<!DOCTYPE html>
<html class="govuk-template govuk-template--rebranded" lang="en">
  <head>
<meta http-equiv="Content-Type" content="text/html; charset=UTF-8">
<meta property="og:description" content="">
<meta property="og:title" content="Hydrogen blending into the GB gas transmission network: consultation document">
<meta property="og:url" content="https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document">
<meta property="og:type" content="article">
<meta property="og:site_name" content="GOV.UK">
<meta name="twitter:card" content="summary">
<meta name="govuk:organisations" content="&lt;D1380&gt;">
<meta name="govuk:primary-publishing-organisation" content="Department for Energy Security and Net Zero">
<meta name="govuk:public-updated-at" content="2025-07-23T11:07:47+01:00">
<meta name="govuk:updated-at" content="2025-09-17T15:08:46+01:00">
<meta name="govuk:first-published-at" content="2025-08-14T10:14:31+01:00">
<meta name="govuk:ga4-base-path" content="/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document">
<meta name="govuk:content-id" content="7653c187-8153-484b-b67e-cc39722ea385">
<meta name="govuk:schema-name" content="html_publication">
<meta name="govuk:rendering-app" content="government-frontend">
<meta name="govuk:publishing-app" content="whitehall">
<meta name="govuk:format" content="html_publication">
    <meta charset="utf-8">
    <title lang="en">
      Hydrogen blending into the GB gas transmission network: consultation document - GOV.UK
  </title>

    <script src="/assets/static/govuk_publishing_components/vendor/lux/lux-measurer-d66192b1b665d415e1874e49a48138b7ae339548aa6cdb8687c7f9933e72b969.js" async="async"></script>
    <script src="/assets/static/govuk_publishing_components/rum-custom-data-b9e1806d1da2fa8ef1855d01aa71ba5eb0afc010dd2c4de3672cc7c7a39b0c8c.js" type="module"></script>
    <script src="/assets/static/govuk_publishing_components/rum-loader-a65b10e18ceeba3bd8a2eac507c7f2c513cdc82f35097df903fdea87f1dc2e33.js" async="async" data-lux-reporter-script="/assets/static/govuk_publishing_components/vendor/lux/lux-reporter-205c90cd95af651d7b312dbedc8ed8aa04bbc5f64067777f9b83385a74f7307b.js"></script>

    <meta name="govuk:components_gem_version" content="61.1.0">
    <script src="/assets/static/govuk_publishing_components/load-analytics-49df9ee11a78d99841ccc2389beec6a8cce0695529baf69fa9cfd8333bdc4516.js" type="module"></script>

    

    <link rel="stylesheet" href="/assets/static/application-78c960e3366a5920a11b47d23088549b29f7cf8ed99ee9ef85332285b3cf1a3b.css" media="all">
    <link rel="icon" sizes="48x48" href="/assets/static/favicon-24f9fbe064118d58937932e73edafd1d50cb60f7bd84f52308382a309bc2d655.ico">
    <link rel="icon" sizes="any" href="/assets/static/favicon-d962d21b5bb443f546c097ea21b567cde639adef7370da45be5e349ba8d62d33.svg" type="image/svg+xml">
    <link rel="mask-icon" href="/assets/static/govuk-icon-mask-cdf4265165f8d7f9eec54aa2c1dfbb3d8b6d297c5d7919f0313e0836a5804bb6.svg" color="#1d70b8">
    <link rel="apple-touch-icon" href="/assets/static/govuk-icon-180-d45a306f0549414cfa5085f16e4a3816a77558b139e5bc226f23162d1d0decb0.png">

    <meta name="theme-color" content="#1d70b8">
    <meta name="viewport" content="width=device-width, initial-scale=1">

    <meta property="og:image" content="https://www.gov.uk/assets/static/govuk-opengraph-image-4196a4d6333cf92aaf720047f56cfd91b3532d7635fc21ebcf0d5897df6b5f77.png">

    
  <link rel="stylesheet" href="/assets/government-frontend/application-c260e0308a77edf407f3952aad913453ea5ec3e259c1e307055ca58576fcab3c.css" media="all">
<link rel="canonical" href="https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document">
<link rel="stylesheet" href="/assets/government-frontend/views/_html-publication-54fffb27670e6a49b040058204ce99bfcfea7a0f078c0f4de1471ac6e1ee9256.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_organisation-logo-46de83f5bea3d60e2fe3bde1fbeaf224ecd96eee6c7ea6574df46e0134f9cd5d.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_inverse-header-781fe1432841ac39bcd2273a280b6298e131bf534a551d205e72167ad775e0c5.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_contents-list-9cf09e785868fb478a0587bee10ce15724d1e44dfadd71b6528ba9d14cba38f5.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_print-link-315207d796d062285407e0b8ebbbb34d11ebf65c90ff77ebc345dd4cfb9380fd.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_govspeak-html-publication-3d45c330f2a6a08a72fb9a8f7da43e942723fa1aaab83bd281f87a7d19452e74.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_govspeak-c7479da415737489dac701594597e4c84359e5cc14b4cb5173f18c8a28fc1df3.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_attachment-link-32eab833e57657c72835f1c663012a730d34cca34931b9b99dabc803c382baf5.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_attachment-ab0cec65b9925a3d197744bf3ff99393034f370db44007a5d1f8eea53b3957ec.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_details-593d45a9fd2a883887784a3e7dcafbac11d9c1e1001296ce48e957b1ee567b23.css">
<link rel="stylesheet" href="/assets/government-frontend/govuk_publishing_components/components/_back-to-top-link-b2ac00053291bacbaad380cd9ed082e0289a6614b275a258ac7a989726053544.css">
<meta name="govuk:rendering-application" content="government-frontend">
</head>
  <body class="gem-c-layout-for-public govuk-template__body">
    <script nonce="VzYxkMJ8WrfrrfS7QIkT2A==">
//<![CDATA[
      document.body.className += ' js-enabled' + ('noModule' in HTMLScriptElement.prototype ? ' govuk-frontend-supported' : '');

//]]>
</script>    
<div id="global-cookie-message" data-module="cookie-banner" data-nosnippet="" aria-label="Cookies on GOV.UK" class="gem-c-cookie-banner govuk-clearfix govuk-cookie-banner js-banner-wrapper" role="region" hidden="hidden">
  <div class="govuk-cookie-banner__message govuk-width-container">
    <div class="govuk-grid-row">
      <div class="govuk-grid-column-two-thirds">
        <h2 class="govuk-cookie-banner__heading govuk-heading-m">Cookies on GOV.UK</h2>
        <div tabindex="-1" class="govuk-cookie-banner__content gem-c-cookie-banner__confirmation">
          <div class="gem-c-cookie-banner__content">
<p class="govuk-body">We use some essential cookies to make this website work.</p>
<p class="govuk-body">We’d like to set additional cookies to understand how you use GOV.UK, remember your settings and improve government services.</p>
<p class="govuk-body">We also use cookies set by other sites to help us deliver content from their services.</p>
</div>
          <p class="gem-c-cookie-banner__confirmation-message--accepted govuk-body" hidden data-ga4-cookie-banner data-module="ga4-link-tracker" data-ga4-track-links-only data-ga4-set-indexes data-ga4-link='{"event_name":"navigation","type":"cookie banner","section":"You have accepted additional cookies"}'>You have accepted additional cookies. <span class="gem-c-cookie-banner__confirmation-message">You can <a class="govuk-link" href="/help/cookies">change your cookie settings</a> at any time.</span></p>
          <p class="gem-c-cookie-banner__confirmation-message--rejected govuk-body" hidden>You have rejected additional cookies. <span class="gem-c-cookie-banner__confirmation-message">You can <a class="govuk-link" href="/help/cookies">change your cookie settings</a> at any time.</span></p>
        </div>
      </div>
    </div>
    <div class="js-confirmation-buttons govuk-button-group">
        

  <button class="gem-c-button govuk-button" type="submit" data-accept-cookies="true" data-cookie-types="all">Accept additional cookies</button>


        

  <button class="gem-c-button govuk-button" type="submit" data-reject-cookies="true">Reject additional cookies</button>


        <a class="govuk-link" href="/help/cookies">View cookies</a>
    </div>
    <div hidden class="js-hide-button govuk-button-group">
      <button class="gem-c-cookie-banner__hide-button govuk-button" data-hide-cookie-banner="true" data-module="ga4-event-tracker" data-ga4-event='{"event_name":"select_content","type":"cookie banner","action":"closed","section":"You have accepted additional cookies"}'>
          Hide cookie message
        </button>
    </div>
  </div>
</div>
    <a data-module="govuk-skip-link" class="gem-c-skip-link govuk-skip-link govuk-!-display-none-print" href="#content">Skip to main content</a>

        <header data-module="ga4-event-tracker ga4-link-tracker" data-ga4-expandable="" class="gem-c-layout-super-navigation-header">
<div class="gem-c-layout-super-navigation-header__container govuk-width-container">
  <nav aria-labelledby="super-navigation-menu-heading" class="gem-c-layout-super-navigation-header__content" data-module="super-navigation-mega-menu">
    <div class="gem-c-layout-super-navigation-header__header-logo">
      <a class="govuk-header__link govuk-header__link--homepage" data-ga4-link='{"event_name":"navigation","type":"header menu bar","external":"false","text":"GOV.UK","section":"Logo","index_link":1,"index_section":0,"index_section_count":2,"index_total":1}' id="logo" aria-label="Go to the GOV.UK homepage" href="https://www.gov.uk">
        <svg xmlns="http://www.w3.org/2000/svg" focusable="false" role="img" viewbox="0 0 324 60" height="30" width="162" fill="currentcolor" class="govuk-header__logotype" aria-label="GOV.UK">
  <title>GOV.UK</title>
  <g>
    <circle cx="20" cy="17.6" r="3.7"></circle>
    <circle cx="10.2" cy="23.5" r="3.7"></circle>
    <circle cx="3.7" cy="33.2" r="3.7"></circle>
    <circle cx="31.7" cy="30.6" r="3.7"></circle>
    <circle cx="43.3" cy="17.6" r="3.7"></circle>
    <circle cx="53.2" cy="23.5" r="3.7"></circle>
    <circle cx="59.7" cy="33.2" r="3.7"></circle>
    <circle cx="31.7" cy="30.6" r="3.7"></circle>
    <path d="M33.1,9.8c.2-.1.3-.3.5-.5l4.6,2.4v-6.8l-4.6,1.5c-.1-.2-.3-.3-.5-.5l1.9-5.9h-6.7l1.9,5.9c-.2.1-.3.3-.5.5l-4.6-1.5v6.8l4.6-2.4c.1.2.3.3.5.5l-2.6,8c-.9,2.8,1.2,5.7,4.1,5.7h0c3,0,5.1-2.9,4.1-5.7l-2.6-8ZM37,37.9s-3.4,3.8-4.1,6.1c2.2,0,4.2-.5,6.4-2.8l-.7,8.5c-2-2.8-4.4-4.1-5.7-3.8.1,3.1.5,6.7,5.8,7.2,3.7.3,6.7-1.5,7-3.8.4-2.6-2-4.3-3.7-1.6-1.4-4.5,2.4-6.1,4.9-3.2-1.9-4.5-1.8-7.7,2.4-10.9,3,4,2.6,7.3-1.2,11.1,2.4-1.3,6.2,0,4,4.6-1.2-2.8-3.7-2.2-4.2.2-.3,1.7.7,3.7,3,4.2,1.9.3,4.7-.9,7-5.9-1.3,0-2.4.7-3.9,1.7l2.4-8c.6,2.3,1.4,3.7,2.2,4.5.6-1.6.5-2.8,0-5.3l5,1.8c-2.6,3.6-5.2,8.7-7.3,17.5-7.4-1.1-15.7-1.7-24.5-1.7h0c-8.8,0-17.1.6-24.5,1.7-2.1-8.9-4.7-13.9-7.3-17.5l5-1.8c-.5,2.5-.6,3.7,0,5.3.8-.8,1.6-2.3,2.2-4.5l2.4,8c-1.5-1-2.6-1.7-3.9-1.7,2.3,5,5.2,6.2,7,5.9,2.3-.4,3.3-2.4,3-4.2-.5-2.4-3-3.1-4.2-.2-2.2-4.6,1.6-6,4-4.6-3.7-3.7-4.2-7.1-1.2-11.1,4.2,3.2,4.3,6.4,2.4,10.9,2.5-2.8,6.3-1.3,4.9,3.2-1.8-2.7-4.1-1-3.7,1.6.3,2.3,3.3,4.1,7,3.8,5.4-.5,5.7-4.2,5.8-7.2-1.3-.2-3.7,1-5.7,3.8l-.7-8.5c2.2,2.3,4.2,2.7,6.4,2.8-.7-2.3-4.1-6.1-4.1-6.1h10.6,0Z"></path>
  </g>
  <circle class="govuk-logo-dot" cx="226" cy="36" r="7.3"></circle>
  <path d="M93.94 41.25c.4 1.81 1.2 3.21 2.21 4.62 1 1.4 2.21 2.41 3.61 3.21s3.21 1.2 5.22 1.2 3.61-.4 4.82-1c1.4-.6 2.41-1.4 3.21-2.41.8-1 1.4-2.01 1.61-3.01s.4-2.01.4-3.01v.14h-10.86v-7.02h20.07v24.08h-8.03v-5.56c-.6.8-1.38 1.61-2.19 2.41-.8.8-1.81 1.2-2.81 1.81-1 .4-2.21.8-3.41 1.2s-2.41.4-3.81.4a18.56 18.56 0 0 1-14.65-6.63c-1.6-2.01-3.01-4.41-3.81-7.02s-1.4-5.62-1.4-8.83.4-6.02 1.4-8.83a20.45 20.45 0 0 1 19.46-13.65c3.21 0 4.01.2 5.82.8 1.81.4 3.61 1.2 5.02 2.01 1.61.8 2.81 2.01 4.01 3.21s2.21 2.61 2.81 4.21l-7.63 4.41c-.4-1-1-1.81-1.61-2.61-.6-.8-1.4-1.4-2.21-2.01-.8-.6-1.81-1-2.81-1.4-1-.4-2.21-.4-3.61-.4-2.01 0-3.81.4-5.22 1.2-1.4.8-2.61 1.81-3.61 3.21s-1.61 2.81-2.21 4.62c-.4 1.81-.6 3.71-.6 5.42s.8 5.22.8 5.22Zm57.8-27.9c3.21 0 6.22.6 8.63 1.81 2.41 1.2 4.82 2.81 6.62 4.82S170.2 24.39 171 27s1.4 5.62 1.4 8.83-.4 6.02-1.4 8.83-2.41 5.02-4.01 7.02-4.01 3.61-6.62 4.82-5.42 1.81-8.63 1.81-6.22-.6-8.63-1.81-4.82-2.81-6.42-4.82-3.21-4.41-4.01-7.02-1.4-5.62-1.4-8.83.4-6.02 1.4-8.83 2.41-5.02 4.01-7.02 4.01-3.61 6.42-4.82 5.42-1.81 8.63-1.81Zm0 36.73c1.81 0 3.61-.4 5.02-1s2.61-1.81 3.61-3.01 1.81-2.81 2.21-4.41c.4-1.81.8-3.61.8-5.62 0-2.21-.2-4.21-.8-6.02s-1.2-3.21-2.21-4.62c-1-1.2-2.21-2.21-3.61-3.01s-3.21-1-5.02-1-3.61.4-5.02 1c-1.4.8-2.61 1.81-3.61 3.01s-1.81 2.81-2.21 4.62c-.4 1.81-.8 3.61-.8 5.62 0 2.41.2 4.21.8 6.02.4 1.81 1.2 3.21 2.21 4.41s2.21 2.21 3.61 3.01c1.4.8 3.21 1 5.02 1Zm36.32 7.96-12.24-44.15h9.83l8.43 32.77h.4l8.23-32.77h9.83L200.3 58.04h-12.24Zm74.14-7.96c2.18 0 3.51-.6 3.51-.6 1.2-.6 2.01-1 2.81-1.81s1.4-1.81 1.81-2.81a13 13 0 0 0 .8-4.01V13.9h8.63v28.15c0 2.41-.4 4.62-1.4 6.62-.8 2.01-2.21 3.61-3.61 5.02s-3.41 2.41-5.62 3.21-4.62 1.2-7.02 1.2-5.02-.4-7.02-1.2c-2.21-.8-4.01-1.81-5.62-3.21s-2.81-3.01-3.61-5.02-1.4-4.21-1.4-6.62V13.9h8.63v26.95c0 1.61.2 3.01.8 4.01.4 1.2 1.2 2.21 2.01 2.81.8.8 1.81 1.4 2.81 1.81 0 0 1.34.6 3.51.6Zm34.22-36.18v18.92l15.65-18.92h10.82l-15.03 17.32 16.03 26.83h-10.21l-11.44-20.21-5.62 6.22v13.99h-8.83V13.9"></path>
</svg>

</a>
</div>    <h2 id="super-navigation-menu-heading" class="govuk-visually-hidden">
      Navigation menu
    </h2>


    <div class="gem-c-layout-super-navigation-header__navigation-item">
      <a class="gem-c-layout-super-navigation-header__navigation-item-link" href="/browse"><span class="gem-c-layout-super-navigation-header__navigation-item-link-inner">          Menu
</span></a>
      <button aria-controls="super-navigation-menu" aria-expanded="false" aria-label="Show navigation menu" class="gem-c-layout-super-navigation-header__navigation-top-toggle-button" data-text-for-hide="Hide navigation menu" data-text-for-show="Show navigation menu" data-toggle-desktop-group="top" data-toggle-mobile-group="top" data-ga4-event='{"event_name":"select_content","type":"header menu bar","text":"Menu","index_section":1,"index_section_count":2,"section":"Menu"}' hidden="hidden" id="super-navigation-menu-toggle" type="button">
        <span class="gem-c-layout-super-navigation-header__navigation-top-toggle-button-inner">Menu</span>
</button>    </div>
    <div id="super-navigation-menu" hidden="hidden" class="gem-c-layout-super-navigation-header__navigation-dropdown-menu">
      <div class="govuk-grid-row gem-c-layout-super-navigation-header__navigation-items">


          <div class="govuk-grid-column-two-thirds-from-desktop gem-c-layout-super-navigation-header__column--services-and-information">
            <h3 class="govuk-heading-m gem-c-layout-super-navigation-header__column-header">
              Services and information
            </h3>
            <ul class="gem-c-layout-super-navigation-header__navigation-second-items gem-c-layout-super-navigation-header__navigation-second-items--services-and-information">
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":1,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/benefits">Benefits</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":2,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/births-deaths-marriages">Births, death, marriages and care</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":3,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/business">Business and self-employed</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":4,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/childcare-parenting">Childcare and parenting</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":5,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/citizenship">Citizenship and living in the UK</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":6,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/justice">Crime, justice and the law</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":7,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/disabilities">Disabled people</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":8,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/driving">Driving and transport</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":9,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/education">Education and learning</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":10,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/employing-people">Employing people</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":11,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/environment-countryside">Environment and countryside</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":12,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/housing-local-services">Housing and local services</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":13,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/tax">Money and tax</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":14,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/abroad">Passports, travel and living abroad</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":15,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/visas-immigration">Visas and immigration</a>
                    
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":1,"index_link":16,"index_section_count":3,"index_total":16,"section":"Services and information"}' href="/browse/working">Working, jobs and pensions</a>
                    
                  </li>
            </ul>
          </div>

          <div class="govuk-grid-column-one-third-from-desktop gem-c-layout-super-navigation-header__column--government-activity">
            <h3 class="govuk-heading-m gem-c-layout-super-navigation-header__column-header">
              Government activity
            </h3>
            <ul class="gem-c-layout-super-navigation-header__navigation-second-items gem-c-layout-super-navigation-header__navigation-second-items--government-activity">
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":1,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/government/organisations">Departments</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">Departments, agencies and public bodies</p>
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":2,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/search/news-and-communications">News</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">News stories, speeches, letters and notices</p>
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":3,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/search/guidance-and-regulation">Guidance and regulation</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">Detailed guidance, regulations and rules</p>
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":4,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/search/research-and-statistics">Research and statistics</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">Reports, analysis and official statistics</p>
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":5,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/search/policy-papers-and-consultations">Policy papers and consultations</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">Consultations and strategy</p>
                  </li>
                  <li class="gem-c-layout-super-navigation-header__dropdown-list-item">
                    <a class="govuk-link gem-c-layout-super-navigation-header__navigation-second-item-link gem-c-layout-super-navigation-header__navigation-second-item-link--with-description" data-ga4-link='{"event_name":"navigation","type":"header menu bar","index_section":2,"index_link":6,"index_section_count":3,"index_total":6,"section":"Government activity"}' href="/search/transparency-and-freedom-of-information-releases">Transparency</a>
                    <p class="gem-c-layout-super-navigation-header__navigation-second-item-description">Data, Freedom of Information releases and corporate reports</p>
                  </li>
            </ul>
          </div>
      </div>
</div>    <div class="gem-c-layout-super-navigation-header__search-item">
      <button id="super-search-menu-toggle" class="gem-c-layout-super-navigation-header__search-toggle-button" aria-controls="super-search-menu" aria-expanded="true" aria-label="Hide search menu" data-text-for-hide="Hide search menu" data-text-for-show="Show search menu" data-toggle-mobile-group="top" data-toggle-desktop-group="top" data-ga4-event='{"event_name":"select_content","type":"header menu bar","text":"Search","index_section":2,"index_section_count":2,"section":"Search"}' hidden="hidden" type="button">
        <span class="govuk-visually-hidden">
          Search GOV.UK
        </span>
        
<svg class="gem-c-layout-super-navigation-header__search-toggle-button-link-icon" width="27" height="27" viewbox="0 0 27 27" fill="none" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" focusable="false">
  <circle cx="12.0161" cy="11.0161" r="8.51613" stroke="currentColor" stroke-width="3"></circle>
  <line x1="17.8668" y1="17.3587" x2="26.4475" y2="25.9393" stroke="currentColor" stroke-width="3"></line>
</svg>

        <span aria-hidden="true" class="gem-c-layout-super-navigation-header__navigation-top-toggle-close-icon">
          ×
        </span>
</button>
      <a class="gem-c-layout-super-navigation-header__search-item-link" href="/search">
        <span class="govuk-visually-hidden">
          Search GOV.UK
        </span>
        
<svg class="gem-c-layout-super-navigation-header__search-item-link-icon" width="27" height="27" viewbox="0 0 27 27" fill="none" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" focusable="false">
  <circle cx="12.0161" cy="11.0161" r="8.51613" stroke="currentColor" stroke-width="3"></circle>
  <line x1="17.8668" y1="17.3587" x2="26.4475" y2="25.9393" stroke="currentColor" stroke-width="3"></line>
</svg>

</a>    </div>
    <div id="super-search-menu" hidden="hidden" class="gem-c-layout-super-navigation-header__navigation-dropdown-menu">
      <div class="gem-c-layout-super-navigation-header__search-container gem-c-layout-super-navigation-header__search-items">
        <h3 class="govuk-visually-hidden">
          Search
        </h3>
        <div class="govuk-grid-row">
          <div class="govuk-grid-column-full">
            <form class="gem-c-layout-super-navigation-header__search-form" id="search" data-module="ga4-search-tracker" data-ga4-search-type="header menu bar" data-ga4-search-url="/search/all" data-ga4-search-section="Search GOV.UK" data-ga4-search-index-section="3" data-ga4-search-index-section-count="3" action="/search/all" method="get" role="search" aria-label="Site-wide">
              <div class="gem-c-search-with-autocomplete gem-c-search-with-autocomplete--large govuk-!-margin-bottom-0" data-module="gem-search-with-autocomplete" data-source-url="https://www.gov.uk/api/search/autocomplete.json" data-source-key="suggestions">
  <div data-module="gem-toggle-input-class-on-focus" class="gem-c-search govuk-!-display-none-print gem-c-search--large gem-c-search--on-white gem-c-search--separate-label govuk-!-margin-bottom-0">
    <label for="search-main-6ffa6aec" class="govuk-label govuk-label--m gem-c-layout-super-navigation-header__search-label--large-navbar">Search GOV.UK</label>
  <div class="gem-c-search__item-wrapper">
    <div class="js-search-input-wrapper">
      <input enterkeyhint="search" class="gem-c-search__item gem-c-search__input js-class-toggle" id="search-main-6ffa6aec" name="keywords" title="Search" type="search" value="" autocorrect="off" autocapitalize="off">
    </div>
    <div class="gem-c-search__item gem-c-search__submit-wrapper">
      <button class="gem-c-search__submit" type="submit" enterkeyhint="search">
        Search
        
<svg class="gem-c-search__icon" width="27" height="27" viewbox="0 0 27 27" fill="none" xmlns="http://www.w3.org/2000/svg" aria-hidden="true" focusable="false">
  <circle cx="12.0161" cy="11.0161" r="8.51613" stroke="currentColor" stroke-width="3"></circle>
  <line x1="17.8668" y1="17.3587" x2="26.4475" y2="25.9393" stroke="currentColor" stroke-width="3"></line>
</svg>

</button>    </div>
  </div>
</div>
</div>
</form>          </div>
        </div>
      </div>
</div>  </nav>
</div>
</header>

    


      <div id="wrapper" class="direction-ltr govuk-width-container">

        
<div class="gem-c-contextual-breadcrumbs">
    <div class="govuk-!-display-none-print">
      


<nav data-module="ga4-link-tracker" aria-label="Breadcrumb" class="gem-c-breadcrumbs govuk-breadcrumbs govuk-breadcrumbs--collapse-on-mobile">
  <ol class="govuk-breadcrumbs__list">
        <li class="govuk-breadcrumbs__list-item">
          <a data-ga4-link='{"event_name":"navigation","type":"breadcrumb","index_link":"1","index_total":"4"}' class="govuk-breadcrumbs__link" href="/">Home</a>
        </li>
        <li class="govuk-breadcrumbs__list-item">
          <a data-ga4-link='{"event_name":"navigation","type":"breadcrumb","index_link":"2","index_total":"4"}' class="govuk-breadcrumbs__link" href="/environment">Environment</a>
        </li>
        <li class="govuk-breadcrumbs__list-item">
          <a data-ga4-link='{"event_name":"navigation","type":"breadcrumb","index_link":"3","index_total":"4"}' class="govuk-breadcrumbs__link" href="/environment/climate-change-energy">Climate change and energy</a>
        </li>
        <li class="govuk-breadcrumbs__list-item">
          <a data-ga4-link='{"event_name":"navigation","type":"breadcrumb","index_link":"4","index_total":"4"}' class="govuk-breadcrumbs__link" href="/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network">Hydrogen blending into the GB gas transmission network</a>
        </li>
  </ol>
</nav>
    </div>
</div>

    

    

    <main role="main" id="content" class="html-publication " lang="en">
      <span id="Top"></span>
          

  <div class="publication-external">
    <ul class="organisation-logos">
        <li class="organisation-logos__logo">
          
<div class="gem-c-organisation-logo brand--department-for-business-innovation-skills">
    <a class="gem-c-organisation-logo__container gem-c-organisation-logo__link gem-c-organisation-logo__crest gem-c-organisation-logo__crest--single-identity brand__border-color" href="/government/organisations/department-for-energy-security-and-net-zero">
      <span class="gem-c-organisation-logo__name">Department for<br>Energy Security<br>&amp; Net Zero</span>
</a>
</div>
        </li>
    </ul>
  </div>

  <header class="gem-c-inverse-header govuk-!-padding-top-6 govuk-!-padding-bottom-6">
    
  
<div class="gem-c-heading  gem-c-heading--inverse govuk-!-margin-bottom-0">
      <span class="govuk-caption-xl gem-c-heading__context">
    Closed consultation
  </span>


  <h1 class="gem-c-heading__text govuk-heading-xl">
    Hydrogen blending into the GB gas transmission network: consultation document
</h1>
</div>

    <p class="gem-c-inverse-header__subtext">Published 23 July 2025</p>
</header>


<div id="contents">
  <div class="govuk-grid-row gem-print-columns-none">
      <div class="govuk-grid-column-one-quarter-from-desktop contents-list-container">
          <nav data-module="ga4-link-tracker" aria-label="Contents" class="gem-c-contents-list govuk-!-margin-bottom-4">
    <h2 class="gem-c-contents-list__title">
      Contents
</h2>
    <ol class="gem-c-contents-list__list">
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":1}' href="#general-information">General information</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":2}' href="#chapter-1-introduction">Chapter 1: Introduction</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":3}' href="#chapter-2-role-of-this-consultation">Chapter 2: Role of this consultation</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":4}' href="#chapter-3-strategic-considerations-of-hydrogen-blending">Chapter 3: Strategic considerations of hydrogen blending</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":5}' href="#chapter-4-impact-of-blending-on-end-users-connected-to-the-gb-national-transmission-network-nts">Chapter 4: Impact of blending on end users connected to the GB National Transmission Network (NTS)</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":6}' href="#chapter-5-implementation-options">Chapter 5: Implementation options</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":7}' href="#chapter-6-conclusion">Chapter 6: Conclusion</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":8}' href="#economic-analysis">Economic analysis</a>
        </li>
        <li class="gem-c-contents-list__list-item gem-c-contents-list__list-item--numbered">
          <span class="gem-c-contents-list__list-item-dash" aria-hidden="true"></span>
          <a class="gem-c-contents-list__link govuk-link gem-print-force-link-styles govuk-link--no-underline" data-ga4-link='{"event_name":"select_content","section":"Contents","type":"contents list","index_total":9,"index_link":9}' href="#consultation-questions">Consultation questions</a>
        </li>
    </ol>
</nav>

        <div class="gem-c-print-link govuk-!-display-none-print govuk-!-margin-bottom-6">
    <button class="govuk-link gem-c-print-link__button" data-module="print-link">Print this page</button>
</div>
      </div>

    <div class="print-wrapper">
      <div class="meta-data meta-data--display-print">
        <p>
  <img class="meta-data-licence" src="/assets/government-frontend/open-government-licence-min-93b6a51b518ff99714a1aa2a7d2162735c155ec3cb073c75fb88b2a332fa83d3.png">
</p>
<p>
  © Crown copyright 2025
</p>
<p>
  This publication is licensed under the terms of the Open Government Licence v3.0 except where otherwise stated. To view this licence, visit <a href="https://www.nationalarchives.gov.uk/doc/open-government-licence/version/3">nationalarchives.gov.uk/doc/open-government-licence/version/3</a> or write to the Information Policy Team, The National Archives, Kew, London TW9 4DU, or email: <a href="mailto:psi@nationalarchives.gov.uk">psi@nationalarchives.gov.uk</a>.
</p>
<p>
  Where we have identified any third party copyright information you will need to obtain permission from the copyright holders concerned.
</p>
<p>
  This publication is available at https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document
</p>


      </div>
    </div>

    <div class="govuk-grid-column-three-quarters-from-desktop contents-container">
      <div class="gem-c-govspeak-html-publication">
  <div data-module="govspeak" class="gem-c-govspeak govuk-govspeak gem-c-govspeak--direction-ltr govuk-!-margin-bottom-0">
    
    
        <div class="govspeak">
<h2 id="general-information">General information</h2>

<h3 id="why-we-are-consulting">Why we are consulting</h3>

<p>Hydrogen is one of a handful of low carbon solutions which can help the UK achieve its emissions reductions targets for Carbon Budget 6 and net zero by 2050 as well as provide greater domestic energy security.</p>

<p>Hydrogen blending refers to the blending of low carbon hydrogen with other gases (primarily natural gas) in pre-existing gas network infrastructure and appliances. We are assessing whether there may be value in having hydrogen blending available to support the early development of the hydrogen economy.</p>

<p>In 2023 the previous government consulted on the potential strategic and economic value of the blending of up to 20% hydrogen by volume into existing <abbr title="Great Britain">GB</abbr> gas distribution networks and options for its implementation. We are now seeking stakeholder views to help inform our assessment of the potential strategic and economic value of blending into the <abbr title="Great Britain">GB</abbr> gas transmission network (National Transmission System (<abbr title="National Transmission System">NTS</abbr>)) and lead options for its implementation, if enabled.</p>

<h3 id="consultation-details">Consultation details</h3>

<h4 id="issued-brbr">Issued: <br><br>
</h4>

<p>23 July 2025</p>

<h4 id="respond-by-brbr">Respond by: <br><br>
</h4>

<p>16 September 2025</p>

<h4 id="enquiries-to-brbr">Enquiries to: <br><br>
</h4>

<p><a href="mailto:hydrogentransportandstorage@energysecurity.gov.uk">hydrogentransportandstorage@energysecurity.gov.uk</a></p>

<div class="address"><div class="adr org fn"><p>
Hydrogen Economy Team Department for Energy Security and Net Zero<br>6th Floor, 3-8 Whitehall Place<br>London<br>SW1A 2AW
</p></div></div>

<h4 id="consultation-reference--brbr">Consultation reference:  <br><br>
</h4>

<p>Consultation on Hydrogen Blending into the <abbr title="Great Britain">GB</abbr> Gas Transmission Network</p>

<h4 id="audiences--brbr">Audiences:  <br><br>
</h4>

<p>This consultation will be of interest to stakeholders involved in the hydrogen economy and natural gas networks, including, but is not limited to:</p>

<ul>
  <li>Hydrogen producers</li>
  <li>Hydrogen consumers</li>
  <li>Gas transporters</li>
  <li>Gas shippers</li>
  <li>Gas consumers</li>
  <li>Storage operators</li>
  <li>Investors</li>
  <li>Consumer champions</li>
  <li>Trade associations</li>
  <li>Academics</li>
</ul>

<h4 id="territorial-extent-brbr">Territorial extent: <br><br>
</h4>

<p>The focus of this consultation is on hydrogen blending into the existing <abbr title="Great Britain">GB</abbr> gas transmission network, however responses are invited from all parts of the UK. The Department for Energy Security and Net Zero (<abbr title="Department for Energy Security and Net Zero">DESNZ</abbr>) will work with the Devolved Administrations as we assess the case for hydrogen blending to ensure that any recommended policies take account of devolved responsibilities. Where any proposals are suited to implementation on a UK or <abbr title="Great Britain">GB</abbr>-wide basis, working with the Devolved Administrations will help to facilitate the successful deployment of these proposals and consistency with devolved policy.</p>

<h3 id="how-to-respond">How to respond</h3>

<p>Your response will be most useful if it is framed in direct response to the questions posed, and with evidence in support wherever possible. Further comments and wider evidence are also welcome. When responding, please state whether you are responding as an individual or representing the views of an organisation.</p>

<p>We encourage respondents to make use of the online e-consultation wherever possible when submitting responses as this is the government’s preferred method of receiving responses. However, responses in writing or via email will also be accepted. Should you wish to submit your main response via the e-consultation platform and provide supporting information via hard copy or email, please be clear that this is part of the same consultation response. Outline whether responses should be provided in a particular preferred format, where electronic responses should be emailed to, which address to send hardcopy responses to, whether to use different addresses for responses for the devolved administrations, etc.</p>

<div class="call-to-action">
  <p><a rel="external" href="https://energygovuk.citizenspace.com/energy-security/hydrogen-transmission-level-blending/">Respond online</a></p>
</div>

<h4 id="email-to-brbr">Email to: <br><br>
</h4>

<p><a href="mailto:hydrogentransportandstorage@energysecurity.gov.uk">hydrogentransportandstorage@energysecurity.gov.uk</a></p>

<h4 id="write-to-brbr">Write to: <br><br>
</h4>

<div class="address"><div class="adr org fn"><p>
Hydrogen Economy Team<br>Department for Energy Security and Net Zero<br>6th Floor<br>3-8 Whitehall Place<br>London<br>SW1A 2AW
</p></div></div>

<h3 id="confidentiality-and-data-protection">Confidentiality and data protection</h3>

<p>Information you provide in response to this consultation, including personal information, may be disclosed in accordance with UK legislation (the Freedom of Information Act 2000, the Data Protection Act 2018 and the Environmental Information Regulations 2004).</p>

<p>If you want the information that you provide to be treated as confidential please tell us, but be aware that we cannot guarantee confidentiality in all circumstances. An automatic confidentiality disclaimer generated by your IT system will not be regarded by us as a confidentiality request.</p>

<p>We will process your personal data in accordance with all applicable data protection laws. <a href="https://www.gov.uk/government/publications/desnz-consultations-privacy-notice/privacy-notice-relating-to-consultation-responses-received-by-desnz">See our privacy policy</a>.</p>

<p>We will summarise all responses and publish this summary on <a href="https://www.gov.uk/search/policy-papers-and-consultations?parent=department-for-energy-security-and-net-zero&amp;content_store_document_type%5B%5D=closed_consultations&amp;content_store_document_type%5B%5D=closed_calls_for_evidence&amp;organisations%5B%5D=department-for-energy-security-and-net-zero&amp;order=updated-newest">GOV.UK</a>. The summary will include a list of names or organisations that responded, but not people’s personal names, addresses or other contact details.</p>

<h3 id="quality-assurance">Quality assurance</h3>

<p>This consultation has been carried out in accordance with the <a href="https://www.gov.uk/government/publications/consultation-principles-guidance">government’s consultation principles</a>.</p>

<p>If you have any complaints about the way this consultation has been conducted, please email: <a href="mailto:bru@energysecurity.gov.uk">bru@energysecurity.gov.uk</a>.</p>

<h2 id="chapter-1-introduction">Chapter 1: Introduction</h2>

<h3 id="this-consultation">This consultation</h3>

<p>This consultation seeks to understand the potential strategic and economic value of blending into the <abbr title="Great Britain">GB</abbr> gas transmission network. It sets out our assessment of the aspects of commercial, market, technical and billing arrangements that would be needed to accommodate hydrogen blending into transmission networks, should blending be supported and enabled by government. It also considers the implications for existing end users directly connected to the transmission network and developments across Europe in relation to the EU Hydrogen and Decarbonised Gas Market Package. We are seeking stakeholder views on this current assessment of blending, including our minded to position to consider further whether to support and enable transmission blending of up to 2% hydrogen by volume. The assessment in this consultation has been informed using the evidence that has been gathered to date. Government will carefully assess all available evidence to ensure that the potential impacts and costs are weighed against benefits to inform future decisions.</p>

<p>Your feedback will enable us to develop informed policy.</p>

<p><strong>Chapter 2 Role of this consultation:</strong> Sets out the role of this consultation in informing policy decision-making around transmission blending. This chapter provides an update on the blending safety assessment and sets out considerations for potential regulatory changes.</p>

<p><strong>Chapter 3 Strategic considerations of hydrogen blending:</strong> Sets out the potential strategic role of blending as an offtaker of last resort for all currently eligible hydrogen production technologies and a potential strategic enabler for certain electrolytic hydrogen producers to support the wider energy system, which has been consulted on by the previous government as part of the 2023 consultation on distribution blending<sup id="fnref:1"><a href="#fn:1" class="footnote" rel="footnote" role="doc-noteref">[footnote 1]</a></sup>. It also considers interactions with the EU regarding the EU Hydrogen and Decarbonised Gas Market Package.</p>

<p><strong>Chapter 4 Impact of blending on end users connected to the <abbr title="Great Britain">GB</abbr> National Transmission Network (<abbr title="National Transmission System">NTS</abbr>):</strong> Considers the potential safety, operability, performance and efficiency impacts and risks on <abbr title="National Transmission System">NTS</abbr> end users of accepting a variable hydrogen blend and whether any modifications to equipment and processes or mitigations would be required and any associated costs of these.</p>

<p><strong>Chapter 5 Implementation options:</strong> Sets out aspects of the commercial, market and technical arrangements that could accommodate transmission blending should it be supported and enabled by government.</p>

<p><strong>Chapter 6 Conclusion:</strong> Sets out our minded to position based on current evidence that we will consider further whether to support and enable transmission blending of up to 2% hydrogen by volume.</p>

<p><strong>Economic analysis:</strong> Sets out the economic analysis, based on evidence to date, and invites feedback on the economic analysis presented.</p>

<h3 id="the-hydrogen-economy-and-hydrogen-blending">The hydrogen economy and hydrogen blending</h3>

<p>Low carbon hydrogen is essential to achieve the government’s Clean Energy Superpower and Growth Missions. It will be a crucial enabler of a low carbon and renewables-based energy system and will help to deliver new clean energy industries which can support good jobs in our industrial heartlands and coastal communities. Hydrogen presents significant growth and economic opportunities across the UK by enhancing our energy security, providing flexible, cleaner energy for our power system and helping to decarbonise vital UK industries.</p>

<p>Hydrogen blending refers to the blending of low carbon hydrogen with other gases (primarily natural gas) in pre-existing gas network infrastructure and appliances. We are assessing whether there may be value in having hydrogen blending available to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs for consumers.</p>

<p>In 2023, following consultation, previous government published a strategic policy decision<sup id="fnref:2"><a href="#fn:2" class="footnote" rel="footnote" role="doc-noteref">[footnote 2]</a></sup> which set out that it saw potential strategic and economic value in supporting the blending of up to 20% hydrogen by volume into the <abbr title="Great Britain">GB</abbr> gas distribution networks in certain circumstances that align with the strategic role of blending.</p>

<p>We are building the evidence base to determine if blending into the transmission network meets the required safety standards, is technically feasible, economic, and supports government’s broader strategic and net zero ambitions. This consultation will help inform the case for and volume of transmission-level blending.</p>

<h2 id="chapter-2-role-of-this-consultation">Chapter 2: Role of this consultation</h2>

<p>The responses to this consultation will help to inform the strategic and economic case for transmission-level blending. National Gas Transmission (<abbr title="National Gas Transmission">NGT</abbr>) have been undertaking trials, demonstrations and tests to gather evidence to demonstrate whether and/or how different levels of blending of up to 5%, 10% and 20% hydrogen by volume can be used safely within the <abbr title="Great Britain">GB</abbr> gas transmission network. <abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> will work closely with the Health and Safety Executive (<abbr title="Health and Safety Executive">HSE</abbr>) to ensure any relevant evidence is assessed independently and robustly before any steps to implement transmission blending are made.</p>

<p>We will take a policy decision on whether to support and enable transmission blending following completion of the safety assessment and finalisation of the economic assessment. That decision will consider any implications from the safety assessment and any further evidence gathered on blending’s feasibility and economic case, including via responses to this consultation. For example, should there be significant additional costs (e.g. due to a requirement for network investment or deblending infrastructure) and/or significant time required to ensure that blending can be implemented safely. As such a positive safety case does not mean government would make a positive policy decision to support and enable transmission blending. To enable transmission blending will also require a positive safety case and positive policy decision on distribution blending as - once hydrogen is injected into the gas transmission network - it could flow downstream into the lower pressure gas distribution networks (<abbr title="gas distribution networks">GDNs</abbr>).</p>

<p>If the outcomes from this consultation, safety review, finalisation of the economic case and distribution blending policy decision support a future decision to enable blending into the <abbr title="Great Britain">GB</abbr> gas transmission network, government would then look to start the legislative process to implement amendments, working with industry and networks to define and deliver the technical implementation activities and processes required. Given likely timescales for this, we do not anticipate blending at a commercial scale to commence before 2028 at the earliest.</p>

<h2 id="chapter-3-strategic-considerations-of-hydrogen-blending">Chapter 3: Strategic considerations of hydrogen blending</h2>

<p>In December 2023 a strategic policy decision<sup id="fnref:2:1"><a href="#fn:2" class="footnote" rel="footnote" role="doc-noteref">[footnote 2]</a></sup> was published by the previous government which set out that it saw potential strategic and economic value in supporting the blending of up to 20% hydrogen by volume into the <abbr title="Great Britain">GB</abbr> gas distribution networks in certain circumstances that align with the strategic role of blending, as set out in the government response<sup id="fnref:3"><a href="#fn:3" class="footnote" rel="footnote" role="doc-noteref">[footnote 3]</a></sup> to that consultation and below for convenience.</p>

<h3 id="strategic-role-of-hydrogen-blending">Strategic role of hydrogen blending</h3>

<p>As an offtaker of last resort (or minority offtaker) blending could play a role in managing the risk of hydrogen producers being unable to sell sufficient volumes of hydrogen, for example, if an offtaker (e.g. an industrial facility) is no longer able to buy hydrogen from the producer (known as “volume risk”) thereby impacting the production project’s revenue, or an offtaker is delayed in being able to purchase the hydrogen when the producer becomes operational. We envisage that this would apply to all types of low carbon hydrogen production projects. Blending may also help to mitigate cross-chain volume risks relating to development of hydrogen transport and storage (<abbr title="transport and storage">T&amp;S</abbr>) infrastructure, for example if an infrastructure project is delayed. Having the option to blend could help to reduce investment risk into hydrogen production and in certain circumstances may have the potential to lower production costs.</p>

<p>In addition to this, and in the initial absence of larger-scale hydrogen <abbr title="transport and storage">T&amp;S</abbr> infrastructure, blending may also have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider electricity system. This could be beneficial for electrolytic hydrogen producers located behind electricity network constraints using excess renewable electricity that would otherwise have been curtailed. We envisage that in certain circumstances these projects may be considered to receive the revenue support through the Hydrogen Production Business Model (<abbr title="Hydrogen Production Business Model">HPBM</abbr>) on the basis of them being able to use blending as a majority offtaker from the outset on the basis they will transition to other hydrogen offtakers as hydrogen <abbr title="transport and storage">T&amp;S</abbr> infrastructure materialises. Further details would be set out in an allocation round’s guidance and eligibility criteria, if blending is enabled and supported.</p>

<p>By contrast, Carbon Capture Usage and Storage (<abbr title="Carbon Capture Usage and Storage">CCUS</abbr>)-enabled and other non-electrolytic hydrogen projects would be unable to support the wider electricity system in this way. The strategic value of these projects is to produce hydrogen at scale in centres of high demand, such as industrial clusters, thus allowing these projects to blend as a majority offtaker risks diverting low carbon hydrogen away from local end users with greater decarbonisation potential. Therefore, government does not envisage awarding the hydrogen production revenue support contract - the Low Carbon Hydrogen Agreement (<abbr title="Low Carbon Hydrogen Agreement">LCHA</abbr>) - to support <abbr title="Carbon Capture Usage and Storage">CCUS</abbr>-enabled and other non-electrolytic hydrogen projects to use blending as a majority offtaker from the outset.</p>

<p>Blending could therefore play a role to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs for consumers.</p>

<p>However, we believe that blending should only be a transitional option. It relies on an extensive natural gas network being available to blend into, which we expect to reduce as we progress towards net zero. For this reason, it may only have a limited and temporary role in gas decarbonisation as we reduce the use of natural gas. As set out in the UK Hydrogen Strategy<sup id="fnref:4"><a href="#fn:4" class="footnote" rel="footnote" role="doc-noteref">[footnote 4]</a></sup>, the use of hydrogen would be most valuable where there are limited alternative routes to decarbonisation, such as for industries for which direct electrification is not an option.</p>

<p>It is also important that we avoid distorting the offtaker market and reduce the risk of blending ’crowding out’ other offtakers of hydrogen who require it to decarbonise by targeting blending in circumstances where it has potential to reduce overall costs.</p>

<p>The primary strategic role of blending is not to decarbonise the existing gas network or to facilitate a transition to heat decarbonisation. Whilst there would be some carbon savings as low carbon hydrogen displaces natural gas, the main objective of blending would be to support hydrogen production in a targeted way where it has potential to reduce risk and cost at a project or system level.</p>

<h4 id="transmission-level-blending-brbr">Transmission-level blending <br><br>
</h4>

<p>The <abbr title="National Transmission System">NTS</abbr> is the high-pressure gas pipeline network used to transport gas throughout England, Scotland and Wales. It transports gas at pressures of up to around 94 bar (approximately 94 times the normal atmospheric pressure). Gas is input into the <abbr title="National Transmission System">NTS</abbr> from various sources, such as from liquified natural gas (<abbr title="liquified natural gas">LNG</abbr>) terminals and gas fields in the UK Continental Shelf. The <abbr title="National Transmission System">NTS</abbr> has direct interconnections with Belgium and the Netherlands to trade gas and receives pipeline gas exported directly from Norway’s offshore fields<sup id="fnref:5"><a href="#fn:5" class="footnote" rel="footnote" role="doc-noteref">[footnote 5]</a></sup>. It also delivers gas via interconnector pipelines to Northern Ireland and the Republic of Ireland. The <abbr title="National Transmission System">NTS</abbr> connects to gas storage facilities and delivers gas directly to some large-scale end users, such as power stations and large industrial plants, but the <abbr title="National Transmission System">NTS</abbr> transports gas at too high a pressure to deliver gas directly to most end users, such as smaller-scale industries and domestic end users. <abbr title="National Gas Transmission">NGT</abbr> are the owner and System Operator (<abbr title="System Operator">SO</abbr>) of the <abbr title="National Transmission System">NTS</abbr>.</p>

<p>Gas is transferred from the <abbr title="National Transmission System">NTS</abbr> to lower pressure Gas Distribution Networks (<abbr title="gas distribution networks">GDNs</abbr>) to deliver gas to most end users. The <abbr title="National Transmission System">NTS</abbr> supplies gas to 8 <abbr title="gas distribution networks">GDNs</abbr>, each covering a separate geographical region in Great Britain. These <abbr title="gas distribution networks">GDNs</abbr> receive high pressure gas from the <abbr title="National Transmission System">NTS</abbr> and progressively reduce the pressure of the gas in stages. Each <abbr title="gas distribution network">GDN</abbr> is comprised of 4 tiers of pipeline pressure, as outlined below:</p>

<ul>
  <li>High Pressure (<abbr title="High Pressure">HP</abbr>): Greater than 7 bar</li>
  <li>Intermediate Pressure (<abbr title="Intermediate Pressure">IP</abbr>): 2-7 bar</li>
  <li>Medium Pressure (<abbr title="Medium Pressure">MP</abbr>): 0.075-2 bar</li>
  <li>Low Pressure (<abbr title="Low Pressure">LP</abbr>): Less than 0.075 bar</li>
</ul>

<p>Most end users are located at the lower end of these pressure tiers (such as domestic customers and small businesses), although end users can connect at any tier.</p>

<p><strong>Figure 1: Diagram showing interactions between the <abbr title="National Transmission System">NTS</abbr> and <abbr title="gas distribution networks">GDNs</abbr><sup id="fnref:6"><a href="#fn:6" class="footnote" rel="footnote" role="doc-noteref">[footnote 6]</a></sup></strong></p>

<figure class="image embedded"><div class="img"><img src="https://assets.publishing.service.gov.uk/media/689cc3ad87bf475940723f5a/hydrogen-blending-figure-1.svg" alt=""></div></figure>

<p><a rel="external" href="https://assets.publishing.service.gov.uk/media/689cc3ad87bf475940723f5a/hydrogen-blending-figure-1.svg">View full size version of figure 1</a></p>

<hr>

<p><strong>Description of figure 1:</strong></p>

<p>A diagram showing the full end-to-end structure of the <abbr title="Great Britain">GB</abbr> gas system, highlighting in red where end-users of the gas transmission network (e.g. large power plants and heavy industrial users) sit within it.</p>

<hr>

<p>A strategic role for blending at transmission level could include the potential roles already identified at distribution level (i.e. as an offtaker of last resort and strategic enabler).</p>

<p>The implications of transmission-level hydrogen blending on cross-border trade with the EU via interconnectors is detailed below; Chapter 4 details the potential impacts of transmission-level blending on existing gas end-users connected to the transmission network.</p>

<h3 id="eu-interactions">EU interactions</h3>

<p>The UK remains a net importer of natural gas to meet its overall demand. The primary sources of imported natural gas for the UK are pipelines from Norway - which constitute the majority of imports - and shipments of liquefied natural gas (<abbr title="liquified natural gas">LNG</abbr>), which are playing an increasingly important role. <abbr title="Great Britain">GB</abbr> also trades natural gas via its interconnectors with Northern Ireland (<abbr title="Northern Ireland">NI</abbr>), the Republic of Ireland (<abbr title="Republic of Ireland">ROI</abbr>)<sup id="fnref:7"><a href="#fn:7" class="footnote" rel="footnote" role="doc-noteref">[footnote 7]</a></sup>, Belgium, and the Netherlands.</p>

<h4 id="eu-gas-package-and-cross-border-trade-brbr">EU Gas Package and cross-border trade <br><br>
</h4>

<p>The EU Hydrogen and Decarbonised Gas Market Package (consisting of <a rel="external" href="https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=OJ:L_202401788">Directive (EU) 2024/1788</a> and <a rel="external" href="https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=OJ:L_202401789">Regulation (EU) 2024/1789</a>) was adopted in May 2024 and the Regulation was applied on 5 February 2025. Member States have until 5 August 2026 to transpose the rules of the Directive into national law.</p>

<p>The Package provides a framework to enable harmonisation of hydrogen blending across Member States to support up to 2% hydrogen blends across EU gas transmission networks. It provides no explicit requirement for individual Member States to blend hydrogen into their transmission systems, noting that EU Member States’ right to take the decision on whether to apply blending of hydrogen into their national natural gas systems should be preserved.</p>

<p>Equally, Member States are free to blend hydrogen &gt; 2% by volume into their domestic gas system. They are also free to trade those volumes with neighbouring Member States, but this may be contingent on individual bilateral agreements and there are no provisions within the EU Gas Package to facilitate this.</p>

<p>The current limit for hydrogen within the natural gas network in <abbr title="Great Britain">GB</abbr> is 0.1% by volume, as set out under the Gas Safety (Management) Regulations 1996 (<abbr title="Gas Safety (Management) Regulations 1996">GS(M)R</abbr>). If gas blended with hydrogen &gt;0.1% reaches an interconnector it could not currently be accepted by <abbr title="Great Britain">GB</abbr>. In this scenario the interconnector would temporarily cease activity until such time as the available gas was demonstrably consistent with the quality requirements of the <abbr title="Gas Safety (Management) Regulations 1996">GS(M)R</abbr>.</p>

<p>We have therefore engaged with policy officials and transmission system operators (<abbr title="transmission system operators">TSOs</abbr>) of neighbouring administrations to understand the implications of the EU Package regarding hydrogen blending and any potential risks to security of supply<sup id="fnref:8"><a href="#fn:8" class="footnote" rel="footnote" role="doc-noteref">[footnote 8]</a></sup>.</p>

<h5 id="northern-ireland">Northern Ireland:</h5>

<p><abbr title="Northern Ireland">NI</abbr> imports the majority of its gas from <abbr title="Great Britain">GB</abbr> via the Scotland-Northern Ireland Pipeline (<abbr title="Scotland-Northern Ireland Pipeline">SNIP</abbr>), a unidirectional interconnector. It is also connected to the <abbr title="Republic of Ireland">ROI</abbr> via the South-North pipeline which has been utilised when capacity on the <abbr title="Scotland-Northern Ireland Pipeline">SNIP</abbr> was insufficient. <abbr title="Northern Ireland">NI</abbr> has not yet reached a decision on hydrogen blending in their transmission system, but we will continue to engage with policy officials as the policy develops.</p>

<h5 id="ireland">Ireland:</h5>

<p>Ireland is in a similar position to <abbr title="Northern Ireland">NI</abbr>, in that it imports the majority of its gas from <abbr title="Great Britain">GB</abbr> via unidirectional interconnectors. Ireland has not yet reached a final decision on hydrogen blending in their transmission system but have indicated that they would work constructively with <abbr title="Great Britain">GB</abbr> to be able to accept flows of blended hydrogen if required. Given the lack of export flows from the island of Ireland to <abbr title="Great Britain">GB</abbr> we do not consider there to be a risk of blended volumes reaching <abbr title="Great Britain">GB</abbr> in the foreseeable future.</p>

<h5 id="belgium">Belgium:</h5>

<p>In July 2023, Belgium amended its regulations to enable up to 2% hydrogen within local networks without connection to interconnection points or the underground storage facility managed by its TSO, Fluxys. By limiting blended volumes to such local networks they can be isolated from any shared interconnectors. This can be achieved by system planning and management, wherein Fluxys would not permit hydrogen to be blended into the network where it would risk flowing to interconnection points, and any blending flows would be interruptible to ensure volumes could be effectively managed.</p>

<p>However, in a potential future scenario where Belgium accepted blended flows from a neighbouring country (including the UK) they would not be able to effectively prevent those volumes from reaching other interconnection points. Belgium would therefore consult the <abbr title="transmission system operators">TSOs</abbr> of all neighbouring countries before deciding whether to accept those blended volumes. Belgium and the UK are also obligated to cooperate to ensure uninterrupted flows of natural gas by the treaty underpinning the <abbr title="Great Britain">GB</abbr>-BE interconnector. This is therefore a key consideration by both states when considering hydrogen blending policy.</p>

<h5 id="netherlands">Netherlands:</h5>

<p>The Netherlands currently does not allow hydrogen blending in its gas transmission system. If the Netherlands were to decide to allow hydrogen blending, this would require legislative changes. The timelines associated with reaching a decision, making the required legislative changes, and the eventual construction of associated infrastructure (e.g. injection points) mean that any risks to cross-border flows due to regulatory misalignment in the near to medium term are minimal.</p>

<p>In the longer term, as is the case with Belgium, the treaty underpinning the <abbr title="Great Britain">GB</abbr>-NL interconnector obligates both the UK and the Netherlands to cooperate to ensure uninterrupted flows of natural gas. This would therefore be a key consideration by the Netherlands when assessing whether to enable hydrogen blends in its transmission system, and vice versa.</p>

<h4 id="summary-brbr">Summary <br><br>
</h4>

<p>Given the positions of neighbouring states, we consider that the risk of any gas blended with hydrogen reaching an interconnector in the short/medium term (i.e. next 3-5 years) is minimal.</p>

<p>We recognise that in the longer term this situation may evolve, and we will therefore continue to engage with neighbouring states as the policy landscape and hydrogen economy across Europe develops.</p>

<h2 id="chapter-4-impact-of-blending-on-end-users-connected-to-the-gb-national-transmission-network-nts">Chapter 4: Impact of blending on end users connected to the <abbr title="Great Britain">GB</abbr> National Transmission Network (<abbr title="National Transmission System">NTS</abbr>)</h2>

<p>As set out in Chapter 3, the <abbr title="National Transmission System">NTS</abbr> is the high-pressure gas pipeline network used to transport gas throughout England, Scotland and Wales.</p>

<p>Hydrogen has different physical properties and characteristics to natural gas and as such may have implications for end users connected to the network. These users often operate equipment that is sensitive to the quality of the gas supplied. As such, hydrogen being blended into this gas could impact their ability to operate or require them to invest in de-blending equipment (where hydrogen is removed from the gas supply prior to use).</p>

<p>As discussed in Chapter 2, government is working with <abbr title="Health and Safety Executive">HSE</abbr> to review evidence to assess the safety of blending into the existing transmission network.</p>

<h3 id="desnz-consultation-on-distribution-blending">
<abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> consultation on distribution blending</h3>

<p>In the 2023 consultation on distribution blending1 previous government asked whether stakeholders had any views or concerns with blending into the <abbr title="Great Britain">GB</abbr> gas transmission network. As set out in our government response to this consultation2 there was approximately an even split between those who were generally positive about the prospect of transmission-level blending, and those who either had concerns or withheld judgement pending further evidence and consideration. Of those respondents who had concerns some specifically noted that challenges which could be faced by industrial and power generation sites connected to the transmission networks may be more significant compared to users connected at distribution-level, particularly those reliant on natural gas as a feedstock. Some respondents noted that consideration of the possible need for mitigations such as deblending (a process to separate the hydrogen from natural gas) with assessment of associated costs, would be crucial to any government decision on transmission-level blending.</p>

<p>If hydrogen blending into the <abbr title="National Transmission System">NTS</abbr> is enabled by government, it is considerably likely that blend levels across the network would vary. This is likely to be driven by hydrogen producers’ requirements to blend a variable profile of hydrogen, seasonal variations in gas demand, and the import and export of any blended gas across interconnectors to/from the UK and EU. It would therefore be difficult to ensure a fixed hydrogen blend percentage is delivered to offtakers.</p>

<p>Before any policy decision on whether or not to support and enable blending into the <abbr title="National Transmission System">NTS</abbr> can be made it is necessary to consider any further potential operability and commercial impacts to network end users of accepting a variable hydrogen blend and the extent to which any mitigations (such as deblending) or modifications to equipment and processes might be required.</p>

<h3 id="national-gas-transmission-progressive-energy-study">National Gas Transmission: Progressive Energy study</h3>

<p><abbr title="National Gas Transmission">NGT</abbr> commissioned Progressive Energy to assess the potential safety and technical issues relating to the adoption of 100% hydrogen and a variable blend of hydrogen (up to 20% by volume) in natural gas for those sites which are directly served by the <abbr title="National Transmission System">NTS</abbr>. These include power generators, gas compression and storage sites and a range of industrial processes.</p>

<p>This acceptability study<sup id="fnref:9"><a href="#fn:9" class="footnote" rel="footnote" role="doc-noteref">[footnote 9]</a></sup> included 3 phases. Phases 1 and 2 of this study identified the following selection of technology archetypes that can be widely applied to the <abbr title="National Transmission System">NTS</abbr> directly connected end users: Gas Turbine, Gas-fired Reciprocating Engine (‘Reciprocating Engine’), Indirect Firing, Direct Firing, Chemical Feedstock, Storage, Compression, Expansion and Gas Conditioning. Phase 3 of this study was focused on identifying the generic impacts of fuel switching from natural gas to a 20% hydrogen blend and 100% hydrogen for each of the technology archetypes.</p>

<p>A gas characteristics review was first conducted to highlight how the gases would behave differently in an industrial setting and identify potential implications for site design and operation. Building on this work, a desktop-based impact assessment was then conducted to investigate the safety, technological and regulatory impacts that could arise during the fuel switching process.</p>

<p>A selection of end users who are directly connected to the <abbr title="National Transmission System">NTS</abbr> were engaged and studied to apply the findings of the impact assessment against real-life applications, and to help understand the extent of changes required for sites to enable a switch to a 20% hydrogen blend. The sites were selected, amongst other reasons, to ensure complete coverage of each of the technology archetypes.</p>

<p>The main conclusion from the acceptability study is that most applications are capable of handling up to a 20% hydrogen blend today, albeit with some level of modification expected (e.g. burner replacement/ compressor upgrades). The level of modifications required increases with the blend percentage, with up to 2% and 5% requiring fewer modifications than 20%.</p>

<p>The study also highlighted that for network end users that use gas as a chemical feedstock for methane reforming process to produce hydrogen, the addition of 20% hydrogen by volume into the feedstock can negatively impact on the volume of hydrogen and carbon monoxide produced as an output.</p>

<p>Compressors are likely to require some of the most extensive modifications for 20% blends, however for up to 5% blends the thermodynamic properties do not change significantly from natural gas.</p>

<p>If hydrogen blending were to be enabled in the <abbr title="National Transmission System">NTS</abbr> the maximum percentage of hydrogen that could be present in any gas received would be known to end users. However, blend variability is a concern for most end users. <abbr title="National Gas Transmission">NGT</abbr> are currently exploring routes to mitigate this impact.</p>

<p>The study highlighted that, as most processes are optimised for natural gas composition (the quality of which is tightly regulated), adaptations may be required to manage blend variability. It recommended that sites should conduct a site-specific assessment in collaboration with Original Equipment Manufacturers (<abbr title="Original Equipment Manufacturers">OEMs</abbr>) and site engineers to better understand in detail the potential safety, technical, environmental, and economic impacts of transitioning to a hydrogen blend. It also noted that further work is required to fully assess any potential barriers and develop a complete transition pathway.</p>

<h3 id="arup-survey">Arup survey</h3>

<p>The Progressive Energy study did not consider specifically the impacts of lower levels of hydrogen blend (up to 2% and up to 5%) or the cost and time implications of modifications and/or mitigations that could be required. The <abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> commissioned Arup to conduct a technical survey of <abbr title="Original Equipment Manufacturers">OEMs</abbr> and end users connected to the <abbr title="National Transmission System">NTS</abbr> to assess:</p>

<ul>
  <li>The extent of any safety, operability, performance and efficiency impacts and risks of accepting a variable blend of up to 2%, up to 5% and up to 20% hydrogen by volume</li>
  <li>Whether any modifications to equipment or processes or mitigations (such as deblending) would be required and any associated costs of these</li>
  <li>The timeline for <abbr title="National Transmission System">NTS</abbr> end users to be operationally ready to accept variable blends</li>
  <li>Technologies offered, any technical and operational challenges, research and development for hydrogen ready equipment and the support <abbr title="Original Equipment Manufacturers">OEMs</abbr> could provide to their customers in a transition to accepting a hydrogen blend</li>
</ul>

<p>A workshop was also held with key stakeholders, facilitated by the trade association Energy UK, including offtakers and other interested industry parties, to enable an open discussion on the survey questions.</p>

<p>Of the 54 sites connected to the <abbr title="National Transmission System">NTS</abbr>, responses were received from 11 <abbr title="National Transmission System">NTS</abbr> connected users representing 30 sites. Of these, 24 sites were power generation, 3 were industrial users and 3 were storage sites. Survey responses were given a rating of 1 to 5 based on the site’s ability to accept a hydrogen blend at the blend percentages of up to 2%, 5% and 20% (where 1 represents blending being possible at the site without modifications, and 5 represents blending being unable to be achieved at the site under any circumstances).</p>

<p>In addition to the survey and analysis of the responses, Arup also undertook a literature review to better understand the types of end users connected to the <abbr title="National Transmission System">NTS</abbr>. The findings are set out in their National Transmission System Hydrogen Blending Study<sup id="fnref:6:1"><a href="#fn:6" class="footnote" rel="footnote" role="doc-noteref">[footnote 6]</a></sup>.</p>

<h4 id="key-findings-from-the-end-user-survey-brbr">Key findings from the end user survey <br><br>
</h4>

<p>Overall, the responses suggest that while hydrogen blending into the <abbr title="National Transmission System">NTS</abbr>, particularly at the lower percentage blends, could be technically feasible, most sites are likely to require some level of modification or upgrades to equipment and processes which become more significant, complex and costly as the level of hydrogen blend increases. Key challenges raised were around potential variability in the level of hydrogen blend received, timeframes to be blend ready and constraints on <abbr title="Original Equipment Manufacturers">OEMs</abbr> to deliver the required modifications at the same time.</p>

<p>However, feedback received on specific costs was limited with most sites requiring a detailed engineering study with further <abbr title="Original Equipment Manufacturer">OEM</abbr> engagement before confirming what equipment needs to be upgraded and associated costs and technical assurance/warranties on whether existing equipment can accept a hydrogen blend. These studies themselves would incur costs.</p>

<h5 id="up-to-2-hydrogen-blends">Up to 2% hydrogen blends:</h5>

<p>Thirteen out of the 30 sites who responded to the survey suggested that they could likely receive hydrogen blends of up to 2% with minor or no challenges/modifications. All of these sites are power generation facilities. It is important to note that these sites still suggested that they would require a consultation with <abbr title="Original Equipment Manufacturers">OEMs</abbr> to understand contractual issues associated with receiving hydrogen blends and provide technical assurance.</p>

<p>However, even at a 2% blend many respondents raised concerns that there may be an impact to their operations resulting from variability in the percentage of hydrogen they would receive in their supply, where the percentage of hydrogen volume received may fluctuate between 0% and the maximum blend percentage (2%, 5%, or 20%). Reduced gas turbine performance and efficiency was highlighted by 7 sites as the lower calorific value (energy content) of hydrogen would have an impact on the size of equipment required to generate power, which would make the facility less space efficient with a likely reduction in power output.</p>

<p>Safety concerns were raised by 9 sites, with the key risk being hydrogen embrittlement. Due to its smaller molecule size compared to natural gas, equipment materials may be susceptible to hydrogen embrittlement and leakage. It is therefore likely that even at the lowest blend percentage, mechanical integrity testing of existing equipment would be required. Several power generation users also raised the requirement for 100% (or very close to 100%) natural gas for safe start up and shut down of gas turbines. This would therefore be complicated by the presence of hydrogen as a pre-blended supply, as opposed to a blend being site controlled.</p>

<p>For the storage sites, the key challenge with accepting a hydrogen blend is a reduction in effective capacity. Natural gas blended with hydrogen has a lower calorific value than natural gas alone, reducing the effective capacity of the gas storage assets in terms of energy content.</p>

<p>The industrial sites who responded indicated they would all require moderate modifications with one site using gas as a feedstock not being able to accept a hydrogen blend of any level and unable to tolerate any costs of deblending.</p>

<p>The survey responses provided very limited estimates for the costs required to be hydrogen blend ready due to lack of <abbr title="Original Equipment Manufacturer">OEM</abbr> technical assurance and uncertainty on what modifications may be required in the absence of detailed studies. One end user estimated that feasibility studies alone could cost ~£1 million and take between 12 to 18 months. Another response estimated that to enable a 2% hydrogen blend the costs for required control system upgrades could be in the region of £10-15 million.</p>

<p>Many respondents highlighted that they do not currently have developed timelines to be hydrogen blend ready. For sites who provided timeline estimates, some anticipate that blending could be achieved as soon as <abbr title="Original Equipment Manufacturer">OEM</abbr> approval and confirmatory studies are provided. Others anticipate that around 2 years would be required to allow for detailed studies and any equipment upgrades, as well as potential employee equipment and safety training. Respondents representing power generation sites also highlighted that limited <abbr title="Original Equipment Manufacturer">OEM</abbr> capacity and security of supply concerns would preclude the possibility of all sites being retrofitted simultaneously, and so the timeline would need to be further stretched to enable the sites to be modified in sequence.</p>

<h5 id="up-to-5-hydrogen-blends">Up to 5% hydrogen blends</h5>

<p>Twenty-seven of the 30 sites that responded believe that significant modifications would be required with prolonged downtime and/or significant costs to allow them to accept blends of up to 5%. Reduced turbine operability was a key challenge raised by 22 of the 24 power generation site responses including reduced power output, combustion instabilities and lower efficiency. Fifteen out of 24 power generation sites also mentioned the possibility of increased NOx emissions, which could potentially raise issues with environmental permitting.</p>

<p>The same safety considerations regarding safe startup/shutdown and hydrogen embrittlement and leaks apply to the 5% blending scenario, but with higher risks.</p>

<p>Responses from the storage sites indicated that 5% blending and above would provide substantial technical challenges and likely require significant modification and replacement of surface assets. Greater levels of hydrogen blends would directly impact the storage asset’s ability to deliver energy into the gas system. This could have implications in ensuring security of supply, particularly during winter months when demand is highest.</p>

<p>Twenty out of 30 site responses estimate that the long lead times, potentially in the order of 3 years and longer, would be required to be ready to accept a 5% hydrogen blend. One respondent indicated that <abbr title="Original Equipment Manufacturers">OEMs</abbr> are quoting lead times of up to 24 months for standard components. This therefore becomes an important consideration when considering multiple <abbr title="National Transmission System">NTS</abbr> connected users requiring <abbr title="Original Equipment Manufacturer">OEM</abbr> assessments and/or equipment upgrades simultaneously, if a hydrogen blend is introduced.</p>

<h5 id="up-to-20-hydrogen-blends">Up to 20% hydrogen blends:</h5>

<p>Twenty-nine of the 30 responding sites indicated that significant modifications would be required with prolonged downtime and/or significant costs to allow them to accept blends of up to 20%. All of the 24 power generation facilities who responded to the survey see the variability of the blend being a key technical challenge, with 22 of the 24 facilities highlighting safety issues and a long lead time of procuring the required equipment as barriers in accepting the blended gas. For such significant implications to be foreseen across the board for power generators, this suggests a period of transition to up to 20% hydrogen blending may be long, complicated and at substantial financial cost with potential risk to energy security.</p>

<p>Of the 3 industrial sites that responded to the survey, 2 stated that they would not be able to accept up to 20% hydrogen blends, leaving the plant inoperable. Another user stated that the company needs to be protected from the additional costs associated with being supplied with a hydrogen blend to ensure that they can compete internationally.</p>

<p>All of the storage facilities that responded to the survey stated that there would be a long lead time for the required equipment upgrades to accommodate up to 20% hydrogen blends, which would result in a significant outage period that may threaten energy security. As well as the significant costs expected, there would also be a reduction in the storage capacity of the assets, which would reduce the income of each facility and may mean that additional storage assets would be required to give the UK the same storage capacity in terms of energy.</p>

<h4 id="key-findings-from-oem-survey-brbr">Key findings from <abbr title="Original Equipment Manufacturer">OEM</abbr> survey <br><br>
</h4>

<p>The stakeholder engagement survey for <abbr title="Original Equipment Manufacturer">OEM</abbr>’s only returned 1 formal response from a reciprocating engine manufacturer. This manufacturer stated that for up to 5% hydrogen blends there are no issues for their equipment; with no modifications required or challenges foreseen. They stated that for hydrogen blends up to 20%, a hydrogen blend signal would be required to notify the control system of the blend percentage and allow the ignition to be controlled appropriately. For engines older than 5 years, the <abbr title="Original Equipment Manufacturer">OEM</abbr> stated that it may be necessary to upgrade the control systems to the latest software, which may require around 1 working week disruption if replacement of the system is required during a planned outage.</p>

<p>In addition to the survey being completed by the <abbr title="Original Equipment Manufacturer">OEM</abbr> above, 2 email responses were received from gas turbine manufacturers. One manufacturer suggested that all their current gas turbine models can handle up to 5% hydrogen blends, with higher blends likely to require an upgrade to combustion systems. Regarding any upgrades for existing <abbr title="National Transmission System">NTS</abbr>-connected sites, they advised that the associated costs and schedule are very site specific and would require further investigation to provide specific values of the cost including consideration of auxiliary piping, upgrade of combustors and associated controls, and potentially moving vent stacks. Another respondent also produces gas turbines which are suitable for use with hydrogen blends, however they stated that studies to determine specific power plant conversion requirements would have to be procured at the request of the plant owners.</p>

<h3 id="hydrogen-deblending">Hydrogen deblending</h3>

<p>Hydrogen deblending is the process of separating out hydrogen from a blended gas stream. It could play a role in helping to manage the needs of certain <abbr title="National Transmission System">NTS</abbr> end users who would be unable to, or face significant safety and technical challenges in, accepting a variable hydrogen blend. However, deblending is a relatively unproven technology on a large scale, such as in a distribution and transmission networks. The International Energy Agency rated deblending as a Technology Readiness Level (<abbr title="Technology Readiness Level">TRL</abbr>) of 4 (early prototype)<sup id="fnref:10"><a href="#fn:10" class="footnote" rel="footnote" role="doc-noteref">[footnote 10]</a></sup>.</p>

<p>As discussed in Chapter 3 the EU Hydrogen and Decarbonised Gas Market Package provides a harmonised approach on blending up to 2% of hydrogen into the natural gas system at cross-border interconnection points between EU Member States. Whilst current evidence suggests that there is minimal risk of gas blended with hydrogen reaching shared interconnectors in the short-medium term, this position could change in the future.</p>

<h4 id="deblending-at-uk-gas-interconnector-entry-points-brbr">Deblending at UK gas interconnector entry points <br><br>
</h4>

<p>There is a potential future scenario where the available evidence supports a future policy decision not to support or enable domestic hydrogen blending into the <abbr title="National Transmission System">NTS</abbr> (for example if it is not deemed safe) but an EU Member State injects hydrogen blends into its transmission network and blended gas reaches its shared UK gas interconnector. There is also a risk of the inverse scenario, where the evidence supports enabling domestic hydrogen blending in <abbr title="Great Britain">GB</abbr> but neighbouring EU Member States choose not to do so. To ensure continued interoperability and mitigate risks to the cross-border trade of gas with the EU in this scenario, consideration has been given to the feasibility of large scale deblending at interconnection points in the UK.</p>

<p>Initial evidence from <abbr title="National Gas Transmission">NGT</abbr> suggests that the large scale deblending of hydrogen at a national level could be costly and technically complex. Further work would need to be undertaken to assess the feasibility of developing and operating such large-scale facilities at interconnection points.</p>

<p>Based on current evidence, due to the likely significant costs and technical complexities we do not currently view large scale deblending at a national level as a preferred solution. We will continue to engage with EU Member States and the Commission to explore mitigations in the event of misalignment between UK and EU hydrogen blending policy.</p>

<h4 id="deblending-at-local-end-user-level-brbr">Deblending at local end user level <br><br>
</h4>

<p>An alternative to large scale deblending at interconnectors would be to consider deblending for those <abbr title="National Transmission System">NTS</abbr> end users or applications that cannot accept a hydrogen blend or require significant modifications or changes to their equipment and processes. Engineering studies would be required to assess the suitability of deblending for specific end users who may have different specific requirements for gas quality.</p>

<p><abbr title="National Gas Transmission">NGT</abbr> have undertaken several projects, including a Hydrogen Deblending Feasibility Phase 2 project<sup id="fnref:11"><a href="#fn:11" class="footnote" rel="footnote" role="doc-noteref">[footnote 11]</a></sup> which assessed the feasibility of deblending for a range of applications, gas compositions and volumes and provided some information to enable the costing of deblending solutions. It demonstrated that estimated costs for deblending can vary greatly and increase significantly when attempting to reach very low hydrogen concentrations such as the current regulatory limit of 0.1% contained in the Gas Safety (Management) Regulations (<abbr title="Gas Safety (Management) Regulations 1996">GS(M)R</abbr>) compared to a 1% hydrogen blend. The Arup study used a range of deblending cost estimates provided by <abbr title="National Gas Transmission">NGT</abbr> to generate some high-level estimates of deblending costs for a range of archetypes including gas turbines, reciprocating engines and direct and indirect firing processes.</p>

<p>Any decision to implement deblending for an <abbr title="National Transmission System">NTS</abbr> connected user would therefore need to be considered against the cost of equipment modifications or upgrades.</p>

<h4 id="further-work-brbr">Further work <br><br>
</h4>

<p><abbr title="National Gas Transmission">NGT</abbr> is undertaking further work to understand:</p>

<ul>
  <li>Whether it would be possible to isolate blended gas within the <abbr title="National Transmission System">NTS</abbr> to protect sensitive end users; and</li>
  <li>if there are measures that can help manage blend variability to mitigate any impacts on end users</li>
</ul>

<div class="call-to-action">
  <p><strong>Question 1.</strong></p>

  <p>a) Do you agree with the assessment of the impacts of blending up to 2%, 5% and 20% hydrogen by volume on <abbr title="National Transmission System">NTS</abbr> connected end users? Please provide evidence to support your response.</p>

  <p>b) Are there any further operational and/or financial impacts on end users we should consider? Please provide evidence to support your response.</p>
</div>

<h2 id="chapter-5-implementation-options">Chapter 5: Implementation options</h2>

<p>Our intention is that transmission blending, if enabled, should be implemented in a way that utilises existing gas market arrangements where appropriate to deliver market frameworks that are predictable and enduring. The following sections set out aspects of the commercial, market and technical arrangements that could accommodate transmission blending should it be supported and enabled by government.</p>

<h3 id="commercial-support-model">Commercial support model</h3>

<p>As set out in Chapter 3, in certain circumstances blending has the potential to stimulate an early hydrogen market as an offtaker of last resort through de-risking hydrogen production projects and reducing costs. Blending could also play a role of strategic enabler for certain electrolytic projects in certain locations to support the wider energy system and help manage electricity system grid constraints ahead of the development of regional or national hydrogen <abbr title="transport and storage">T&amp;S</abbr> infrastructure. However, blending should not ‘crowd out’ other end uses of hydrogen in sectors which are more difficult to decarbonise.</p>

<p>Should transmission blending be supported and enabled by government our aim would be to support it through a mechanism that delivers value for consumers as well as being accessible and effective for hydrogen producers.</p>

<p>In the 2023 consultation on distribution blending1 previous government assessed options for how commercial support could be provided for hydrogen producers in line with the proposed strategic role of blending. If hydrogen volumes produced for blending are overly incentivised by government, it may risk displacing the supply of hydrogen to other end use sectors. However, if blending is not sufficiently supported there is a risk that blending may not be viable for producers and potential benefits may not be fully realised. Consideration was given to the achievability and deliverability of each option within the required timeframes to realise the strategic benefits. In the government response to the consultation<sup id="fnref:3:1"><a href="#fn:3" class="footnote" rel="footnote" role="doc-noteref">[footnote 3]</a></sup> it was confirmed that the most appropriate mechanism, if blending is enabled and commercially supported by government, would be the <abbr title="Hydrogen Production Business Model">HPBM</abbr>.</p>

<p>For these reasons we also consider that, should support be required, the most appropriate mechanism to support transmission blending - if enabled and intended to be commercially supported by government - would be the <abbr title="Hydrogen Production Business Model">HPBM</abbr>.</p>

<h4 id="further-considerations-for-the-hpbm-brbr">Further considerations for the <abbr title="Hydrogen Production Business Model">HPBM</abbr> <br><br>
</h4>

<p>The same principles would apply when designing any subsidy support for distribution and transmission blending and integrating this within the <abbr title="Hydrogen Production Business Model">HPBM</abbr>, consideration would be given to blending’s strategic role as set out in Chapter 3. In particular, it is important that we avoid distorting the offtaker market that could result in blending ‘crowding out’ other end users of hydrogen who require it to decarbonise by determining any conditions or criteria under which subsidy support may be provided.</p>

<p>Any subsidy support provided for blending would need to be reflected in the <abbr title="Low Carbon Hydrogen Agreement">LCHA</abbr>, where blending is currently a non-qualifying offtaker. This includes the interaction with existing design features of the <abbr title="Hydrogen Production Business Model">HPBM</abbr> (e.g. the role of Risk-Taking Intermediaries (<abbr title="Risk-Taking Intermediaries">RTIs</abbr>)), technical requirements (e.g. metering and billing) and confirming the level of subsidy support for blended volumes. This work will also consider how any project that has already been awarded a <abbr title="Low Carbon Hydrogen Agreement">LCHA</abbr> through earlier allocation processes may be able to request a change to their contract, aligned with our strategic position on blending, to the government-appointed counterparty.</p>

<p>We will continue to engage with stakeholders on the design of any subsidy support for blending as we develop further thinking and policy positions in these areas.</p>

<p>In parallel to the commercial work on the <abbr title="Hydrogen Production Business Model">HPBM</abbr>, we will consider when blending could become an eligible offtaker for future Hydrogen Allocation Rounds (<abbr title="Hydrogen Allocation Rounds">HARs</abbr>) and <abbr title="Carbon Capture Usage and Storage">CCUS</abbr> allocation rounds of the <abbr title="Hydrogen Production Business Model">HPBM</abbr>, if it is enabled.</p>

<p>For future <abbr title="Hydrogen Allocation Rounds">HARs</abbr> and <abbr title="Carbon Capture Usage and Storage">CCUS</abbr> allocation rounds, we will also consider how to adapt eligibility criteria to be consistent with the 2 different strategic roles we envisage blending playing, if it is enabled. This means that:</p>

<ul>
  <li>For <abbr title="Carbon Capture Usage and Storage">CCUS</abbr>-enabled and other non-electrolytic hydrogen projects, if blending becomes an eligible offtaker, we currently only envisage this for projects where blending is an offtaker of last resort (or minority offtaker). Further details would be confirmed via future <abbr title="Carbon Capture Usage and Storage">CCUS</abbr> allocation processes, and we might also consider integrating it into an ongoing allocation round, where possible.</li>
  <li>For electrolytic projects, in addition to the offtaker of last resort (or minority) role, we also consider that there may be a case for a project which proposes blending as a majority offtaker (i.e. &gt;50% of volumes) as it could help to optimise the location of electrolysers to help manage grid constraints (i.e. the strategic enabler role) as a precursor to regional or national hydrogen <abbr title="transport and storage">T&amp;S</abbr> infrastructure in certain locations. This would be confirmed via future <abbr title="Hydrogen Allocation Rounds">HARs</abbr> and likely considered on a case-by-case basis.</li>
</ul>

<p>We note that sales of hydrogen to <abbr title="Risk-Taking Intermediaries">RTIs</abbr> are not currently an eligible offtaker under the <abbr title="Hydrogen Production Business Model">HPBM</abbr>. Depending on the onward commercial arrangements, this could include gas shippers purchasing hydrogen for the purpose of blending. Further consideration will be given to the commercial design and integration of blending, if blending is enabled by government, within the <abbr title="Hydrogen Production Business Model">HPBM</abbr>.</p>

<div class="call-to-action">
  <p><strong>Question 2.</strong></p>

  <p>Do you agree that if transmission blending is enabled and intended to be commercially supported by government, the most appropriate mechanism would be via the Hydrogen Production Business Model? Please provide evidence to support your response.</p>
</div>

<h3 id="market-and-trading-arrangements">Market and trading arrangements</h3>

<p>This section considers the market and trading arrangements for transmission blending, if enabled, in the context of the current gas market and trading arrangements, including the question of which market participants could purchase hydrogen produced for blending.</p>

<h4 id="which-market-participants-could-purchase-hydrogen-produced-for-blending-brbr">Which market participants could purchase hydrogen produced for blending? <br><br>
</h4>

<p>Under existing gas market arrangements gas shippers are responsible for bringing gas onto the network, trading it with suppliers to deliver to end consumers and are the primary balancers of supply and demand across the network with <abbr title="National Gas Transmission">NGT</abbr>, the Transmission System Network Operator, fulfilling the role of residual balancer, demand across the network. <abbr title="National Gas Transmission">NGT</abbr> also has an obligation under the Uniform Network Code (<abbr title="Uniform Network Code">UNC</abbr>) to procure <abbr title="National Transmission System">NTS</abbr> shrinkage gas. <abbr title="National Transmission System">NTS</abbr> Shrinkage consists of:</p>

<ul>
  <li>Own Use Gas (<abbr title="Own Use Gas">OUG</abbr>) – the gas required to run the compressor flet and pre-heating of gas</li>
  <li>Calorific Value Shrinkage (<abbr title="Calorific Value Shrinkage">CVS</abbr>) – the difference between the measured and billed energy entering the Local Distribution Zones as a result of the Flow Weighted Average Calorific Value (<abbr title="Flow Weighted Average Calorific Value">FWACV</abbr> process)</li>
  <li>Unaccounted for Gas (<abbr title="Unaccounted for Gas">UAG</abbr>) – the quantity of gas that is lost within the <abbr title="National Transmission System">NTS</abbr> resulting from data and meter errors</li>
</ul>

<p>In the 2023 consultation on distribution blending, previous government considered a network-led approach where network operators act as the buyers of low carbon hydrogen produced for blending in lieu of their obligation to purchase shrinkage gas. It also considered a shipper-led approach where shippers act as the buyers for volumes of low carbon hydrogen produced for blending through existing gas market arrangements. Finally, the consultation also considered a third hybrid approach whereby both network operators and shippers could be permitted to act as the buyers for volumes of low carbon hydrogen produced for blending.</p>

<p>Following consultation, previous government concluded that a hybrid approach could be implemented with minimal regulatory change and may offer hydrogen producers the most flexible route to market as a network-led approach alone could potentially limit purchasable volumes of low carbon hydrogen.</p>

<p>We consider this approach could apply to blending into the gas transmission network and are therefore also minded to support a hybrid approach whereby, if blending into the gas transmission network is enabled, the gas transmission system operator and gas shippers can purchase low carbon hydrogen and shippers are able to sell hydrogen produced for blending.</p>

<div class="call-to-action">
  <p><strong>Question 3.</strong></p>

  <p>Do you agree with our minded to position, if blending were enabled, to allow both the gas transmission network operator and gas shippers to purchase hydrogen produced for blending? Please provide evidence to support your response.</p>
</div>

<h4 id="low-carbon-hydrogen-certificates-for-transmission-blending-brbr">Low carbon hydrogen certificates for transmission blending <br><br>
</h4>

<p>The 2023 Low Carbon Hydrogen Certification Scheme government response<sup id="fnref:12"><a href="#fn:12" class="footnote" rel="footnote" role="doc-noteref">[footnote 12]</a></sup> stated that certificates for low carbon hydrogen should provide a robust and transparent means of verifying the emissions credentials of low carbon hydrogen and outlined the key design features of the certification scheme. Given the complexities of the interactions between blending and certification, we continue to consider further our position (for both distribution and transmission). We aim to explore how certificates could operate in a blending scenario ahead of any final policy decision on whether to support and enable blending.</p>

<h3 id="technical-delivery-model">Technical delivery model</h3>

<p>In the 2023 consultation on distribution blending, previous government considered the question of where hydrogen could be injected into <abbr title="Great Britain">GB</abbr> <abbr title="gas distribution networks">GDNs</abbr> and how this should be managed. The government response to that consultation supported the high-level principle of a ‘free-market’ approach, as described in the Gas Goes Green Programme<sup id="fnref:13"><a href="#fn:13" class="footnote" rel="footnote" role="doc-noteref">[footnote 13]</a></sup>, as the preferred technical delivery model for blending, should blending be enabled by government. This approach would avoid undue discrimination regarding connections and capacity allocation and could also benefit a wider diversity of hydrogen producers of different sizes at different locations.</p>

<p>Through appropriate design of technical models we view that some degree of strategic planning may need to be realised across distribution and transmission networks to help mitigate risks in relation to ‘network sterilisation’, whereby hydrogen producers wishing to connect in the lower pressure tiers of the network may prevent access to capacity which limits the volumes of hydrogen that can be injected into the high-pressure parts of the network.</p>

<p>We will continue to work closely with gas network operators and wider industry to explore the most appropriate means to deliver blending, considering interactions between distribution and transmission including, but not limited to, connections processes, capacity allocation, trading arrangements and network charging.</p>

<h3 id="gas-billing-arrangements">Gas billing arrangements</h3>

<p>As discussed in the previous section any hydrogen which is injected into the <abbr title="National Transmission System">NTS</abbr> has the potential to flow downstream into the <abbr title="gas distribution networks">GDNs</abbr>.</p>

<p>In the 2023 consultation on distribution blending, previous government concluded that, based on evidence gathered and assessed to date, government intends to work within existing gas billing frameworks should blending be enabled by government. This approach was supported by the Future Billing Methodology Project conducted by industry with funding agreed under Ofgem’s Gas Network Innovation Competition, which provided options and recommendations on how the attribution of energy content (Calorific Value (<abbr title="Calorific Value">CV</abbr>)) for billing could be treated in a future with a wide variety of gas sources.<sup id="fnref:14"><a href="#fn:14" class="footnote" rel="footnote" role="doc-noteref">[footnote 14]</a></sup> The <abbr title="Calorific Value">CV</abbr> of a gas shows the amount of energy that is released when burning a certain volume of that gas.</p>

<p>Although hydrogen blending under existing billing arrangements would likely limit the permitted level of hydrogen blending to be below 20% by volume across the <abbr title="Great Britain">GB</abbr> gas distribution networks in practice (to ensure that variations in gas <abbr title="Calorific Value">CV</abbr> are maintained within current regulatory limits and ensure fairness for consumers), we do not view this as being incompatible with our strategic objectives for blending, as set out in chapter 3. Significant amounts of hydrogen blending could be achieved under existing billing regulations and this is the lowest cost and quickest to implement option.</p>

<p><abbr title="National Gas Transmission">NGT</abbr> bills shippers on an energy basis for the transportation and consumption of gas to and from <abbr title="National Transmission System">NTS</abbr> connected sites. Shippers bill the gas suppliers (they may be the same organisation), who in turn bill the site via separate arrangements. This energy usage is measured in kilowatt hours (<abbr title="kilowatt hours">kWh</abbr>) and is determined by both the quantity (or volume) of gas delivered to a gas user and energy content (or <abbr title="Calorific Value">CV</abbr>) of that gas. Therefore, if gas with a lower <abbr title="Calorific Value">CV</abbr> is delivered to a gas user, then a higher volume of that gas will need to be delivered to provide the same amount of energy, and vice versa.</p>

<p>Unlike the majority of users connected the gas distribution network, <abbr title="National Transmission System">NTS</abbr> connected sites have equipment (such as gas chromatographs) that measure the <abbr title="Calorific Value">CV</abbr> of the gas delivered to the end user. This measured <abbr title="Calorific Value">CV</abbr> is used in the billing calculation and multiplied by the volume of gas delivered to determine the energy usage for billing. Any increase in the volume of gas delivered will be offset by the lower <abbr title="Calorific Value">CV</abbr> of that gas and therefore should not result in an increase in the billable energy usage (in <abbr title="kilowatt hours">kWh</abbr>) and the cost of bills. Note that this assumes the blended hydrogen is sold at the same price to the end user as natural gas (as could be the case depending on whether/how blending is commercially supported by government and how market participants choose to transact for any hydrogen that is blended).</p>

<div class="call-to-action">
  <p><strong>Question 4.</strong></p>

  <p>Do you agree that working within the current gas billing arrangements will not result in an increase in billable usage and gas bills for end users connected to the <abbr title="National Transmission System">NTS</abbr>, should transmission level blending be enabled by government?</p>

  <p>Please provide evidence to support your response.</p>
</div>

<h3 id="blending-interactions-with-gas-meters">Blending interactions with gas meters</h3>

<p><abbr title="National Gas Transmission">NGT</abbr> have confirmed that all current meter technologies are suitable for up to a 10% hydrogen blend with natural gas. For blends of 20% hydrogen or above, some types of meters will require recalibration. By the end of the RIIO-3 price control period (31 March 2031) <abbr title="National Gas Transmission">NGT</abbr> intends to replace all turbine meters with more accurate, blend-ready technology and ensure all fiscal metering at network exit points is ultrasonic.</p>

<p><abbr title="National Gas Transmission">NGT</abbr> have also confirmed that an upgrade to some gas analysers installed at <abbr title="National Transmission System">NTS</abbr> entry, exit, compressor and process control sites will be required to enable accurate measurement of hydrogen blend content in natural gas (in addition to other components in the gas). <abbr title="National Gas Transmission">NGT</abbr> is currently undertaking works to prepare this gas analyser fleet in readiness for the possible introduction of hydrogen blends.</p>

<h2 id="chapter-6-conclusion">Chapter 6: Conclusion</h2>

<p>As set out in Chapter 3, we consider that the strategic role blending hydrogen into the existing gas transmission network could play would be analogous to its role at distribution level (i.e. as an offtaker of last resort and strategic enabler) in certain circumstances through mitigating risks and lowering costs for hydrogen projects and the wider energy system.</p>

<p>However, there are further complexities regarding transmission level blending that require consideration alongside any potential strategic benefits. These include interactions with the EU and continued interoperability of the cross-border trading of gas through interconnectors. We will also consider any impacts on end users connected to the <abbr title="National Transmission System">NTS</abbr> of accepting blended gas, such as industrial, power and gas storage sites.</p>

<p>Chapter 4 sets out a summary of the findings from current evidence relating to the impacts of blending on end users connected to the <abbr title="National Transmission System">NTS</abbr>. This evidence suggests that whilst most applications are capable of handling a hydrogen blend of up to 20% hydrogen by volume, the majority of <abbr title="National Transmission System">NTS</abbr> end users will require some degree of modifications or upgrades to equipment and processes, which become more significant, complex and costly as the level of hydrogen blend increases.</p>

<p>Even at the lowest percentage blend (up to 2% hydrogen by volume), the majority of respondents to the Arup survey raised concerns that there may be an impact to their operations resulting from variability in the percentage of hydrogen they receive in their supply, including reduced performance and efficiency, and for storage sites a reduction in capacity.</p>

<p>As set out in Chapter 3, the EU Hydrogen and Decarbonised Gas Market Package provides a harmonised approach on blending up to 2% of hydrogen into the natural gas system at cross-border interconnection points between EU Member States. However, there is no requirement for EU Member States to apply blending in their national gas systems and, as a third country, the EU Gas Package does not apply to the UK or its interconnection points. There is therefore further engagement required with neighbouring Member States to understand their long-term policy aims regarding hydrogen blending and how this might interact with the UK. However, given we do not consider that EU Member States would be likely to accept blends of greater than 2% by volume in the nearest future, there is a strategic rationale to not consider percentages greater than this within the <abbr title="Great Britain">GB</abbr> gas transmission system.</p>

<p>A 2% hydrogen blend on the <abbr title="National Transmission System">NTS</abbr> equates to an annual injection of approximately 4.7 <abbr title="terawatt-hours">TWh</abbr> of hydrogen in 2025, reducing to around 1.9 <abbr title="terawatt-hours">TWh</abbr> in 2040 as gas use declines (see Figure 2 in the Economic Analysis section for more detail – note that in practice we would not expect blending to reach the 2% cap for a whole year if it is to remain a flexible offtaker).</p>

<p>Based on current evidence, government is therefore minded to consider further the case for transmission blending for blends up to 2% hydrogen by volume at this time. If blending is introduced, we will consider any potential impacts and whether increasing the 2% limit would be appropriate. Government will carefully assess all available evidence to ensure that the potential impacts and costs are weighed against benefits to inform future decisions.</p>

<div class="call-to-action">
  <p><strong>Question 5.</strong></p>

  <p>a) Do you agree with our minded to position, if blending were enabled, to consider further whether to support and enable transmission blending of up to 2% hydrogen by volume? Please provide evidence to support your response.</p>

  <p>b) Do you have any further concerns on enabling blending up to 2% hydrogen by volume into the <abbr title="National Transmission System">NTS</abbr>? Please provide evidence to support your response.</p>

  <p>c) Is there a maximum level of blend that would be feasible with minimum modifications for sites connected to the <abbr title="National Transmission System">NTS</abbr>? Please provide evidence to support your response.</p>
</div>

<h2 id="economic-analysis">Economic analysis</h2>

<p>The question at hand is whether to enable hydrogen blending into the <abbr title="National Transmission System">NTS</abbr> up to 2% by volume.</p>

<p>As with blending hydrogen into the distribution network, transmission level blending may be able to function as a reserve offtaker for hydrogen producers to manage demand volatility and uncertainty.</p>

<p>Transmission blending, however, may also impose costs on end users of the <abbr title="National Transmission System">NTS</abbr>, and these end users would not directly benefit from transmission blending. Many end users have indicated the need to make system modifications in order to accept blended gas, and in some cases may not be able to accept it at all. They will also have to conduct feasibility studies to determine what modifications may be necessary.</p>

<p>There is considerable uncertainty around the size of these potential costs to end users, due to very limited data. The evidence we do have, however, suggests these costs could be large.</p>

<p>The economics of transmission blending are therefore more complex than for distribution blending, as it would no longer simply be a case of a given hydrogen producer weighing up the costs and benefits for themselves. It would impose costs on third parties (<abbr title="National Transmission System">NTS</abbr> end users) who do not benefit from blending, and it is not clear that any potential system benefits would outweigh these additional costs.</p>

<p>As such, this assessment cannot provide a clear economic rationale for transmission blending and instead recommends further work be done with <abbr title="National Gas Transmission">NGT</abbr> and industry on:</p>

<ul>
  <li>Whether it would be possible to isolate blended gas within the <abbr title="National Transmission System">NTS</abbr> to protect sensitive end users; and</li>
  <li>What modifications might be necessary for <abbr title="National Transmission System">NTS</abbr> end users to accept blended gas and the practical feasibility and costs of these modifications.</li>
</ul>

<p>The sections below detail, in order: monetised costs; non-monetised benefits; and non-monetised costs.</p>

<h3 id="monetised-costs">Monetised costs</h3>

<h4 id="blended-volumes-brbr">Blended volumes <br><br>
</h4>

<p><strong>Figure 2: Potential volumes of blended hydrogen between 2025 and 2050 (<abbr title="terawatt-hours">TWh</abbr>)</strong></p>

<figure class="image embedded"><div class="img"><img src="https://assets.publishing.service.gov.uk/media/689cc9119a65499b4463620b/hydrogen-blending-figure-2.svg" alt=""></div></figure>

<hr>

<p><strong>Description of figure 2:</strong></p>

<p>A graph showing the maximum potential volume of hydrogen in <abbr title="terawatt-hours">TWh</abbr> which could be injected into the <abbr title="National Transmission System">NTS</abbr> from 2025 to 2050 if restricted to a hydrogen blend of 2% by volume. The volume is shown to decrease from ~4.7 <abbr title="terawatt-hours">TWh</abbr> in 2025 to ~0.9 <abbr title="terawatt-hours">TWh</abbr> in 2050 due to the expected decrease in overall gas volumes in the <abbr title="National Transmission System">NTS</abbr>, resulting in a proportionally lower volume of blended hydrogen.</p>

<hr>

<p>This assessment concerns the economic impacts of a decision to allow hydrogen blending into the <abbr title="National Transmission System">NTS</abbr> of up to 2% by volume. In practice, if blending is to remain a flexible offtaker, then there will need to be less than 2% blended hydrogen in the <abbr title="National Transmission System">NTS</abbr> in general. Throughout this assessment we assume that both electrolytic and <abbr title="Carbon Capture Usage and Storage">CCUS</abbr>-enabled hydrogen can be blended.</p>

<p>As we are dealing with a much lower volume cap (2%) than with distribution-level blending, the overall volumes come out lower than for distribution blending despite the greater volume of gas circulating in the <abbr title="National Transmission System">NTS</abbr>. These figures also do not consider simultaneous distribution-level blending; in practice both transmission and distribution blending would be happening simultaneously. Potential blended volumes decline over time as natural gas and <abbr title="National Transmission System">NTS</abbr> use decline.</p>

<h3 id="enabling-costs">Enabling costs</h3>

<p>Enabling blending into the <abbr title="National Transmission System">NTS</abbr> will require a) some upgrading of the network, primarily gas analysers and flow meters; and b) the construction and operation of injection point infrastructure connecting hydrogen producers to the <abbr title="National Transmission System">NTS</abbr>.</p>

<p>Hydrogen can be injected into the <abbr title="National Transmission System">NTS</abbr> at different locations, either through existing connections (with expansion and/or upgrade for hydrogen) or new (‘greenfield’) connections. For a given producer, the cost of doing this would have to be surpassed by any savings from blending for transmission blending to be an economically viable option for the producer.</p>

<p>These costs would primarily be the one-off <abbr title="capital expenditure">Capex</abbr> of constructing a given connection to the <abbr title="National Transmission System">NTS</abbr>, and then some ongoing <abbr title="operating expenditure">Opex</abbr> costs of maintaining and operating the injection point. These costs will be site-specific and depend on the type of connection used. Initially these costs would be incurred by <abbr title="National Gas Transmission">NGT</abbr>, the operator of the <abbr title="National Transmission System">NTS</abbr>, and then recovered from users via network charges.</p>

<p><abbr title="National Gas Transmission">NGT</abbr> would also have to upgrade the infrastructure of the <abbr title="National Transmission System">NTS</abbr> to accept blended gas, mainly by replacing flow meters and analysers. The costs of this would be recovered from users via network charges.</p>

<p>Overall, <abbr title="National Gas Transmission">NGT</abbr> estimates these enabling costs to be c.£300m in total if all hydrogen production sites choose to blend; the actual costs could be lower if not all sites decide to blend. For hydrogen producers, if transmission blending were to go ahead and be taken up, this would be cost-neutral as their savings from reduced project financing costs (see section on Non-Monetised Benefits) would have to outweigh these enabling costs in order for them to proceed with blending. If they did not proceed, then most of the enabling costs would not be incurred as injection point infrastructure would not be required.</p>

<h3 id="non-monetised-benefits">Non-monetised benefits</h3>

<h4 id="bringing-forward-production-brbr">Bringing forward production <br><br>
</h4>

<p>Like distribution blending, as an offtaker of last resort, transmission blending could play a role in managing the risk of hydrogen producers being unable to sell sufficient volumes of hydrogen. Blending may also help to mitigate cross-chain volume risks relating to the development of hydrogen transport infrastructure. In the initial absence of larger-scale <abbr title="transport and storage">T&amp;S</abbr> infrastructure, transmission blending could have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider energy system. This could be beneficial for electrolytic hydrogen producers located behind network constraints using excess renewable electricity that would otherwise have been curtailed.</p>

<p>We envisage that in certain circumstances these projects may have value in using blending as a majority offtaker from the outset on the basis they will transition to other hydrogen offtakers as hydrogen <abbr title="transport and storage">T&amp;S</abbr> infrastructure materialises.</p>

<h4 id="reduced-project-financing-costs-brbr">Reduced project financing costs <br><br>
</h4>

<p>Transmission blending being able to operate as a reserve offtaker would potentially reduce the riskiness of some hydrogen production projects by guaranteeing demand and hence revenue for the project. This reduced risk could in turn reduce project financing costs and so reduce the effective production costs for producers. To an extent, this benefit could be realised even if no physical blending in fact occurs, with the existence of transmission blending as an option de-risking hydrogen production projects.</p>

<h4 id="wider-hydrogen-economy-brbr">Wider hydrogen economy <br><br>
</h4>

<p>Blending could play a role to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs and reducing investment risk into hydrogen production. It may also stimulate hydrogen supply chains and encourage increased investment into the UK hydrogen economy by improving investor confidence.</p>

<h4 id="curtailment-brbr">Curtailment <br><br>
</h4>

<p>As mentioned above in the initial absence of larger-scale <abbr title="transport and storage">T&amp;S</abbr> infrastructure transmission blending could have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider energy system. This could be beneficial for electrolytic hydrogen producers located behind network constraints using excess renewable electricity that would otherwise have been curtailed, reducing electricity curtailment payments.</p>

<h4 id="carbon-savings-brbr">Carbon savings <br><br>
</h4>

<p>Substituting natural gas in the <abbr title="National Transmission System">NTS</abbr> for low-carbon hydrogen, and this blended gas being used by <abbr title="National Transmission System">NTS</abbr> offtakers, will generate carbon savings by reducing the unabated use of natural gas.</p>

<h3 id="non-monetised-costs">Non-monetised costs</h3>

<h4 id="stranded-assets-brbr">Stranded assets <br><br>
</h4>

<p>As blending is time limited, given declining natural gas demand over time, there is a risk that transmission blending could leave stranded assets (like with distribution blending). Transport infrastructure built to move hydrogen to the blending injection point, and the injection point itself, may become redundant in time.</p>

<h4 id="incentivising-inefficient-location-of-production-sites-brbr">Incentivising inefficient location of production sites <br><br>
</h4>

<p>As with distribution blending, transmission blending may incentivise production sites to be located where it is favourable for them to inject their hydrogen into in the <abbr title="National Transmission System">NTS</abbr> rather than where there is long-term hydrogen demand and offtakers. This could potentially be mitigated through the hydrogen funding allocation processes.</p>

<h4 id="value-for-money-brbr">Value for money <br><br>
</h4>

<p>There are other methods of supporting decarbonisation than hydrogen, in particular electrification. Given the potential costs of blending hydrogen in the <abbr title="National Transmission System">NTS</abbr>, electrification may be a more cost-efficient method of decarbonising an end user of natural gas.</p>

<h4 id="nts-end-user-modifications-brbr">
<abbr title="National Transmission System">NTS</abbr> end user modifications <br><br>
</h4>

<p>According to the Arup survey published alongside this consultation, many end users (offtakers from the <abbr title="National Transmission System">NTS</abbr>) indicated a need to, in some form, modify or upgrade their systems in order to accept blended gas. The Arup research gave each end user a score from 1-5 based on the site’s potential ability to accept a hydrogen blend, between 1 (blending is possible at the current site, without modifications) and 5 (blending could not be achieved). Upgrades and modifications to accept blends will impose costs on these end users, who will not directly benefit from transmission blending. We do not have site-specific estimates of these costs. One site, which was rated a ‘3’ in the survey, reported that upgrading its control systems would cost c.£10-15m. Given the user survey results, this – if representative – implies potentially significant modification and upgrading costs for end users as a result of transmission blending.</p>

<p>Separately, sites wishing to upgrade their systems will be required to go offline, potentially for extended periods of time, which will impose additional costs. Moreover, many <abbr title="National Transmission System">NTS</abbr> offtakers are power plants, and so them going offline or reducing generation would have implications for the power system. There are also indications that even with modifications power plants may need to reduce generation due to fluctuations in the composition of their gas input.</p>

<p>In addition to any direct monetary costs of infrastructure and systems modifications and upgrades, there will also be the need for end users to pay to conduct feasibility studies to determine what modifications would be necessary.</p>

<p>In the event <abbr title="National Gas Transmission">NGT</abbr> is able to isolate blended gas to protect sensitive end users, then these costs would (at least partially) no longer be relevant. There could be some additional <abbr title="capital expenditure">Capex</abbr> and <abbr title="operating expenditure">Opex</abbr> costs incurred by <abbr title="National Gas Transmission">NGT</abbr> to do this, which have not been estimated. It is not yet clear whether this is technically possible.</p>

<h4 id="nts-end-user-deblending-costs-brbr">
<abbr title="National Transmission System">NTS</abbr> end user deblending costs <br><br>
</h4>

<p>Sites which are unable to accept blended gas under any circumstances will have to deblend their gas input to separate out the hydrogen from the natural gas. Deblending technology is unproven at scale and estimating its costs is therefore complex and highly uncertain.</p>

<p><abbr title="National Gas Transmission">NGT</abbr>’s Hydrogen Deblending Phase 2 Technical Report<sup id="fnref:15"><a href="#fn:15" class="footnote" rel="footnote" role="doc-noteref">[footnote 15]</a></sup> estimated deblending costs to be in the range of £31.8-64.5 per 1000 cubic metres of gas input for deblending from 20% to &lt;0.1%. This is, of course, different from the potential scenario considered here of deblending from 2% to &lt;0.1%, though the cost implication is unclear. There is less hydrogen to separate out but more natural gas to process, and it is also more difficult to separate out lower proportions of hydrogen.</p>

<p>The Arup report published alongside this consultation used a range of deblending cost estimates provided by <abbr title="National Gas Transmission">NGT</abbr> to generate some high-level estimates of deblending costs for a range of archetypes including gas turbines, reciprocating engines and direct and indirect firing processes. This indicates deblending costs could be in the order of millions to tens of millions of pounds per site per year.</p>

<p>In addition, sites which deblend will then have to dispose of the hydrogen they have separated out, incurring additional costs.</p>

<div class="call-to-action">
  <p><strong>Question 6.</strong></p>

  <p>a) We welcome feedback on the economic assessment presented and any further analysis on the costs and benefits of transmission blending.</p>

  <p>b) Please provide any additional information on the costs of any required modifications or mitigations required for <abbr title="National Transmission System">NTS</abbr> connected sites to be able to accommodate a blend of up to 2% hydrogen by volume. If you do not currently have this information, how long do you expect it take to assess what mitigations might be needed and what the costs of these could be?</p>
</div>

<h2 id="consultation-questions">Consultation questions</h2>

<div class="legislative-list-wrapper">
  <ol class="legislative-list">
    <li>1.
      <ol>
        <li>a. Do you agree with the assessment of the impacts of blending up to 2%, 5% and 20% hydrogen by volume on <abbr title="National Transmission System">NTS</abbr> end users?</li>
        <li>b. Are there any further operational and/or financial impacts on end users we should consider? Please provide evidence to support your response. <br><br>
</li>
      </ol>
    </li>
    <li>2. Do you agree that if transmission blending is enabled and commercially supported by government, the most appropriate mechanism would be via the <abbr title="Hydrogen Production Business Model">HPBM</abbr>? Please provide evidence to support your response. <br><br>
</li>
    <li>3. Do you agree with our minded to position to allow both the gas transmission network operator and gas shippers to purchase hydrogen produced for blending? Please provide evidence to support your response. <br><br>
</li>
    <li>4. Do you agree that working within the current gas billing arrangements will not result in an increase in billable usage and gas bills for end users connected to the <abbr title="National Transmission System">NTS</abbr>, should transmission level blending be enabled by government? Please provide evidence to support your response. <br><br>
</li>
    <li>5.
      <ol>
        <li>a. Do you agree with our minded to position to only consider further whether to support and enable transmission blending of up to 2% hydrogen by volume? Please provide evidence to support your response.</li>
        <li>b. Do you have any further concerns on enabling blending up to 2% hydrogen by volume into the <abbr title="National Transmission System">NTS</abbr>? Please provide evidence to support your response.</li>
        <li>c. Is there a maximum level of blend that would be feasible with minimum modifications for sites connected to the <abbr title="National Transmission System">NTS</abbr>? Please provide evidence to support your response <br><br>
</li>
      </ol>
    </li>
    <li>6.
      <ol>
        <li>a. We welcome feedback on the economic assessment presented and any further analysis on the costs and benefits of transmission blending.</li>
        <li>b. Please provide any additional information on the costs of any required modifications or mitigations required for <abbr title="National Transmission System">NTS</abbr> connected sites to be able to accommodate a blend of up to 2% hydrogen by volume. If you do not currently have this information, how long do you expect it take to assess what mitigations might be needed and what the costs of these could be?</li>
      </ol>
    </li>
  </ol>
</div>

<div class="footnotes" role="doc-endnotes">
  <ol>
    <li id="fn:1">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2023) <a href="https://www.gov.uk/government/consultations/hydrogen-blending-into-gb-gas-distribution-networks#documents">‘Hydrogen Blending into <abbr title="Great Britain">GB</abbr> Gas Distribution Networks: consultation</a> – A consultation to further assess the case for hydrogen blending and lead options for its implementation, if enabled. <a href="#fnref:1" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:2">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2023) <a href="https://www.gov.uk/government/publications/hydrogen-blending-in-gb-distribution-networks-strategic-decision">‘Hydrogen Blending into <abbr title="Great Britain">GB</abbr> Gas Distribution Networks: A strategic policy decision’</a> <a href="#fnref:2" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a> <a href="#fnref:2:1" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced 2">↩<sup>2</sup></a></p>
    </li>
    <li id="fn:3">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2023) <a href="https://www.gov.uk/government/consultations/hydrogen-blending-into-gb-gas-distribution-networks#read-the-full-outcome">‘Hydrogen blending into <abbr title="Great Britain">GB</abbr> gas distribution networks: government response’</a> <a href="#fnref:3" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a> <a href="#fnref:3:1" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced 2">↩<sup>2</sup></a></p>
    </li>
    <li id="fn:4">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2021) <a href="https://www.gov.uk/government/publications/uk-hydrogen-strategy">‘UK Hydrogen Strategy’</a> <a href="#fnref:4" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:5">
      <p>Norway’s upstream pipelines export gas directly from Norway’s gas fields only and are therefore not relevant to this consultation as they are not defined as gas interconnectors. <a href="#fnref:5" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:6">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2025) <a href="https://www.gov.uk/government/publications/national-transmission-system-hydrogen-blending-study">‘Arup: National Transmission System Hydrogen Blending Study’</a> <a href="#fnref:6" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a> <a href="#fnref:6:1" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced 2">↩<sup>2</sup></a></p>
    </li>
    <li id="fn:7">
      <p>Interconnectors between <abbr title="Great Britain">GB</abbr> and both <abbr title="Northern Ireland">NI</abbr> and <abbr title="Republic of Ireland">ROI</abbr> are unidirectional and only export gas from <abbr title="Great Britain">GB</abbr>. <a href="#fnref:7" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:8">
      <p>Norway’s upstream pipelines export gas from Norway only and are therefore not relevant to this consultation as they are not defined as gas interconnectors. <a href="#fnref:8" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:9">
      <p>National Gas (2025) <a rel="external" href="https://www.nationalgas.com/sites/default/files/documents/Hydrogen%20Acceptability%20Summary%20Report.pdf">‘Hydrogen Acceptability Summary Report’ (PDF)</a> <a href="#fnref:9" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:10">
      <p>International Energy Agency (2023) <a rel="external" href="https://iea.blob.core.windows.net/assets/ecdfc3bb-d212-4a4c-9ff7-6ce5b1e19cef/GlobalHydrogenReview2023.pdf">‘Global Hydrogen Review 2023’ (PDF)</a> <a href="#fnref:10" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:11">
      <p>National Gas Transmission (2023) <a rel="external" href="https://smarter.energynetworks.org/projects/nia_nggt0177/">‘Hydrogen Deblending Feasibility Phase 2’</a> <a href="#fnref:11" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:12">
      <p><abbr title="Department for Energy Security and Net Zero">DESNZ</abbr> (2023) <a href="https://www.gov.uk/government/consultations/uk-low-carbon-hydrogen-certification-scheme#read-the-full-outcome">‘Low Carbon Hydrogen Certification Scheme – Consultation Outcome’</a> <a href="#fnref:12" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:13">
      <p>Energy Networks Association (2021) <a rel="external" href="https://www-energynetworks-org.webpkgcache.com/doc/-/s/www.energynetworks.org/assets/images/ENA%20GGG%202021%20Programme.pdf">‘Gas Goes Green – Delivering the Pathway to Net Zero’ (PDF)</a> <a href="#fnref:13" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:14">
      <p>Cadent Gas Ltd. (2022) <a rel="external" href="https://www.xoserve.com/media/43317/xos1434_xoserve-fbm-consultation-output-v7-final.pdf">‘Future Billing Methodology: Recommendations’ (PDF)</a> <a href="#fnref:14" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
    <li id="fn:15">
      <p>National Gas Transmission (2023) <a rel="external" href="https://smarter.energynetworks.org/projects/nia_nggt0177/">‘Hydrogen Deblending Phase Two Combined Final Technical Report’</a> <a href="#fnref:15" class="reversefootnote" role="doc-backlink" aria-label="go to where this is referenced">↩</a></p>
    </li>
  </ol>
</div>
</div>


</div>
</div>
    </div>
  </div>

  <div class="govuk-grid-row">
    
<a class="govuk-link gem-c-back-to-top-link govuk-!-display-none-print" href="#contents">
    <svg class="gem-c-back-to-top-link__icon" xmlns="http://www.w3.org/2000/svg" width="13" height="17" viewbox="0 0 13 17" aria-hidden="true" focusable="false">
      <path fill="currentColor" d="M6.5 0L0 6.5 1.4 8l4-4v12.7h2V4l4.3 4L13 6.4z"></path>
    </svg>
    Back to top
</a>
  </div>
</div>


    </main>
  </div>

      <div class="govuk-width-container">
        
<div data-module="feedback ga4-event-tracker" class="gem-c-feedback govuk-!-display-none-print">
  
<div class="gem-c-feedback__prompt gem-c-feedback__js-show js-prompt" tabindex="-1">
  <div class="gem-c-feedback__prompt-content">
    <div class="gem-c-feedback__prompt-questions js-prompt-questions" hidden>
      <div class="gem-c-feedback__prompt-question-answer">
        <h2 class="gem-c-feedback__prompt-question">Is this page useful?</h2>
        <ul class="gem-c-feedback__option-list">
          <li class="gem-c-feedback__option-list-item govuk-visually-hidden" hidden>
            <a class="gem-c-feedback__prompt-link" role="button" hidden="hidden" aria-hidden="true" href="/contact/govuk">
              Maybe
</a>          </li>
          <li class="gem-c-feedback__option-list-item">
            <button class="govuk-button gem-c-feedback__prompt-link js-page-is-useful" data-ga4-event='{"event_name":"form_submit","type":"feedback","text":"Yes","section":"Is this page useful?","tool_name":"Is this page useful?"}'>
              Yes <span class="govuk-visually-hidden">this page is useful</span>
</button>          </li>
          <li class="gem-c-feedback__option-list-item">

            <button class="govuk-button gem-c-feedback__prompt-link js-toggle-form js-page-is-not-useful" aria-controls="page-is-not-useful" data-ga4-event='{"event_name":"form_submit","type":"feedback","text":"No","section":"Is this page useful?","tool_name":"Is this page useful?"}'>
              No <span class="govuk-visually-hidden">this page is not useful</span>
</button>          </li>
        </ul>
      </div>
    </div>

    <div class="gem-c-feedback__prompt-questions gem-c-feedback__prompt-success js-prompt-success" role="alert" hidden>
      Thank you for your feedback
    </div>

    <div class="gem-c-feedback__prompt-questions gem-c-feedback__prompt-questions--something-is-wrong js-prompt-questions" hidden>
      <button class="govuk-button gem-c-feedback__prompt-link js-toggle-form js-something-is-wrong" aria-controls="something-is-wrong" data-ga4-event='{"event_name":"form_submit","type":"feedback","text":"Report a problem with this page","section":"Is this page useful?","tool_name":"Is this page useful?"}'>
        Report a problem with this page
</button>    </div>
  </div>
</div>

  <form action="/contact/govuk/problem_reports" id="something-is-wrong" class="gem-c-feedback__form js-feedback-form" method="post" hidden>

  <div class="govuk-grid-row">
    <div class="govuk-grid-column-two-thirds">
      <div class="gem-c-feedback__error-summary gem-c-feedback__js-show js-errors" tabindex="-1" hidden></div>

      <input type="hidden" name="url" value="https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document">

      <h2 class="gem-c-feedback__form-heading">Help us improve GOV.UK</h2>
      <p id="feedback_explanation" class="gem-c-feedback__form-paragraph">Don’t include personal or financial information like your National Insurance number or credit card details.</p>

      <div class="govuk-visually-hidden" aria-hidden="true">
        <label for="giraffe">This field is for robots only. Please leave blank</label>
        <input id="giraffe" name="giraffe" type="text" pattern=".{0}" tabindex="-1" autocomplete="off">
      </div>

      <div class="gem-c-textarea govuk-form-group govuk-!-margin-bottom-6">
    
  <label for="textarea-aee20efe" class="gem-c-label govuk-label">What were you doing?</label>





  <textarea name="what_doing" class="govuk-textarea" id="textarea-aee20efe" rows="3" spellcheck="true" aria-describedby="feedback_explanation">
</textarea>
     
</div>

      <div class="gem-c-textarea govuk-form-group govuk-!-margin-bottom-6">
    
  <label for="textarea-f4d5ef4d" class="gem-c-label govuk-label">What went wrong?</label>





  <textarea name="what_wrong" class="govuk-textarea" id="textarea-f4d5ef4d" rows="3" spellcheck="true">
</textarea>
     
</div>


      

  <button class="gem-c-button govuk-button" type="submit" data-ga4-event='{"event_name":"form_submit","type":"feedback","text":"Send","section":"Help us improve GOV.UK","tool_name":"Help us improve GOV.UK"}'>Send</button>



      <button class="govuk-button govuk-button--secondary gem-c-feedback__close gem-c-feedback__js-show js-close-form" aria-controls="something-is-wrong">
        Cancel
      </button>
    </div>
  </div>
</form>


 <script nonce="VzYxkMJ8WrfrrfS7QIkT2A==">
//<![CDATA[
  document.addEventListener("DOMContentLoaded", function () {
    var input = document.querySelector("#giraffe"),
      form = document.querySelector("#something-is-wrong")

    form.addEventListener("submit", spamCapture);

    function spamCapture(e) {
      if (input.value.length !== 0) return;
      e.preventDefault();
    }
  });

//]]>
</script>
  <div id="page-is-not-useful" class="gem-c-feedback__form gem-c-feedback__form--email gem-c-feedback__js-show js-feedback-form">
  <div class="govuk-grid-row">
    <div class="govuk-grid-column-two-thirds" id="survey-wrapper">
      <div class="gem-c-feedback__error-summary js-errors" tabindex="-1" hidden></div>

      <h2 class="gem-c-feedback__form-heading">Help us improve GOV.UK</h2>
      <p id="survey_explanation" class="gem-c-feedback__form-paragraph">
        To help us improve GOV.UK, we’d like to know more about your visit today.
        <a href="https://www.smartsurvey.co.uk/s/gov-uk-banner/?c=no-js" class="govuk-link" target="_blank" rel="noopener noreferrer external">Please fill in this survey (opens in a new tab<noscript> and requires JavaScript</noscript>)</a>.
      </p>
      <button class="govuk-button govuk-button--secondary js-close-form" aria-controls="page-is-not-useful" hidden>
        Cancel
      </button>
    </div>
  </div>
</div>

</div>
      </div>

      <footer data-module="ga4-link-tracker" class="gem-c-layout-footer govuk-footer">
  <div class="govuk-width-container">
    <svg xmlns="http://www.w3.org/2000/svg" focusable="false" role="presentation" viewbox="0 0 64 60" height="30" width="32" fill="currentcolor" class="govuk-footer__crown">
      <g>
        <circle cx="20" cy="17.6" r="3.7"></circle>
        <circle cx="10.2" cy="23.5" r="3.7"></circle>
        <circle cx="3.7" cy="33.2" r="3.7"></circle>
        <circle cx="31.7" cy="30.6" r="3.7"></circle>
        <circle cx="43.3" cy="17.6" r="3.7"></circle>
        <circle cx="53.2" cy="23.5" r="3.7"></circle>
        <circle cx="59.7" cy="33.2" r="3.7"></circle>
        <circle cx="31.7" cy="30.6" r="3.7"></circle>
        <path d="M33.1,9.8c.2-.1.3-.3.5-.5l4.6,2.4v-6.8l-4.6,1.5c-.1-.2-.3-.3-.5-.5l1.9-5.9h-6.7l1.9,5.9c-.2.1-.3.3-.5.5l-4.6-1.5v6.8l4.6-2.4c.1.2.3.3.5.5l-2.6,8c-.9,2.8,1.2,5.7,4.1,5.7h0c3,0,5.1-2.9,4.1-5.7l-2.6-8ZM37,37.9s-3.4,3.8-4.1,6.1c2.2,0,4.2-.5,6.4-2.8l-.7,8.5c-2-2.8-4.4-4.1-5.7-3.8.1,3.1.5,6.7,5.8,7.2,3.7.3,6.7-1.5,7-3.8.4-2.6-2-4.3-3.7-1.6-1.4-4.5,2.4-6.1,4.9-3.2-1.9-4.5-1.8-7.7,2.4-10.9,3,4,2.6,7.3-1.2,11.1,2.4-1.3,6.2,0,4,4.6-1.2-2.8-3.7-2.2-4.2.2-.3,1.7.7,3.7,3,4.2,1.9.3,4.7-.9,7-5.9-1.3,0-2.4.7-3.9,1.7l2.4-8c.6,2.3,1.4,3.7,2.2,4.5.6-1.6.5-2.8,0-5.3l5,1.8c-2.6,3.6-5.2,8.7-7.3,17.5-7.4-1.1-15.7-1.7-24.5-1.7h0c-8.8,0-17.1.6-24.5,1.7-2.1-8.9-4.7-13.9-7.3-17.5l5-1.8c-.5,2.5-.6,3.7,0,5.3.8-.8,1.6-2.3,2.2-4.5l2.4,8c-1.5-1-2.6-1.7-3.9-1.7,2.3,5,5.2,6.2,7,5.9,2.3-.4,3.3-2.4,3-4.2-.5-2.4-3-3.1-4.2-.2-2.2-4.6,1.6-6,4-4.6-3.7-3.7-4.2-7.1-1.2-11.1,4.2,3.2,4.3,6.4,2.4,10.9,2.5-2.8,6.3-1.3,4.9,3.2-1.8-2.7-4.1-1-3.7,1.6.3,2.3,3.3,4.1,7,3.8,5.4-.5,5.7-4.2,5.8-7.2-1.3-.2-3.7,1-5.7,3.8l-.7-8.5c2.2,2.3,4.2,2.7,6.4,2.8-.7-2.3-4.1-6.1-4.1-6.1h10.6,0Z"></path>
      </g>
    </svg>
      <div class="govuk-footer__navigation">
            <div class="govuk-grid-column-two-thirds govuk-!-display-none-print">
              <h2 class="govuk-footer__heading govuk-heading-m">Services and information</h2>
                <ul class="govuk-footer__list govuk-footer__list--columns-2">
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"1","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/benefits">Benefits</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"2","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/births-deaths-marriages">Births, death, marriages and care</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"3","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/business">Business and self-employed</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"4","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/childcare-parenting">Childcare and parenting</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"5","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/citizenship">Citizenship and living in the UK</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"6","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/justice">Crime, justice and the law</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"7","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/disabilities">Disabled people</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"8","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/driving">Driving and transport</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"9","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/education">Education and learning</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"10","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/employing-people">Employing people</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"11","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/environment-countryside">Environment and countryside</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"12","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/housing-local-services">Housing and local services</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"13","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/tax">Money and tax</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"14","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/abroad">Passports, travel and living abroad</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"15","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/visas-immigration">Visas and immigration</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"16","index_section":"1","index_section_count":"5","index_total":"16","section":"Services and information"}' href="/browse/working">Working, jobs and pensions</a>
                      </li>
                </ul>
            </div>
            <div class="govuk-grid-column-one-third govuk-!-display-none-print">
              <h2 class="govuk-footer__heading govuk-heading-m">Government activity</h2>
                <ul class="govuk-footer__list govuk-footer__list--columns-1">
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"1","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/government/organisations">Departments</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"2","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/search/news-and-communications">News</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"3","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/search/guidance-and-regulation">Guidance and regulation</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"4","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/search/research-and-statistics">Research and statistics</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"5","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/search/policy-papers-and-consultations">Policy papers and consultations</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"6","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/search/transparency-and-freedom-of-information-releases">Transparency</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"7","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/government/how-government-works">How government works</a>
                      </li>
                      <li class="govuk-footer__list-item">
                        <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"8","index_section":"2","index_section_count":"5","index_total":"8","section":"Government activity"}' href="/government/get-involved">Get involved</a>
                      </li>
                </ul>
            </div>
      </div>

      <hr class="govuk-footer__section-break govuk-!-display-none-print">
    <div class="govuk-footer__meta">
      <div class="govuk-footer__meta-item govuk-footer__meta-item--grow">
          <h2 class="govuk-visually-hidden">Support links</h2>
          <ul class="govuk-footer__inline-list govuk-!-display-none-print">
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"1","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/help">Help</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"2","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/help/privacy-notice">Privacy</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"3","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/help/cookies">Cookies</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"4","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/help/accessibility-statement">Accessibility statement</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"5","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/contact">Contact</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"6","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/help/terms-conditions">Terms and conditions</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" lang="cy" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"7","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/cymraeg">Rhestr o Wasanaethau Cymraeg</a>
              </li>
              <li class="govuk-footer__inline-list-item">
                <a class="govuk-footer__link" data-ga4-link='{"event_name":"navigation","type":"footer","index_link":"8","index_section":"3","index_section_count":"5","index_total":"8","section":"Support links"}' href="/government/organisations/government-digital-service">Government Digital Service</a>
              </li>
          </ul>
          <svg aria-hidden="true" focusable="false" class="govuk-footer__licence-logo" xmlns="http://www.w3.org/2000/svg" viewbox="0 0 483.2 195.7" height="17" width="41">
            <path fill="currentColor" d="M421.5 142.8V.1l-50.7 32.3v161.1h112.4v-50.7zm-122.3-9.6A47.12 47.12 0 0 1 221 97.8c0-26 21.1-47.1 47.1-47.1 16.7 0 31.4 8.7 39.7 21.8l42.7-27.2A97.63 97.63 0 0 0 268.1 0c-36.5 0-68.3 20.1-85.1 49.7A98 98 0 0 0 97.8 0C43.9 0 0 43.9 0 97.8s43.9 97.8 97.8 97.8c36.5 0 68.3-20.1 85.1-49.7a97.76 97.76 0 0 0 149.6 25.4l19.4 22.2h3v-87.8h-80l24.3 27.5zM97.8 145c-26 0-47.1-21.1-47.1-47.1s21.1-47.1 47.1-47.1 47.2 21 47.2 47S123.8 145 97.8 145"></path>
          </svg>
          <span class="govuk-footer__licence-description" data-ga4-track-links-only data-ga4-link='{"event_name":"navigation","section":"Licence","index_section":"4","index_link":"1","index_section_count":"5","text":"Open Government Licence v3.0","index_total":"1","type":"footer"}'>
            All content is available under the <a class="govuk-footer__link" href="https://www.nationalarchives.gov.uk/doc/open-government-licence/version/3/" rel="license">Open Government Licence v3.0</a>, except where otherwise stated
          </span>
      </div>
      <div class="govuk-footer__meta-item" data-ga4-link='{"event_name":"navigation","section":"Copyright","index_section":"5","index_link":"1","index_section_count":"5","text":"© Crown copyright","index_total":"1","type":"footer"}'>
        <a class="govuk-footer__link govuk-footer__copyright-logo" href="https://www.nationalarchives.gov.uk/information-management/re-using-public-sector-information/uk-government-licensing-framework/crown-copyright/">© Crown copyright</a>
      </div>
    </div>
  </div>
</footer>
    <script src="/assets/static/application-797926e5a7d2db83c4d02a72bd4d31233750842fb58a04eeb1fdd2aab63d21b1.js" type="module"></script>
<script src="/assets/government-frontend/application-7c9db67f200545f0155ed150d5333b474479b0b3eb482c430af7f62aa560e563.js" type="module"></script><script type="application/ld+json">
  {
  "@context": "http://schema.org",
  "@type": "FAQPage",
  "mainEntityOfPage": {
    "@type": "WebPage",
    "@id": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document"
  },
  "name": "Hydrogen blending into the GB gas transmission network: consultation document",
  "datePublished": "2025-08-14T10:14:31+01:00",
  "dateModified": "2025-07-23T11:07:47+01:00",
  "text": null,
  "publisher": {
    "@type": "Organization",
    "name": "GOV.UK",
    "url": "https://www.gov.uk",
    "logo": {
      "@type": "ImageObject",
      "url": "https://www.gov.uk/assets/government-frontend/govuk_publishing_components/govuk-logo-b8553f688131fad665e52a8c2df7633f9cd1c0fffb9f69703cc68c728e7b3b74.png"
    }
  },
  "image": [
    "https://www.gov.uk/assets/government-frontend/govuk_publishing_components/govuk-schema-placeholder-1x1-2672c0fb7a5d5f947d880522c509ebe7f2be090885883cc94418f6860e812e15.png",
    "https://www.gov.uk/assets/government-frontend/govuk_publishing_components/govuk-schema-placeholder-4x3-194fde4197f00e669f6f52c182df2ed707bfb2024c9ef39f7a2ed20da62b90eb.png",
    "https://www.gov.uk/assets/government-frontend/govuk_publishing_components/govuk-schema-placeholder-16x9-30e6c0e035636ee6b9dc72ae254bcd4a925182805afe7c5b7170cf2394894b28.png"
  ],
  "author": {
    "@type": "Organization",
    "name": "Department for Energy Security and Net Zero",
    "url": "https://www.gov.uk/government/organisations/department-for-energy-security-and-net-zero"
  },
  "mainEntity": [
    {
      "@type": "Question",
      "name": "General information",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#general-information",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#general-information",
        "text": "\u003ch3 id=\"why-we-are-consulting\"\u003eWhy we are consulting\u003c/h3\u003e\u003cp\u003eHydrogen is one of a handful of low carbon solutions which can help the UK achieve its emissions reductions targets for Carbon Budget 6 and net zero by 2050 as well as provide greater domestic energy security.\u003c/p\u003e\u003cp\u003eHydrogen blending refers to the blending of low carbon hydrogen with other gases (primarily natural gas) in pre-existing gas network infrastructure and appliances. We are assessing whether there may be value in having hydrogen blending available to support the early development of the hydrogen economy.\u003c/p\u003e\u003cp\u003eIn 2023 the previous government consulted on the potential strategic and economic value of the blending of up to 20% hydrogen by volume into existing \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas distribution networks and options for its implementation. We are now seeking stakeholder views to help inform our assessment of the potential strategic and economic value of blending into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network (National Transmission System (\u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e)) and lead options for its implementation, if enabled.\u003c/p\u003e\u003ch3 id=\"consultation-details\"\u003eConsultation details\u003c/h3\u003e\u003ch4 id=\"issued-brbr\"\u003eIssued: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e23 July 2025\u003c/p\u003e\u003ch4 id=\"respond-by-brbr\"\u003eRespond by: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e16 September 2025\u003c/p\u003e\u003ch4 id=\"enquiries-to-brbr\"\u003eEnquiries to: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e\u003ca href=\"mailto:hydrogentransportandstorage@energysecurity.gov.uk\"\u003ehydrogentransportandstorage@energysecurity.gov.uk\u003c/a\u003e\u003c/p\u003e\u003cdiv class=\"address\"\u003e\u003cdiv class=\"adr org fn\"\u003e\u003cp\u003e\nHydrogen Economy Team Department for Energy Security and Net Zero\u003cbr\u003e6th Floor, 3-8 Whitehall Place\u003cbr\u003eLondon\u003cbr\u003eSW1A 2AW\n\u003c/p\u003e\u003c/div\u003e\u003c/div\u003e\u003ch4 id=\"consultation-reference--brbr\"\u003eConsultation reference:  \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eConsultation on Hydrogen Blending into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e Gas Transmission Network\u003c/p\u003e\u003ch4 id=\"audiences--brbr\"\u003eAudiences:  \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThis consultation will be of interest to stakeholders involved in the hydrogen economy and natural gas networks, including, but is not limited to:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eHydrogen producers\u003c/li\u003e\n  \u003cli\u003eHydrogen consumers\u003c/li\u003e\n  \u003cli\u003eGas transporters\u003c/li\u003e\n  \u003cli\u003eGas shippers\u003c/li\u003e\n  \u003cli\u003eGas consumers\u003c/li\u003e\n  \u003cli\u003eStorage operators\u003c/li\u003e\n  \u003cli\u003eInvestors\u003c/li\u003e\n  \u003cli\u003eConsumer champions\u003c/li\u003e\n  \u003cli\u003eTrade associations\u003c/li\u003e\n  \u003cli\u003eAcademics\u003c/li\u003e\n\u003c/ul\u003e\u003ch4 id=\"territorial-extent-brbr\"\u003eTerritorial extent: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe focus of this consultation is on hydrogen blending into the existing \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network, however responses are invited from all parts of the UK. The Department for Energy Security and Net Zero (\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e) will work with the Devolved Administrations as we assess the case for hydrogen blending to ensure that any recommended policies take account of devolved responsibilities. Where any proposals are suited to implementation on a UK or \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e-wide basis, working with the Devolved Administrations will help to facilitate the successful deployment of these proposals and consistency with devolved policy.\u003c/p\u003e\u003ch3 id=\"how-to-respond\"\u003eHow to respond\u003c/h3\u003e\u003cp\u003eYour response will be most useful if it is framed in direct response to the questions posed, and with evidence in support wherever possible. Further comments and wider evidence are also welcome. When responding, please state whether you are responding as an individual or representing the views of an organisation.\u003c/p\u003e\u003cp\u003eWe encourage respondents to make use of the online e-consultation wherever possible when submitting responses as this is the government’s preferred method of receiving responses. However, responses in writing or via email will also be accepted. Should you wish to submit your main response via the e-consultation platform and provide supporting information via hard copy or email, please be clear that this is part of the same consultation response. Outline whether responses should be provided in a particular preferred format, where electronic responses should be emailed to, which address to send hardcopy responses to, whether to use different addresses for responses for the devolved administrations, etc.\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003ca rel=\"external\" href=\"https://energygovuk.citizenspace.com/energy-security/hydrogen-transmission-level-blending/\"\u003eRespond online\u003c/a\u003e\u003c/p\u003e\n\u003c/div\u003e\u003ch4 id=\"email-to-brbr\"\u003eEmail to: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e\u003ca href=\"mailto:hydrogentransportandstorage@energysecurity.gov.uk\"\u003ehydrogentransportandstorage@energysecurity.gov.uk\u003c/a\u003e\u003c/p\u003e\u003ch4 id=\"write-to-brbr\"\u003eWrite to: \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cdiv class=\"address\"\u003e\u003cdiv class=\"adr org fn\"\u003e\u003cp\u003e\nHydrogen Economy Team\u003cbr\u003eDepartment for Energy Security and Net Zero\u003cbr\u003e6th Floor\u003cbr\u003e3-8 Whitehall Place\u003cbr\u003eLondon\u003cbr\u003eSW1A 2AW\n\u003c/p\u003e\u003c/div\u003e\u003c/div\u003e\u003ch3 id=\"confidentiality-and-data-protection\"\u003eConfidentiality and data protection\u003c/h3\u003e\u003cp\u003eInformation you provide in response to this consultation, including personal information, may be disclosed in accordance with UK legislation (the Freedom of Information Act 2000, the Data Protection Act 2018 and the Environmental Information Regulations 2004).\u003c/p\u003e\u003cp\u003eIf you want the information that you provide to be treated as confidential please tell us, but be aware that we cannot guarantee confidentiality in all circumstances. An automatic confidentiality disclaimer generated by your IT system will not be regarded by us as a confidentiality request.\u003c/p\u003e\u003cp\u003eWe will process your personal data in accordance with all applicable data protection laws. \u003ca href=\"https://www.gov.uk/government/publications/desnz-consultations-privacy-notice/privacy-notice-relating-to-consultation-responses-received-by-desnz\"\u003eSee our privacy policy\u003c/a\u003e.\u003c/p\u003e\u003cp\u003eWe will summarise all responses and publish this summary on \u003ca href=\"https://www.gov.uk/search/policy-papers-and-consultations?parent=department-for-energy-security-and-net-zero\u0026amp;content_store_document_type%5B%5D=closed_consultations\u0026amp;content_store_document_type%5B%5D=closed_calls_for_evidence\u0026amp;organisations%5B%5D=department-for-energy-security-and-net-zero\u0026amp;order=updated-newest\"\u003eGOV.UK\u003c/a\u003e. The summary will include a list of names or organisations that responded, but not people’s personal names, addresses or other contact details.\u003c/p\u003e\u003ch3 id=\"quality-assurance\"\u003eQuality assurance\u003c/h3\u003e\u003cp\u003eThis consultation has been carried out in accordance with the \u003ca href=\"https://www.gov.uk/government/publications/consultation-principles-guidance\"\u003egovernment’s consultation principles\u003c/a\u003e.\u003c/p\u003e\u003cp\u003eIf you have any complaints about the way this consultation has been conducted, please email: \u003ca href=\"mailto:bru@energysecurity.gov.uk\"\u003ebru@energysecurity.gov.uk\u003c/a\u003e.\u003c/p\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 1: Introduction",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-1-introduction",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-1-introduction",
        "text": "\u003ch3 id=\"this-consultation\"\u003eThis consultation\u003c/h3\u003e\u003cp\u003eThis consultation seeks to understand the potential strategic and economic value of blending into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network. It sets out our assessment of the aspects of commercial, market, technical and billing arrangements that would be needed to accommodate hydrogen blending into transmission networks, should blending be supported and enabled by government. It also considers the implications for existing end users directly connected to the transmission network and developments across Europe in relation to the EU Hydrogen and Decarbonised Gas Market Package. We are seeking stakeholder views on this current assessment of blending, including our minded to position to consider further whether to support and enable transmission blending of up to 2% hydrogen by volume. The assessment in this consultation has been informed using the evidence that has been gathered to date. Government will carefully assess all available evidence to ensure that the potential impacts and costs are weighed against benefits to inform future decisions.\u003c/p\u003e\u003cp\u003eYour feedback will enable us to develop informed policy.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eChapter 2 Role of this consultation:\u003c/strong\u003e Sets out the role of this consultation in informing policy decision-making around transmission blending. This chapter provides an update on the blending safety assessment and sets out considerations for potential regulatory changes.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eChapter 3 Strategic considerations of hydrogen blending:\u003c/strong\u003e Sets out the potential strategic role of blending as an offtaker of last resort for all currently eligible hydrogen production technologies and a potential strategic enabler for certain electrolytic hydrogen producers to support the wider energy system, which has been consulted on by the previous government as part of the 2023 consultation on distribution blending\u003csup id=\"fnref:1\"\u003e\u003ca href=\"#fn:1\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 1]\u003c/a\u003e\u003c/sup\u003e. It also considers interactions with the EU regarding the EU Hydrogen and Decarbonised Gas Market Package.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eChapter 4 Impact of blending on end users connected to the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e National Transmission Network (\u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e):\u003c/strong\u003e Considers the potential safety, operability, performance and efficiency impacts and risks on \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users of accepting a variable hydrogen blend and whether any modifications to equipment and processes or mitigations would be required and any associated costs of these.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eChapter 5 Implementation options:\u003c/strong\u003e Sets out aspects of the commercial, market and technical arrangements that could accommodate transmission blending should it be supported and enabled by government.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eChapter 6 Conclusion:\u003c/strong\u003e Sets out our minded to position based on current evidence that we will consider further whether to support and enable transmission blending of up to 2% hydrogen by volume.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eEconomic analysis:\u003c/strong\u003e Sets out the economic analysis, based on evidence to date, and invites feedback on the economic analysis presented.\u003c/p\u003e\u003ch3 id=\"the-hydrogen-economy-and-hydrogen-blending\"\u003eThe hydrogen economy and hydrogen blending\u003c/h3\u003e\u003cp\u003eLow carbon hydrogen is essential to achieve the government’s Clean Energy Superpower and Growth Missions. It will be a crucial enabler of a low carbon and renewables-based energy system and will help to deliver new clean energy industries which can support good jobs in our industrial heartlands and coastal communities. Hydrogen presents significant growth and economic opportunities across the UK by enhancing our energy security, providing flexible, cleaner energy for our power system and helping to decarbonise vital UK industries.\u003c/p\u003e\u003cp\u003eHydrogen blending refers to the blending of low carbon hydrogen with other gases (primarily natural gas) in pre-existing gas network infrastructure and appliances. We are assessing whether there may be value in having hydrogen blending available to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs for consumers.\u003c/p\u003e\u003cp\u003eIn 2023, following consultation, previous government published a strategic policy decision\u003csup id=\"fnref:2\"\u003e\u003ca href=\"#fn:2\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 2]\u003c/a\u003e\u003c/sup\u003e which set out that it saw potential strategic and economic value in supporting the blending of up to 20% hydrogen by volume into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas distribution networks in certain circumstances that align with the strategic role of blending.\u003c/p\u003e\u003cp\u003eWe are building the evidence base to determine if blending into the transmission network meets the required safety standards, is technically feasible, economic, and supports government’s broader strategic and net zero ambitions. This consultation will help inform the case for and volume of transmission-level blending.\u003c/p\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 2: Role of this consultation",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-2-role-of-this-consultation",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-2-role-of-this-consultation",
        "text": "\u003cp\u003eThe responses to this consultation will help to inform the strategic and economic case for transmission-level blending. National Gas Transmission (\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e) have been undertaking trials, demonstrations and tests to gather evidence to demonstrate whether and/or how different levels of blending of up to 5%, 10% and 20% hydrogen by volume can be used safely within the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network. \u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e will work closely with the Health and Safety Executive (\u003cabbr title=\"Health and Safety Executive\"\u003eHSE\u003c/abbr\u003e) to ensure any relevant evidence is assessed independently and robustly before any steps to implement transmission blending are made.\u003c/p\u003e\u003cp\u003eWe will take a policy decision on whether to support and enable transmission blending following completion of the safety assessment and finalisation of the economic assessment. That decision will consider any implications from the safety assessment and any further evidence gathered on blending’s feasibility and economic case, including via responses to this consultation. For example, should there be significant additional costs (e.g. due to a requirement for network investment or deblending infrastructure) and/or significant time required to ensure that blending can be implemented safely. As such a positive safety case does not mean government would make a positive policy decision to support and enable transmission blending. To enable transmission blending will also require a positive safety case and positive policy decision on distribution blending as - once hydrogen is injected into the gas transmission network - it could flow downstream into the lower pressure gas distribution networks (\u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e).\u003c/p\u003e\u003cp\u003eIf the outcomes from this consultation, safety review, finalisation of the economic case and distribution blending policy decision support a future decision to enable blending into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network, government would then look to start the legislative process to implement amendments, working with industry and networks to define and deliver the technical implementation activities and processes required. Given likely timescales for this, we do not anticipate blending at a commercial scale to commence before 2028 at the earliest.\u003c/p\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 3: Strategic considerations of hydrogen blending",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-3-strategic-considerations-of-hydrogen-blending",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-3-strategic-considerations-of-hydrogen-blending",
        "text": "\u003cp\u003eIn December 2023 a strategic policy decision\u003csup id=\"fnref:2:1\"\u003e\u003ca href=\"#fn:2\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 2]\u003c/a\u003e\u003c/sup\u003e was published by the previous government which set out that it saw potential strategic and economic value in supporting the blending of up to 20% hydrogen by volume into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas distribution networks in certain circumstances that align with the strategic role of blending, as set out in the government response\u003csup id=\"fnref:3\"\u003e\u003ca href=\"#fn:3\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 3]\u003c/a\u003e\u003c/sup\u003e to that consultation and below for convenience.\u003c/p\u003e\u003ch3 id=\"strategic-role-of-hydrogen-blending\"\u003eStrategic role of hydrogen blending\u003c/h3\u003e\u003cp\u003eAs an offtaker of last resort (or minority offtaker) blending could play a role in managing the risk of hydrogen producers being unable to sell sufficient volumes of hydrogen, for example, if an offtaker (e.g. an industrial facility) is no longer able to buy hydrogen from the producer (known as “volume risk”) thereby impacting the production project’s revenue, or an offtaker is delayed in being able to purchase the hydrogen when the producer becomes operational. We envisage that this would apply to all types of low carbon hydrogen production projects. Blending may also help to mitigate cross-chain volume risks relating to development of hydrogen transport and storage (\u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e) infrastructure, for example if an infrastructure project is delayed. Having the option to blend could help to reduce investment risk into hydrogen production and in certain circumstances may have the potential to lower production costs.\u003c/p\u003e\u003cp\u003eIn addition to this, and in the initial absence of larger-scale hydrogen \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure, blending may also have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider electricity system. This could be beneficial for electrolytic hydrogen producers located behind electricity network constraints using excess renewable electricity that would otherwise have been curtailed. We envisage that in certain circumstances these projects may be considered to receive the revenue support through the Hydrogen Production Business Model (\u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e) on the basis of them being able to use blending as a majority offtaker from the outset on the basis they will transition to other hydrogen offtakers as hydrogen \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure materialises. Further details would be set out in an allocation round’s guidance and eligibility criteria, if blending is enabled and supported.\u003c/p\u003e\u003cp\u003eBy contrast, Carbon Capture Usage and Storage (\u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e)-enabled and other non-electrolytic hydrogen projects would be unable to support the wider electricity system in this way. The strategic value of these projects is to produce hydrogen at scale in centres of high demand, such as industrial clusters, thus allowing these projects to blend as a majority offtaker risks diverting low carbon hydrogen away from local end users with greater decarbonisation potential. Therefore, government does not envisage awarding the hydrogen production revenue support contract - the Low Carbon Hydrogen Agreement (\u003cabbr title=\"Low Carbon Hydrogen Agreement\"\u003eLCHA\u003c/abbr\u003e) - to support \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e-enabled and other non-electrolytic hydrogen projects to use blending as a majority offtaker from the outset.\u003c/p\u003e\u003cp\u003eBlending could therefore play a role to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs for consumers.\u003c/p\u003e\u003cp\u003eHowever, we believe that blending should only be a transitional option. It relies on an extensive natural gas network being available to blend into, which we expect to reduce as we progress towards net zero. For this reason, it may only have a limited and temporary role in gas decarbonisation as we reduce the use of natural gas. As set out in the UK Hydrogen Strategy\u003csup id=\"fnref:4\"\u003e\u003ca href=\"#fn:4\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 4]\u003c/a\u003e\u003c/sup\u003e, the use of hydrogen would be most valuable where there are limited alternative routes to decarbonisation, such as for industries for which direct electrification is not an option.\u003c/p\u003e\u003cp\u003eIt is also important that we avoid distorting the offtaker market and reduce the risk of blending ’crowding out’ other offtakers of hydrogen who require it to decarbonise by targeting blending in circumstances where it has potential to reduce overall costs.\u003c/p\u003e\u003cp\u003eThe primary strategic role of blending is not to decarbonise the existing gas network or to facilitate a transition to heat decarbonisation. Whilst there would be some carbon savings as low carbon hydrogen displaces natural gas, the main objective of blending would be to support hydrogen production in a targeted way where it has potential to reduce risk and cost at a project or system level.\u003c/p\u003e\u003ch4 id=\"transmission-level-blending-brbr\"\u003eTransmission-level blending \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e is the high-pressure gas pipeline network used to transport gas throughout England, Scotland and Wales. It transports gas at pressures of up to around 94 bar (approximately 94 times the normal atmospheric pressure). Gas is input into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e from various sources, such as from liquified natural gas (\u003cabbr title=\"liquified natural gas\"\u003eLNG\u003c/abbr\u003e) terminals and gas fields in the UK Continental Shelf. The \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e has direct interconnections with Belgium and the Netherlands to trade gas and receives pipeline gas exported directly from Norway’s offshore fields\u003csup id=\"fnref:5\"\u003e\u003ca href=\"#fn:5\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 5]\u003c/a\u003e\u003c/sup\u003e. It also delivers gas via interconnector pipelines to Northern Ireland and the Republic of Ireland. The \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connects to gas storage facilities and delivers gas directly to some large-scale end users, such as power stations and large industrial plants, but the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e transports gas at too high a pressure to deliver gas directly to most end users, such as smaller-scale industries and domestic end users. \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e are the owner and System Operator (\u003cabbr title=\"System Operator\"\u003eSO\u003c/abbr\u003e) of the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e.\u003c/p\u003e\u003cp\u003eGas is transferred from the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e to lower pressure Gas Distribution Networks (\u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e) to deliver gas to most end users. The \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e supplies gas to 8 \u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e, each covering a separate geographical region in Great Britain. These \u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e receive high pressure gas from the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e and progressively reduce the pressure of the gas in stages. Each \u003cabbr title=\"gas distribution network\"\u003eGDN\u003c/abbr\u003e is comprised of 4 tiers of pipeline pressure, as outlined below:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eHigh Pressure (\u003cabbr title=\"High Pressure\"\u003eHP\u003c/abbr\u003e): Greater than 7 bar\u003c/li\u003e\n  \u003cli\u003eIntermediate Pressure (\u003cabbr title=\"Intermediate Pressure\"\u003eIP\u003c/abbr\u003e): 2-7 bar\u003c/li\u003e\n  \u003cli\u003eMedium Pressure (\u003cabbr title=\"Medium Pressure\"\u003eMP\u003c/abbr\u003e): 0.075-2 bar\u003c/li\u003e\n  \u003cli\u003eLow Pressure (\u003cabbr title=\"Low Pressure\"\u003eLP\u003c/abbr\u003e): Less than 0.075 bar\u003c/li\u003e\n\u003c/ul\u003e\u003cp\u003eMost end users are located at the lower end of these pressure tiers (such as domestic customers and small businesses), although end users can connect at any tier.\u003c/p\u003e\u003cp\u003e\u003cstrong\u003eFigure 1: Diagram showing interactions between the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e and \u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e\u003csup id=\"fnref:6\"\u003e\u003ca href=\"#fn:6\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 6]\u003c/a\u003e\u003c/sup\u003e\u003c/strong\u003e\u003c/p\u003e\u003cfigure class=\"image embedded\"\u003e\u003cdiv class=\"img\"\u003e\u003cimg src=\"https://assets.publishing.service.gov.uk/media/689cc3ad87bf475940723f5a/hydrogen-blending-figure-1.svg\" alt=\"\"\u003e\u003c/div\u003e\u003c/figure\u003e\u003cp\u003e\u003ca rel=\"external\" href=\"https://assets.publishing.service.gov.uk/media/689cc3ad87bf475940723f5a/hydrogen-blending-figure-1.svg\"\u003eView full size version of figure 1\u003c/a\u003e\u003c/p\u003e\u003chr\u003e\u003cp\u003e\u003cstrong\u003eDescription of figure 1:\u003c/strong\u003e\u003c/p\u003e\u003cp\u003eA diagram showing the full end-to-end structure of the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas system, highlighting in red where end-users of the gas transmission network (e.g. large power plants and heavy industrial users) sit within it.\u003c/p\u003e\u003chr\u003e\u003cp\u003eA strategic role for blending at transmission level could include the potential roles already identified at distribution level (i.e. as an offtaker of last resort and strategic enabler).\u003c/p\u003e\u003cp\u003eThe implications of transmission-level hydrogen blending on cross-border trade with the EU via interconnectors is detailed below; Chapter 4 details the potential impacts of transmission-level blending on existing gas end-users connected to the transmission network.\u003c/p\u003e\u003ch3 id=\"eu-interactions\"\u003eEU interactions\u003c/h3\u003e\u003cp\u003eThe UK remains a net importer of natural gas to meet its overall demand. The primary sources of imported natural gas for the UK are pipelines from Norway - which constitute the majority of imports - and shipments of liquefied natural gas (\u003cabbr title=\"liquified natural gas\"\u003eLNG\u003c/abbr\u003e), which are playing an increasingly important role. \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e also trades natural gas via its interconnectors with Northern Ireland (\u003cabbr title=\"Northern Ireland\"\u003eNI\u003c/abbr\u003e), the Republic of Ireland (\u003cabbr title=\"Republic of Ireland\"\u003eROI\u003c/abbr\u003e)\u003csup id=\"fnref:7\"\u003e\u003ca href=\"#fn:7\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 7]\u003c/a\u003e\u003c/sup\u003e, Belgium, and the Netherlands.\u003c/p\u003e\u003ch4 id=\"eu-gas-package-and-cross-border-trade-brbr\"\u003eEU Gas Package and cross-border trade \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe EU Hydrogen and Decarbonised Gas Market Package (consisting of \u003ca rel=\"external\" href=\"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=OJ:L_202401788\"\u003eDirective (EU) 2024/1788\u003c/a\u003e and \u003ca rel=\"external\" href=\"https://eur-lex.europa.eu/legal-content/EN/TXT/?uri=OJ:L_202401789\"\u003eRegulation (EU) 2024/1789\u003c/a\u003e) was adopted in May 2024 and the Regulation was applied on 5 February 2025. Member States have until 5 August 2026 to transpose the rules of the Directive into national law.\u003c/p\u003e\u003cp\u003eThe Package provides a framework to enable harmonisation of hydrogen blending across Member States to support up to 2% hydrogen blends across EU gas transmission networks. It provides no explicit requirement for individual Member States to blend hydrogen into their transmission systems, noting that EU Member States’ right to take the decision on whether to apply blending of hydrogen into their national natural gas systems should be preserved.\u003c/p\u003e\u003cp\u003eEqually, Member States are free to blend hydrogen \u0026gt; 2% by volume into their domestic gas system. They are also free to trade those volumes with neighbouring Member States, but this may be contingent on individual bilateral agreements and there are no provisions within the EU Gas Package to facilitate this.\u003c/p\u003e\u003cp\u003eThe current limit for hydrogen within the natural gas network in \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e is 0.1% by volume, as set out under the Gas Safety (Management) Regulations 1996 (\u003cabbr title=\"Gas Safety (Management) Regulations 1996\"\u003eGS(M)R\u003c/abbr\u003e). If gas blended with hydrogen \u0026gt;0.1% reaches an interconnector it could not currently be accepted by \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e. In this scenario the interconnector would temporarily cease activity until such time as the available gas was demonstrably consistent with the quality requirements of the \u003cabbr title=\"Gas Safety (Management) Regulations 1996\"\u003eGS(M)R\u003c/abbr\u003e.\u003c/p\u003e\u003cp\u003eWe have therefore engaged with policy officials and transmission system operators (\u003cabbr title=\"transmission system operators\"\u003eTSOs\u003c/abbr\u003e) of neighbouring administrations to understand the implications of the EU Package regarding hydrogen blending and any potential risks to security of supply\u003csup id=\"fnref:8\"\u003e\u003ca href=\"#fn:8\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 8]\u003c/a\u003e\u003c/sup\u003e.\u003c/p\u003e\u003ch5 id=\"northern-ireland\"\u003eNorthern Ireland:\u003c/h5\u003e\u003cp\u003e\u003cabbr title=\"Northern Ireland\"\u003eNI\u003c/abbr\u003e imports the majority of its gas from \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e via the Scotland-Northern Ireland Pipeline (\u003cabbr title=\"Scotland-Northern Ireland Pipeline\"\u003eSNIP\u003c/abbr\u003e), a unidirectional interconnector. It is also connected to the \u003cabbr title=\"Republic of Ireland\"\u003eROI\u003c/abbr\u003e via the South-North pipeline which has been utilised when capacity on the \u003cabbr title=\"Scotland-Northern Ireland Pipeline\"\u003eSNIP\u003c/abbr\u003e was insufficient. \u003cabbr title=\"Northern Ireland\"\u003eNI\u003c/abbr\u003e has not yet reached a decision on hydrogen blending in their transmission system, but we will continue to engage with policy officials as the policy develops.\u003c/p\u003e\u003ch5 id=\"ireland\"\u003eIreland:\u003c/h5\u003e\u003cp\u003eIreland is in a similar position to \u003cabbr title=\"Northern Ireland\"\u003eNI\u003c/abbr\u003e, in that it imports the majority of its gas from \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e via unidirectional interconnectors. Ireland has not yet reached a final decision on hydrogen blending in their transmission system but have indicated that they would work constructively with \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e to be able to accept flows of blended hydrogen if required. Given the lack of export flows from the island of Ireland to \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e we do not consider there to be a risk of blended volumes reaching \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e in the foreseeable future.\u003c/p\u003e\u003ch5 id=\"belgium\"\u003eBelgium:\u003c/h5\u003e\u003cp\u003eIn July 2023, Belgium amended its regulations to enable up to 2% hydrogen within local networks without connection to interconnection points or the underground storage facility managed by its TSO, Fluxys. By limiting blended volumes to such local networks they can be isolated from any shared interconnectors. This can be achieved by system planning and management, wherein Fluxys would not permit hydrogen to be blended into the network where it would risk flowing to interconnection points, and any blending flows would be interruptible to ensure volumes could be effectively managed.\u003c/p\u003e\u003cp\u003eHowever, in a potential future scenario where Belgium accepted blended flows from a neighbouring country (including the UK) they would not be able to effectively prevent those volumes from reaching other interconnection points. Belgium would therefore consult the \u003cabbr title=\"transmission system operators\"\u003eTSOs\u003c/abbr\u003e of all neighbouring countries before deciding whether to accept those blended volumes. Belgium and the UK are also obligated to cooperate to ensure uninterrupted flows of natural gas by the treaty underpinning the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e-BE interconnector. This is therefore a key consideration by both states when considering hydrogen blending policy.\u003c/p\u003e\u003ch5 id=\"netherlands\"\u003eNetherlands:\u003c/h5\u003e\u003cp\u003eThe Netherlands currently does not allow hydrogen blending in its gas transmission system. If the Netherlands were to decide to allow hydrogen blending, this would require legislative changes. The timelines associated with reaching a decision, making the required legislative changes, and the eventual construction of associated infrastructure (e.g. injection points) mean that any risks to cross-border flows due to regulatory misalignment in the near to medium term are minimal.\u003c/p\u003e\u003cp\u003eIn the longer term, as is the case with Belgium, the treaty underpinning the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e-NL interconnector obligates both the UK and the Netherlands to cooperate to ensure uninterrupted flows of natural gas. This would therefore be a key consideration by the Netherlands when assessing whether to enable hydrogen blends in its transmission system, and vice versa.\u003c/p\u003e\u003ch4 id=\"summary-brbr\"\u003eSummary \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eGiven the positions of neighbouring states, we consider that the risk of any gas blended with hydrogen reaching an interconnector in the short/medium term (i.e. next 3-5 years) is minimal.\u003c/p\u003e\u003cp\u003eWe recognise that in the longer term this situation may evolve, and we will therefore continue to engage with neighbouring states as the policy landscape and hydrogen economy across Europe develops.\u003c/p\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 4: Impact of blending on end users connected to the GB National Transmission Network (NTS)",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-4-impact-of-blending-on-end-users-connected-to-the-gb-national-transmission-network-nts",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-4-impact-of-blending-on-end-users-connected-to-the-gb-national-transmission-network-nts",
        "text": "\u003cp\u003eAs set out in Chapter 3, the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e is the high-pressure gas pipeline network used to transport gas throughout England, Scotland and Wales.\u003c/p\u003e\u003cp\u003eHydrogen has different physical properties and characteristics to natural gas and as such may have implications for end users connected to the network. These users often operate equipment that is sensitive to the quality of the gas supplied. As such, hydrogen being blended into this gas could impact their ability to operate or require them to invest in de-blending equipment (where hydrogen is removed from the gas supply prior to use).\u003c/p\u003e\u003cp\u003eAs discussed in Chapter 2, government is working with \u003cabbr title=\"Health and Safety Executive\"\u003eHSE\u003c/abbr\u003e to review evidence to assess the safety of blending into the existing transmission network.\u003c/p\u003e\u003ch3 id=\"desnz-consultation-on-distribution-blending\"\u003e\n\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e consultation on distribution blending\u003c/h3\u003e\u003cp\u003eIn the 2023 consultation on distribution blending1 previous government asked whether stakeholders had any views or concerns with blending into the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission network. As set out in our government response to this consultation2 there was approximately an even split between those who were generally positive about the prospect of transmission-level blending, and those who either had concerns or withheld judgement pending further evidence and consideration. Of those respondents who had concerns some specifically noted that challenges which could be faced by industrial and power generation sites connected to the transmission networks may be more significant compared to users connected at distribution-level, particularly those reliant on natural gas as a feedstock. Some respondents noted that consideration of the possible need for mitigations such as deblending (a process to separate the hydrogen from natural gas) with assessment of associated costs, would be crucial to any government decision on transmission-level blending.\u003c/p\u003e\u003cp\u003eIf hydrogen blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e is enabled by government, it is considerably likely that blend levels across the network would vary. This is likely to be driven by hydrogen producers’ requirements to blend a variable profile of hydrogen, seasonal variations in gas demand, and the import and export of any blended gas across interconnectors to/from the UK and EU. It would therefore be difficult to ensure a fixed hydrogen blend percentage is delivered to offtakers.\u003c/p\u003e\u003cp\u003eBefore any policy decision on whether or not to support and enable blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e can be made it is necessary to consider any further potential operability and commercial impacts to network end users of accepting a variable hydrogen blend and the extent to which any mitigations (such as deblending) or modifications to equipment and processes might be required.\u003c/p\u003e\u003ch3 id=\"national-gas-transmission-progressive-energy-study\"\u003eNational Gas Transmission: Progressive Energy study\u003c/h3\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e commissioned Progressive Energy to assess the potential safety and technical issues relating to the adoption of 100% hydrogen and a variable blend of hydrogen (up to 20% by volume) in natural gas for those sites which are directly served by the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e. These include power generators, gas compression and storage sites and a range of industrial processes.\u003c/p\u003e\u003cp\u003eThis acceptability study\u003csup id=\"fnref:9\"\u003e\u003ca href=\"#fn:9\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 9]\u003c/a\u003e\u003c/sup\u003e included 3 phases. Phases 1 and 2 of this study identified the following selection of technology archetypes that can be widely applied to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e directly connected end users: Gas Turbine, Gas-fired Reciprocating Engine (‘Reciprocating Engine’), Indirect Firing, Direct Firing, Chemical Feedstock, Storage, Compression, Expansion and Gas Conditioning. Phase 3 of this study was focused on identifying the generic impacts of fuel switching from natural gas to a 20% hydrogen blend and 100% hydrogen for each of the technology archetypes.\u003c/p\u003e\u003cp\u003eA gas characteristics review was first conducted to highlight how the gases would behave differently in an industrial setting and identify potential implications for site design and operation. Building on this work, a desktop-based impact assessment was then conducted to investigate the safety, technological and regulatory impacts that could arise during the fuel switching process.\u003c/p\u003e\u003cp\u003eA selection of end users who are directly connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e were engaged and studied to apply the findings of the impact assessment against real-life applications, and to help understand the extent of changes required for sites to enable a switch to a 20% hydrogen blend. The sites were selected, amongst other reasons, to ensure complete coverage of each of the technology archetypes.\u003c/p\u003e\u003cp\u003eThe main conclusion from the acceptability study is that most applications are capable of handling up to a 20% hydrogen blend today, albeit with some level of modification expected (e.g. burner replacement/ compressor upgrades). The level of modifications required increases with the blend percentage, with up to 2% and 5% requiring fewer modifications than 20%.\u003c/p\u003e\u003cp\u003eThe study also highlighted that for network end users that use gas as a chemical feedstock for methane reforming process to produce hydrogen, the addition of 20% hydrogen by volume into the feedstock can negatively impact on the volume of hydrogen and carbon monoxide produced as an output.\u003c/p\u003e\u003cp\u003eCompressors are likely to require some of the most extensive modifications for 20% blends, however for up to 5% blends the thermodynamic properties do not change significantly from natural gas.\u003c/p\u003e\u003cp\u003eIf hydrogen blending were to be enabled in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e the maximum percentage of hydrogen that could be present in any gas received would be known to end users. However, blend variability is a concern for most end users. \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e are currently exploring routes to mitigate this impact.\u003c/p\u003e\u003cp\u003eThe study highlighted that, as most processes are optimised for natural gas composition (the quality of which is tightly regulated), adaptations may be required to manage blend variability. It recommended that sites should conduct a site-specific assessment in collaboration with Original Equipment Manufacturers (\u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e) and site engineers to better understand in detail the potential safety, technical, environmental, and economic impacts of transitioning to a hydrogen blend. It also noted that further work is required to fully assess any potential barriers and develop a complete transition pathway.\u003c/p\u003e\u003ch3 id=\"arup-survey\"\u003eArup survey\u003c/h3\u003e\u003cp\u003eThe Progressive Energy study did not consider specifically the impacts of lower levels of hydrogen blend (up to 2% and up to 5%) or the cost and time implications of modifications and/or mitigations that could be required. The \u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e commissioned Arup to conduct a technical survey of \u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e and end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e to assess:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eThe extent of any safety, operability, performance and efficiency impacts and risks of accepting a variable blend of up to 2%, up to 5% and up to 20% hydrogen by volume\u003c/li\u003e\n  \u003cli\u003eWhether any modifications to equipment or processes or mitigations (such as deblending) would be required and any associated costs of these\u003c/li\u003e\n  \u003cli\u003eThe timeline for \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users to be operationally ready to accept variable blends\u003c/li\u003e\n  \u003cli\u003eTechnologies offered, any technical and operational challenges, research and development for hydrogen ready equipment and the support \u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e could provide to their customers in a transition to accepting a hydrogen blend\u003c/li\u003e\n\u003c/ul\u003e\u003cp\u003eA workshop was also held with key stakeholders, facilitated by the trade association Energy UK, including offtakers and other interested industry parties, to enable an open discussion on the survey questions.\u003c/p\u003e\u003cp\u003eOf the 54 sites connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, responses were received from 11 \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected users representing 30 sites. Of these, 24 sites were power generation, 3 were industrial users and 3 were storage sites. Survey responses were given a rating of 1 to 5 based on the site’s ability to accept a hydrogen blend at the blend percentages of up to 2%, 5% and 20% (where 1 represents blending being possible at the site without modifications, and 5 represents blending being unable to be achieved at the site under any circumstances).\u003c/p\u003e\u003cp\u003eIn addition to the survey and analysis of the responses, Arup also undertook a literature review to better understand the types of end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e. The findings are set out in their National Transmission System Hydrogen Blending Study\u003csup id=\"fnref:6:1\"\u003e\u003ca href=\"#fn:6\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 6]\u003c/a\u003e\u003c/sup\u003e.\u003c/p\u003e\u003ch4 id=\"key-findings-from-the-end-user-survey-brbr\"\u003eKey findings from the end user survey \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eOverall, the responses suggest that while hydrogen blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, particularly at the lower percentage blends, could be technically feasible, most sites are likely to require some level of modification or upgrades to equipment and processes which become more significant, complex and costly as the level of hydrogen blend increases. Key challenges raised were around potential variability in the level of hydrogen blend received, timeframes to be blend ready and constraints on \u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e to deliver the required modifications at the same time.\u003c/p\u003e\u003cp\u003eHowever, feedback received on specific costs was limited with most sites requiring a detailed engineering study with further \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e engagement before confirming what equipment needs to be upgraded and associated costs and technical assurance/warranties on whether existing equipment can accept a hydrogen blend. These studies themselves would incur costs.\u003c/p\u003e\u003ch5 id=\"up-to-2-hydrogen-blends\"\u003eUp to 2% hydrogen blends:\u003c/h5\u003e\u003cp\u003eThirteen out of the 30 sites who responded to the survey suggested that they could likely receive hydrogen blends of up to 2% with minor or no challenges/modifications. All of these sites are power generation facilities. It is important to note that these sites still suggested that they would require a consultation with \u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e to understand contractual issues associated with receiving hydrogen blends and provide technical assurance.\u003c/p\u003e\u003cp\u003eHowever, even at a 2% blend many respondents raised concerns that there may be an impact to their operations resulting from variability in the percentage of hydrogen they would receive in their supply, where the percentage of hydrogen volume received may fluctuate between 0% and the maximum blend percentage (2%, 5%, or 20%). Reduced gas turbine performance and efficiency was highlighted by 7 sites as the lower calorific value (energy content) of hydrogen would have an impact on the size of equipment required to generate power, which would make the facility less space efficient with a likely reduction in power output.\u003c/p\u003e\u003cp\u003eSafety concerns were raised by 9 sites, with the key risk being hydrogen embrittlement. Due to its smaller molecule size compared to natural gas, equipment materials may be susceptible to hydrogen embrittlement and leakage. It is therefore likely that even at the lowest blend percentage, mechanical integrity testing of existing equipment would be required. Several power generation users also raised the requirement for 100% (or very close to 100%) natural gas for safe start up and shut down of gas turbines. This would therefore be complicated by the presence of hydrogen as a pre-blended supply, as opposed to a blend being site controlled.\u003c/p\u003e\u003cp\u003eFor the storage sites, the key challenge with accepting a hydrogen blend is a reduction in effective capacity. Natural gas blended with hydrogen has a lower calorific value than natural gas alone, reducing the effective capacity of the gas storage assets in terms of energy content.\u003c/p\u003e\u003cp\u003eThe industrial sites who responded indicated they would all require moderate modifications with one site using gas as a feedstock not being able to accept a hydrogen blend of any level and unable to tolerate any costs of deblending.\u003c/p\u003e\u003cp\u003eThe survey responses provided very limited estimates for the costs required to be hydrogen blend ready due to lack of \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e technical assurance and uncertainty on what modifications may be required in the absence of detailed studies. One end user estimated that feasibility studies alone could cost ~£1 million and take between 12 to 18 months. Another response estimated that to enable a 2% hydrogen blend the costs for required control system upgrades could be in the region of £10-15 million.\u003c/p\u003e\u003cp\u003eMany respondents highlighted that they do not currently have developed timelines to be hydrogen blend ready. For sites who provided timeline estimates, some anticipate that blending could be achieved as soon as \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e approval and confirmatory studies are provided. Others anticipate that around 2 years would be required to allow for detailed studies and any equipment upgrades, as well as potential employee equipment and safety training. Respondents representing power generation sites also highlighted that limited \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e capacity and security of supply concerns would preclude the possibility of all sites being retrofitted simultaneously, and so the timeline would need to be further stretched to enable the sites to be modified in sequence.\u003c/p\u003e\u003ch5 id=\"up-to-5-hydrogen-blends\"\u003eUp to 5% hydrogen blends\u003c/h5\u003e\u003cp\u003eTwenty-seven of the 30 sites that responded believe that significant modifications would be required with prolonged downtime and/or significant costs to allow them to accept blends of up to 5%. Reduced turbine operability was a key challenge raised by 22 of the 24 power generation site responses including reduced power output, combustion instabilities and lower efficiency. Fifteen out of 24 power generation sites also mentioned the possibility of increased NOx emissions, which could potentially raise issues with environmental permitting.\u003c/p\u003e\u003cp\u003eThe same safety considerations regarding safe startup/shutdown and hydrogen embrittlement and leaks apply to the 5% blending scenario, but with higher risks.\u003c/p\u003e\u003cp\u003eResponses from the storage sites indicated that 5% blending and above would provide substantial technical challenges and likely require significant modification and replacement of surface assets. Greater levels of hydrogen blends would directly impact the storage asset’s ability to deliver energy into the gas system. This could have implications in ensuring security of supply, particularly during winter months when demand is highest.\u003c/p\u003e\u003cp\u003eTwenty out of 30 site responses estimate that the long lead times, potentially in the order of 3 years and longer, would be required to be ready to accept a 5% hydrogen blend. One respondent indicated that \u003cabbr title=\"Original Equipment Manufacturers\"\u003eOEMs\u003c/abbr\u003e are quoting lead times of up to 24 months for standard components. This therefore becomes an important consideration when considering multiple \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected users requiring \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e assessments and/or equipment upgrades simultaneously, if a hydrogen blend is introduced.\u003c/p\u003e\u003ch5 id=\"up-to-20-hydrogen-blends\"\u003eUp to 20% hydrogen blends:\u003c/h5\u003e\u003cp\u003eTwenty-nine of the 30 responding sites indicated that significant modifications would be required with prolonged downtime and/or significant costs to allow them to accept blends of up to 20%. All of the 24 power generation facilities who responded to the survey see the variability of the blend being a key technical challenge, with 22 of the 24 facilities highlighting safety issues and a long lead time of procuring the required equipment as barriers in accepting the blended gas. For such significant implications to be foreseen across the board for power generators, this suggests a period of transition to up to 20% hydrogen blending may be long, complicated and at substantial financial cost with potential risk to energy security.\u003c/p\u003e\u003cp\u003eOf the 3 industrial sites that responded to the survey, 2 stated that they would not be able to accept up to 20% hydrogen blends, leaving the plant inoperable. Another user stated that the company needs to be protected from the additional costs associated with being supplied with a hydrogen blend to ensure that they can compete internationally.\u003c/p\u003e\u003cp\u003eAll of the storage facilities that responded to the survey stated that there would be a long lead time for the required equipment upgrades to accommodate up to 20% hydrogen blends, which would result in a significant outage period that may threaten energy security. As well as the significant costs expected, there would also be a reduction in the storage capacity of the assets, which would reduce the income of each facility and may mean that additional storage assets would be required to give the UK the same storage capacity in terms of energy.\u003c/p\u003e\u003ch4 id=\"key-findings-from-oem-survey-brbr\"\u003eKey findings from \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e survey \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe stakeholder engagement survey for \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e’s only returned 1 formal response from a reciprocating engine manufacturer. This manufacturer stated that for up to 5% hydrogen blends there are no issues for their equipment; with no modifications required or challenges foreseen. They stated that for hydrogen blends up to 20%, a hydrogen blend signal would be required to notify the control system of the blend percentage and allow the ignition to be controlled appropriately. For engines older than 5 years, the \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e stated that it may be necessary to upgrade the control systems to the latest software, which may require around 1 working week disruption if replacement of the system is required during a planned outage.\u003c/p\u003e\u003cp\u003eIn addition to the survey being completed by the \u003cabbr title=\"Original Equipment Manufacturer\"\u003eOEM\u003c/abbr\u003e above, 2 email responses were received from gas turbine manufacturers. One manufacturer suggested that all their current gas turbine models can handle up to 5% hydrogen blends, with higher blends likely to require an upgrade to combustion systems. Regarding any upgrades for existing \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e-connected sites, they advised that the associated costs and schedule are very site specific and would require further investigation to provide specific values of the cost including consideration of auxiliary piping, upgrade of combustors and associated controls, and potentially moving vent stacks. Another respondent also produces gas turbines which are suitable for use with hydrogen blends, however they stated that studies to determine specific power plant conversion requirements would have to be procured at the request of the plant owners.\u003c/p\u003e\u003ch3 id=\"hydrogen-deblending\"\u003eHydrogen deblending\u003c/h3\u003e\u003cp\u003eHydrogen deblending is the process of separating out hydrogen from a blended gas stream. It could play a role in helping to manage the needs of certain \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users who would be unable to, or face significant safety and technical challenges in, accepting a variable hydrogen blend. However, deblending is a relatively unproven technology on a large scale, such as in a distribution and transmission networks. The International Energy Agency rated deblending as a Technology Readiness Level (\u003cabbr title=\"Technology Readiness Level\"\u003eTRL\u003c/abbr\u003e) of 4 (early prototype)\u003csup id=\"fnref:10\"\u003e\u003ca href=\"#fn:10\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 10]\u003c/a\u003e\u003c/sup\u003e.\u003c/p\u003e\u003cp\u003eAs discussed in Chapter 3 the EU Hydrogen and Decarbonised Gas Market Package provides a harmonised approach on blending up to 2% of hydrogen into the natural gas system at cross-border interconnection points between EU Member States. Whilst current evidence suggests that there is minimal risk of gas blended with hydrogen reaching shared interconnectors in the short-medium term, this position could change in the future.\u003c/p\u003e\u003ch4 id=\"deblending-at-uk-gas-interconnector-entry-points-brbr\"\u003eDeblending at UK gas interconnector entry points \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThere is a potential future scenario where the available evidence supports a future policy decision not to support or enable domestic hydrogen blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e (for example if it is not deemed safe) but an EU Member State injects hydrogen blends into its transmission network and blended gas reaches its shared UK gas interconnector. There is also a risk of the inverse scenario, where the evidence supports enabling domestic hydrogen blending in \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e but neighbouring EU Member States choose not to do so. To ensure continued interoperability and mitigate risks to the cross-border trade of gas with the EU in this scenario, consideration has been given to the feasibility of large scale deblending at interconnection points in the UK.\u003c/p\u003e\u003cp\u003eInitial evidence from \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e suggests that the large scale deblending of hydrogen at a national level could be costly and technically complex. Further work would need to be undertaken to assess the feasibility of developing and operating such large-scale facilities at interconnection points.\u003c/p\u003e\u003cp\u003eBased on current evidence, due to the likely significant costs and technical complexities we do not currently view large scale deblending at a national level as a preferred solution. We will continue to engage with EU Member States and the Commission to explore mitigations in the event of misalignment between UK and EU hydrogen blending policy.\u003c/p\u003e\u003ch4 id=\"deblending-at-local-end-user-level-brbr\"\u003eDeblending at local end user level \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eAn alternative to large scale deblending at interconnectors would be to consider deblending for those \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users or applications that cannot accept a hydrogen blend or require significant modifications or changes to their equipment and processes. Engineering studies would be required to assess the suitability of deblending for specific end users who may have different specific requirements for gas quality.\u003c/p\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e have undertaken several projects, including a Hydrogen Deblending Feasibility Phase 2 project\u003csup id=\"fnref:11\"\u003e\u003ca href=\"#fn:11\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 11]\u003c/a\u003e\u003c/sup\u003e which assessed the feasibility of deblending for a range of applications, gas compositions and volumes and provided some information to enable the costing of deblending solutions. It demonstrated that estimated costs for deblending can vary greatly and increase significantly when attempting to reach very low hydrogen concentrations such as the current regulatory limit of 0.1% contained in the Gas Safety (Management) Regulations (\u003cabbr title=\"Gas Safety (Management) Regulations 1996\"\u003eGS(M)R\u003c/abbr\u003e) compared to a 1% hydrogen blend. The Arup study used a range of deblending cost estimates provided by \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e to generate some high-level estimates of deblending costs for a range of archetypes including gas turbines, reciprocating engines and direct and indirect firing processes.\u003c/p\u003e\u003cp\u003eAny decision to implement deblending for an \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected user would therefore need to be considered against the cost of equipment modifications or upgrades.\u003c/p\u003e\u003ch4 id=\"further-work-brbr\"\u003eFurther work \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e is undertaking further work to understand:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eWhether it would be possible to isolate blended gas within the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e to protect sensitive end users; and\u003c/li\u003e\n  \u003cli\u003eif there are measures that can help manage blend variability to mitigate any impacts on end users\u003c/li\u003e\n\u003c/ul\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 1.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003ea) Do you agree with the assessment of the impacts of blending up to 2%, 5% and 20% hydrogen by volume on \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected end users? Please provide evidence to support your response.\u003c/p\u003e\n\n  \u003cp\u003eb) Are there any further operational and/or financial impacts on end users we should consider? Please provide evidence to support your response.\u003c/p\u003e\n\u003c/div\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 5: Implementation options",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-5-implementation-options",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-5-implementation-options",
        "text": "\u003cp\u003eOur intention is that transmission blending, if enabled, should be implemented in a way that utilises existing gas market arrangements where appropriate to deliver market frameworks that are predictable and enduring. The following sections set out aspects of the commercial, market and technical arrangements that could accommodate transmission blending should it be supported and enabled by government.\u003c/p\u003e\u003ch3 id=\"commercial-support-model\"\u003eCommercial support model\u003c/h3\u003e\u003cp\u003eAs set out in Chapter 3, in certain circumstances blending has the potential to stimulate an early hydrogen market as an offtaker of last resort through de-risking hydrogen production projects and reducing costs. Blending could also play a role of strategic enabler for certain electrolytic projects in certain locations to support the wider energy system and help manage electricity system grid constraints ahead of the development of regional or national hydrogen \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure. However, blending should not ‘crowd out’ other end uses of hydrogen in sectors which are more difficult to decarbonise.\u003c/p\u003e\u003cp\u003eShould transmission blending be supported and enabled by government our aim would be to support it through a mechanism that delivers value for consumers as well as being accessible and effective for hydrogen producers.\u003c/p\u003e\u003cp\u003eIn the 2023 consultation on distribution blending1 previous government assessed options for how commercial support could be provided for hydrogen producers in line with the proposed strategic role of blending. If hydrogen volumes produced for blending are overly incentivised by government, it may risk displacing the supply of hydrogen to other end use sectors. However, if blending is not sufficiently supported there is a risk that blending may not be viable for producers and potential benefits may not be fully realised. Consideration was given to the achievability and deliverability of each option within the required timeframes to realise the strategic benefits. In the government response to the consultation\u003csup id=\"fnref:3:1\"\u003e\u003ca href=\"#fn:3\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 3]\u003c/a\u003e\u003c/sup\u003e it was confirmed that the most appropriate mechanism, if blending is enabled and commercially supported by government, would be the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e.\u003c/p\u003e\u003cp\u003eFor these reasons we also consider that, should support be required, the most appropriate mechanism to support transmission blending - if enabled and intended to be commercially supported by government - would be the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e.\u003c/p\u003e\u003ch4 id=\"further-considerations-for-the-hpbm-brbr\"\u003eFurther considerations for the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe same principles would apply when designing any subsidy support for distribution and transmission blending and integrating this within the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e, consideration would be given to blending’s strategic role as set out in Chapter 3. In particular, it is important that we avoid distorting the offtaker market that could result in blending ‘crowding out’ other end users of hydrogen who require it to decarbonise by determining any conditions or criteria under which subsidy support may be provided.\u003c/p\u003e\u003cp\u003eAny subsidy support provided for blending would need to be reflected in the \u003cabbr title=\"Low Carbon Hydrogen Agreement\"\u003eLCHA\u003c/abbr\u003e, where blending is currently a non-qualifying offtaker. This includes the interaction with existing design features of the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e (e.g. the role of Risk-Taking Intermediaries (\u003cabbr title=\"Risk-Taking Intermediaries\"\u003eRTIs\u003c/abbr\u003e)), technical requirements (e.g. metering and billing) and confirming the level of subsidy support for blended volumes. This work will also consider how any project that has already been awarded a \u003cabbr title=\"Low Carbon Hydrogen Agreement\"\u003eLCHA\u003c/abbr\u003e through earlier allocation processes may be able to request a change to their contract, aligned with our strategic position on blending, to the government-appointed counterparty.\u003c/p\u003e\u003cp\u003eWe will continue to engage with stakeholders on the design of any subsidy support for blending as we develop further thinking and policy positions in these areas.\u003c/p\u003e\u003cp\u003eIn parallel to the commercial work on the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e, we will consider when blending could become an eligible offtaker for future Hydrogen Allocation Rounds (\u003cabbr title=\"Hydrogen Allocation Rounds\"\u003eHARs\u003c/abbr\u003e) and \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e allocation rounds of the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e, if it is enabled.\u003c/p\u003e\u003cp\u003eFor future \u003cabbr title=\"Hydrogen Allocation Rounds\"\u003eHARs\u003c/abbr\u003e and \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e allocation rounds, we will also consider how to adapt eligibility criteria to be consistent with the 2 different strategic roles we envisage blending playing, if it is enabled. This means that:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eFor \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e-enabled and other non-electrolytic hydrogen projects, if blending becomes an eligible offtaker, we currently only envisage this for projects where blending is an offtaker of last resort (or minority offtaker). Further details would be confirmed via future \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e allocation processes, and we might also consider integrating it into an ongoing allocation round, where possible.\u003c/li\u003e\n  \u003cli\u003eFor electrolytic projects, in addition to the offtaker of last resort (or minority) role, we also consider that there may be a case for a project which proposes blending as a majority offtaker (i.e. \u0026gt;50% of volumes) as it could help to optimise the location of electrolysers to help manage grid constraints (i.e. the strategic enabler role) as a precursor to regional or national hydrogen \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure in certain locations. This would be confirmed via future \u003cabbr title=\"Hydrogen Allocation Rounds\"\u003eHARs\u003c/abbr\u003e and likely considered on a case-by-case basis.\u003c/li\u003e\n\u003c/ul\u003e\u003cp\u003eWe note that sales of hydrogen to \u003cabbr title=\"Risk-Taking Intermediaries\"\u003eRTIs\u003c/abbr\u003e are not currently an eligible offtaker under the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e. Depending on the onward commercial arrangements, this could include gas shippers purchasing hydrogen for the purpose of blending. Further consideration will be given to the commercial design and integration of blending, if blending is enabled by government, within the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e.\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 2.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003eDo you agree that if transmission blending is enabled and intended to be commercially supported by government, the most appropriate mechanism would be via the Hydrogen Production Business Model? Please provide evidence to support your response.\u003c/p\u003e\n\u003c/div\u003e\u003ch3 id=\"market-and-trading-arrangements\"\u003eMarket and trading arrangements\u003c/h3\u003e\u003cp\u003eThis section considers the market and trading arrangements for transmission blending, if enabled, in the context of the current gas market and trading arrangements, including the question of which market participants could purchase hydrogen produced for blending.\u003c/p\u003e\u003ch4 id=\"which-market-participants-could-purchase-hydrogen-produced-for-blending-brbr\"\u003eWhich market participants could purchase hydrogen produced for blending? \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eUnder existing gas market arrangements gas shippers are responsible for bringing gas onto the network, trading it with suppliers to deliver to end consumers and are the primary balancers of supply and demand across the network with \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e, the Transmission System Network Operator, fulfilling the role of residual balancer, demand across the network. \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e also has an obligation under the Uniform Network Code (\u003cabbr title=\"Uniform Network Code\"\u003eUNC\u003c/abbr\u003e) to procure \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e shrinkage gas. \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e Shrinkage consists of:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eOwn Use Gas (\u003cabbr title=\"Own Use Gas\"\u003eOUG\u003c/abbr\u003e) – the gas required to run the compressor flet and pre-heating of gas\u003c/li\u003e\n  \u003cli\u003eCalorific Value Shrinkage (\u003cabbr title=\"Calorific Value Shrinkage\"\u003eCVS\u003c/abbr\u003e) – the difference between the measured and billed energy entering the Local Distribution Zones as a result of the Flow Weighted Average Calorific Value (\u003cabbr title=\"Flow Weighted Average Calorific Value\"\u003eFWACV\u003c/abbr\u003e process)\u003c/li\u003e\n  \u003cli\u003eUnaccounted for Gas (\u003cabbr title=\"Unaccounted for Gas\"\u003eUAG\u003c/abbr\u003e) – the quantity of gas that is lost within the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e resulting from data and meter errors\u003c/li\u003e\n\u003c/ul\u003e\u003cp\u003eIn the 2023 consultation on distribution blending, previous government considered a network-led approach where network operators act as the buyers of low carbon hydrogen produced for blending in lieu of their obligation to purchase shrinkage gas. It also considered a shipper-led approach where shippers act as the buyers for volumes of low carbon hydrogen produced for blending through existing gas market arrangements. Finally, the consultation also considered a third hybrid approach whereby both network operators and shippers could be permitted to act as the buyers for volumes of low carbon hydrogen produced for blending.\u003c/p\u003e\u003cp\u003eFollowing consultation, previous government concluded that a hybrid approach could be implemented with minimal regulatory change and may offer hydrogen producers the most flexible route to market as a network-led approach alone could potentially limit purchasable volumes of low carbon hydrogen.\u003c/p\u003e\u003cp\u003eWe consider this approach could apply to blending into the gas transmission network and are therefore also minded to support a hybrid approach whereby, if blending into the gas transmission network is enabled, the gas transmission system operator and gas shippers can purchase low carbon hydrogen and shippers are able to sell hydrogen produced for blending.\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 3.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003eDo you agree with our minded to position, if blending were enabled, to allow both the gas transmission network operator and gas shippers to purchase hydrogen produced for blending? Please provide evidence to support your response.\u003c/p\u003e\n\u003c/div\u003e\u003ch4 id=\"low-carbon-hydrogen-certificates-for-transmission-blending-brbr\"\u003eLow carbon hydrogen certificates for transmission blending \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThe 2023 Low Carbon Hydrogen Certification Scheme government response\u003csup id=\"fnref:12\"\u003e\u003ca href=\"#fn:12\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 12]\u003c/a\u003e\u003c/sup\u003e stated that certificates for low carbon hydrogen should provide a robust and transparent means of verifying the emissions credentials of low carbon hydrogen and outlined the key design features of the certification scheme. Given the complexities of the interactions between blending and certification, we continue to consider further our position (for both distribution and transmission). We aim to explore how certificates could operate in a blending scenario ahead of any final policy decision on whether to support and enable blending.\u003c/p\u003e\u003ch3 id=\"technical-delivery-model\"\u003eTechnical delivery model\u003c/h3\u003e\u003cp\u003eIn the 2023 consultation on distribution blending, previous government considered the question of where hydrogen could be injected into \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e \u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e and how this should be managed. The government response to that consultation supported the high-level principle of a ‘free-market’ approach, as described in the Gas Goes Green Programme\u003csup id=\"fnref:13\"\u003e\u003ca href=\"#fn:13\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 13]\u003c/a\u003e\u003c/sup\u003e, as the preferred technical delivery model for blending, should blending be enabled by government. This approach would avoid undue discrimination regarding connections and capacity allocation and could also benefit a wider diversity of hydrogen producers of different sizes at different locations.\u003c/p\u003e\u003cp\u003eThrough appropriate design of technical models we view that some degree of strategic planning may need to be realised across distribution and transmission networks to help mitigate risks in relation to ‘network sterilisation’, whereby hydrogen producers wishing to connect in the lower pressure tiers of the network may prevent access to capacity which limits the volumes of hydrogen that can be injected into the high-pressure parts of the network.\u003c/p\u003e\u003cp\u003eWe will continue to work closely with gas network operators and wider industry to explore the most appropriate means to deliver blending, considering interactions between distribution and transmission including, but not limited to, connections processes, capacity allocation, trading arrangements and network charging.\u003c/p\u003e\u003ch3 id=\"gas-billing-arrangements\"\u003eGas billing arrangements\u003c/h3\u003e\u003cp\u003eAs discussed in the previous section any hydrogen which is injected into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e has the potential to flow downstream into the \u003cabbr title=\"gas distribution networks\"\u003eGDNs\u003c/abbr\u003e.\u003c/p\u003e\u003cp\u003eIn the 2023 consultation on distribution blending, previous government concluded that, based on evidence gathered and assessed to date, government intends to work within existing gas billing frameworks should blending be enabled by government. This approach was supported by the Future Billing Methodology Project conducted by industry with funding agreed under Ofgem’s Gas Network Innovation Competition, which provided options and recommendations on how the attribution of energy content (Calorific Value (\u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e)) for billing could be treated in a future with a wide variety of gas sources.\u003csup id=\"fnref:14\"\u003e\u003ca href=\"#fn:14\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 14]\u003c/a\u003e\u003c/sup\u003e The \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e of a gas shows the amount of energy that is released when burning a certain volume of that gas.\u003c/p\u003e\u003cp\u003eAlthough hydrogen blending under existing billing arrangements would likely limit the permitted level of hydrogen blending to be below 20% by volume across the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas distribution networks in practice (to ensure that variations in gas \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e are maintained within current regulatory limits and ensure fairness for consumers), we do not view this as being incompatible with our strategic objectives for blending, as set out in chapter 3. Significant amounts of hydrogen blending could be achieved under existing billing regulations and this is the lowest cost and quickest to implement option.\u003c/p\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e bills shippers on an energy basis for the transportation and consumption of gas to and from \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected sites. Shippers bill the gas suppliers (they may be the same organisation), who in turn bill the site via separate arrangements. This energy usage is measured in kilowatt hours (\u003cabbr title=\"kilowatt hours\"\u003ekWh\u003c/abbr\u003e) and is determined by both the quantity (or volume) of gas delivered to a gas user and energy content (or \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e) of that gas. Therefore, if gas with a lower \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e is delivered to a gas user, then a higher volume of that gas will need to be delivered to provide the same amount of energy, and vice versa.\u003c/p\u003e\u003cp\u003eUnlike the majority of users connected the gas distribution network, \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected sites have equipment (such as gas chromatographs) that measure the \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e of the gas delivered to the end user. This measured \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e is used in the billing calculation and multiplied by the volume of gas delivered to determine the energy usage for billing. Any increase in the volume of gas delivered will be offset by the lower \u003cabbr title=\"Calorific Value\"\u003eCV\u003c/abbr\u003e of that gas and therefore should not result in an increase in the billable energy usage (in \u003cabbr title=\"kilowatt hours\"\u003ekWh\u003c/abbr\u003e) and the cost of bills. Note that this assumes the blended hydrogen is sold at the same price to the end user as natural gas (as could be the case depending on whether/how blending is commercially supported by government and how market participants choose to transact for any hydrogen that is blended).\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 4.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003eDo you agree that working within the current gas billing arrangements will not result in an increase in billable usage and gas bills for end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, should transmission level blending be enabled by government?\u003c/p\u003e\n\n  \u003cp\u003ePlease provide evidence to support your response.\u003c/p\u003e\n\u003c/div\u003e\u003ch3 id=\"blending-interactions-with-gas-meters\"\u003eBlending interactions with gas meters\u003c/h3\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e have confirmed that all current meter technologies are suitable for up to a 10% hydrogen blend with natural gas. For blends of 20% hydrogen or above, some types of meters will require recalibration. By the end of the RIIO-3 price control period (31 March 2031) \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e intends to replace all turbine meters with more accurate, blend-ready technology and ensure all fiscal metering at network exit points is ultrasonic.\u003c/p\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e have also confirmed that an upgrade to some gas analysers installed at \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e entry, exit, compressor and process control sites will be required to enable accurate measurement of hydrogen blend content in natural gas (in addition to other components in the gas). \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e is currently undertaking works to prepare this gas analyser fleet in readiness for the possible introduction of hydrogen blends.\u003c/p\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Chapter 6: Conclusion",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-6-conclusion",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#chapter-6-conclusion",
        "text": "\u003cp\u003eAs set out in Chapter 3, we consider that the strategic role blending hydrogen into the existing gas transmission network could play would be analogous to its role at distribution level (i.e. as an offtaker of last resort and strategic enabler) in certain circumstances through mitigating risks and lowering costs for hydrogen projects and the wider energy system.\u003c/p\u003e\u003cp\u003eHowever, there are further complexities regarding transmission level blending that require consideration alongside any potential strategic benefits. These include interactions with the EU and continued interoperability of the cross-border trading of gas through interconnectors. We will also consider any impacts on end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e of accepting blended gas, such as industrial, power and gas storage sites.\u003c/p\u003e\u003cp\u003eChapter 4 sets out a summary of the findings from current evidence relating to the impacts of blending on end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e. This evidence suggests that whilst most applications are capable of handling a hydrogen blend of up to 20% hydrogen by volume, the majority of \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users will require some degree of modifications or upgrades to equipment and processes, which become more significant, complex and costly as the level of hydrogen blend increases.\u003c/p\u003e\u003cp\u003eEven at the lowest percentage blend (up to 2% hydrogen by volume), the majority of respondents to the Arup survey raised concerns that there may be an impact to their operations resulting from variability in the percentage of hydrogen they receive in their supply, including reduced performance and efficiency, and for storage sites a reduction in capacity.\u003c/p\u003e\u003cp\u003eAs set out in Chapter 3, the EU Hydrogen and Decarbonised Gas Market Package provides a harmonised approach on blending up to 2% of hydrogen into the natural gas system at cross-border interconnection points between EU Member States. However, there is no requirement for EU Member States to apply blending in their national gas systems and, as a third country, the EU Gas Package does not apply to the UK or its interconnection points. There is therefore further engagement required with neighbouring Member States to understand their long-term policy aims regarding hydrogen blending and how this might interact with the UK. However, given we do not consider that EU Member States would be likely to accept blends of greater than 2% by volume in the nearest future, there is a strategic rationale to not consider percentages greater than this within the \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas transmission system.\u003c/p\u003e\u003cp\u003eA 2% hydrogen blend on the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e equates to an annual injection of approximately 4.7 \u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e of hydrogen in 2025, reducing to around 1.9 \u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e in 2040 as gas use declines (see Figure 2 in the Economic Analysis section for more detail – note that in practice we would not expect blending to reach the 2% cap for a whole year if it is to remain a flexible offtaker).\u003c/p\u003e\u003cp\u003eBased on current evidence, government is therefore minded to consider further the case for transmission blending for blends up to 2% hydrogen by volume at this time. If blending is introduced, we will consider any potential impacts and whether increasing the 2% limit would be appropriate. Government will carefully assess all available evidence to ensure that the potential impacts and costs are weighed against benefits to inform future decisions.\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 5.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003ea) Do you agree with our minded to position, if blending were enabled, to consider further whether to support and enable transmission blending of up to 2% hydrogen by volume? Please provide evidence to support your response.\u003c/p\u003e\n\n  \u003cp\u003eb) Do you have any further concerns on enabling blending up to 2% hydrogen by volume into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e? Please provide evidence to support your response.\u003c/p\u003e\n\n  \u003cp\u003ec) Is there a maximum level of blend that would be feasible with minimum modifications for sites connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e? Please provide evidence to support your response.\u003c/p\u003e\n\u003c/div\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Economic analysis",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#economic-analysis",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#economic-analysis",
        "text": "\u003cp\u003eThe question at hand is whether to enable hydrogen blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e up to 2% by volume.\u003c/p\u003e\u003cp\u003eAs with blending hydrogen into the distribution network, transmission level blending may be able to function as a reserve offtaker for hydrogen producers to manage demand volatility and uncertainty.\u003c/p\u003e\u003cp\u003eTransmission blending, however, may also impose costs on end users of the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, and these end users would not directly benefit from transmission blending. Many end users have indicated the need to make system modifications in order to accept blended gas, and in some cases may not be able to accept it at all. They will also have to conduct feasibility studies to determine what modifications may be necessary.\u003c/p\u003e\u003cp\u003eThere is considerable uncertainty around the size of these potential costs to end users, due to very limited data. The evidence we do have, however, suggests these costs could be large.\u003c/p\u003e\u003cp\u003eThe economics of transmission blending are therefore more complex than for distribution blending, as it would no longer simply be a case of a given hydrogen producer weighing up the costs and benefits for themselves. It would impose costs on third parties (\u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users) who do not benefit from blending, and it is not clear that any potential system benefits would outweigh these additional costs.\u003c/p\u003e\u003cp\u003eAs such, this assessment cannot provide a clear economic rationale for transmission blending and instead recommends further work be done with \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e and industry on:\u003c/p\u003e\u003cul\u003e\n  \u003cli\u003eWhether it would be possible to isolate blended gas within the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e to protect sensitive end users; and\u003c/li\u003e\n  \u003cli\u003eWhat modifications might be necessary for \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users to accept blended gas and the practical feasibility and costs of these modifications.\u003c/li\u003e\n\u003c/ul\u003e\u003cp\u003eThe sections below detail, in order: monetised costs; non-monetised benefits; and non-monetised costs.\u003c/p\u003e\u003ch3 id=\"monetised-costs\"\u003eMonetised costs\u003c/h3\u003e\u003ch4 id=\"blended-volumes-brbr\"\u003eBlended volumes \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003e\u003cstrong\u003eFigure 2: Potential volumes of blended hydrogen between 2025 and 2050 (\u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e)\u003c/strong\u003e\u003c/p\u003e\u003cfigure class=\"image embedded\"\u003e\u003cdiv class=\"img\"\u003e\u003cimg src=\"https://assets.publishing.service.gov.uk/media/689cc9119a65499b4463620b/hydrogen-blending-figure-2.svg\" alt=\"\"\u003e\u003c/div\u003e\u003c/figure\u003e\u003chr\u003e\u003cp\u003e\u003cstrong\u003eDescription of figure 2:\u003c/strong\u003e\u003c/p\u003e\u003cp\u003eA graph showing the maximum potential volume of hydrogen in \u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e which could be injected into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e from 2025 to 2050 if restricted to a hydrogen blend of 2% by volume. The volume is shown to decrease from ~4.7 \u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e in 2025 to ~0.9 \u003cabbr title=\"terawatt-hours\"\u003eTWh\u003c/abbr\u003e in 2050 due to the expected decrease in overall gas volumes in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, resulting in a proportionally lower volume of blended hydrogen.\u003c/p\u003e\u003chr\u003e\u003cp\u003eThis assessment concerns the economic impacts of a decision to allow hydrogen blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e of up to 2% by volume. In practice, if blending is to remain a flexible offtaker, then there will need to be less than 2% blended hydrogen in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e in general. Throughout this assessment we assume that both electrolytic and \u003cabbr title=\"Carbon Capture Usage and Storage\"\u003eCCUS\u003c/abbr\u003e-enabled hydrogen can be blended.\u003c/p\u003e\u003cp\u003eAs we are dealing with a much lower volume cap (2%) than with distribution-level blending, the overall volumes come out lower than for distribution blending despite the greater volume of gas circulating in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e. These figures also do not consider simultaneous distribution-level blending; in practice both transmission and distribution blending would be happening simultaneously. Potential blended volumes decline over time as natural gas and \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e use decline.\u003c/p\u003e\u003ch3 id=\"enabling-costs\"\u003eEnabling costs\u003c/h3\u003e\u003cp\u003eEnabling blending into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e will require a) some upgrading of the network, primarily gas analysers and flow meters; and b) the construction and operation of injection point infrastructure connecting hydrogen producers to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e.\u003c/p\u003e\u003cp\u003eHydrogen can be injected into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e at different locations, either through existing connections (with expansion and/or upgrade for hydrogen) or new (‘greenfield’) connections. For a given producer, the cost of doing this would have to be surpassed by any savings from blending for transmission blending to be an economically viable option for the producer.\u003c/p\u003e\u003cp\u003eThese costs would primarily be the one-off \u003cabbr title=\"capital expenditure\"\u003eCapex\u003c/abbr\u003e of constructing a given connection to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, and then some ongoing \u003cabbr title=\"operating expenditure\"\u003eOpex\u003c/abbr\u003e costs of maintaining and operating the injection point. These costs will be site-specific and depend on the type of connection used. Initially these costs would be incurred by \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e, the operator of the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, and then recovered from users via network charges.\u003c/p\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e would also have to upgrade the infrastructure of the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e to accept blended gas, mainly by replacing flow meters and analysers. The costs of this would be recovered from users via network charges.\u003c/p\u003e\u003cp\u003eOverall, \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e estimates these enabling costs to be c.£300m in total if all hydrogen production sites choose to blend; the actual costs could be lower if not all sites decide to blend. For hydrogen producers, if transmission blending were to go ahead and be taken up, this would be cost-neutral as their savings from reduced project financing costs (see section on Non-Monetised Benefits) would have to outweigh these enabling costs in order for them to proceed with blending. If they did not proceed, then most of the enabling costs would not be incurred as injection point infrastructure would not be required.\u003c/p\u003e\u003ch3 id=\"non-monetised-benefits\"\u003eNon-monetised benefits\u003c/h3\u003e\u003ch4 id=\"bringing-forward-production-brbr\"\u003eBringing forward production \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eLike distribution blending, as an offtaker of last resort, transmission blending could play a role in managing the risk of hydrogen producers being unable to sell sufficient volumes of hydrogen. Blending may also help to mitigate cross-chain volume risks relating to the development of hydrogen transport infrastructure. In the initial absence of larger-scale \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure, transmission blending could have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider energy system. This could be beneficial for electrolytic hydrogen producers located behind network constraints using excess renewable electricity that would otherwise have been curtailed.\u003c/p\u003e\u003cp\u003eWe envisage that in certain circumstances these projects may have value in using blending as a majority offtaker from the outset on the basis they will transition to other hydrogen offtakers as hydrogen \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure materialises.\u003c/p\u003e\u003ch4 id=\"reduced-project-financing-costs-brbr\"\u003eReduced project financing costs \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eTransmission blending being able to operate as a reserve offtaker would potentially reduce the riskiness of some hydrogen production projects by guaranteeing demand and hence revenue for the project. This reduced risk could in turn reduce project financing costs and so reduce the effective production costs for producers. To an extent, this benefit could be realised even if no physical blending in fact occurs, with the existence of transmission blending as an option de-risking hydrogen production projects.\u003c/p\u003e\u003ch4 id=\"wider-hydrogen-economy-brbr\"\u003eWider hydrogen economy \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eBlending could play a role to facilitate an optimised hydrogen economy both in terms of location of electrolytic production and minimising system costs and reducing investment risk into hydrogen production. It may also stimulate hydrogen supply chains and encourage increased investment into the UK hydrogen economy by improving investor confidence.\u003c/p\u003e\u003ch4 id=\"curtailment-brbr\"\u003eCurtailment \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eAs mentioned above in the initial absence of larger-scale \u003cabbr title=\"transport and storage\"\u003eT\u0026amp;S\u003c/abbr\u003e infrastructure transmission blending could have value as a strategic enabler to enable electrolytic hydrogen producers to locate to support the wider energy system. This could be beneficial for electrolytic hydrogen producers located behind network constraints using excess renewable electricity that would otherwise have been curtailed, reducing electricity curtailment payments.\u003c/p\u003e\u003ch4 id=\"carbon-savings-brbr\"\u003eCarbon savings \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eSubstituting natural gas in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e for low-carbon hydrogen, and this blended gas being used by \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e offtakers, will generate carbon savings by reducing the unabated use of natural gas.\u003c/p\u003e\u003ch3 id=\"non-monetised-costs\"\u003eNon-monetised costs\u003c/h3\u003e\u003ch4 id=\"stranded-assets-brbr\"\u003eStranded assets \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eAs blending is time limited, given declining natural gas demand over time, there is a risk that transmission blending could leave stranded assets (like with distribution blending). Transport infrastructure built to move hydrogen to the blending injection point, and the injection point itself, may become redundant in time.\u003c/p\u003e\u003ch4 id=\"incentivising-inefficient-location-of-production-sites-brbr\"\u003eIncentivising inefficient location of production sites \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eAs with distribution blending, transmission blending may incentivise production sites to be located where it is favourable for them to inject their hydrogen into in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e rather than where there is long-term hydrogen demand and offtakers. This could potentially be mitigated through the hydrogen funding allocation processes.\u003c/p\u003e\u003ch4 id=\"value-for-money-brbr\"\u003eValue for money \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eThere are other methods of supporting decarbonisation than hydrogen, in particular electrification. Given the potential costs of blending hydrogen in the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, electrification may be a more cost-efficient method of decarbonising an end user of natural gas.\u003c/p\u003e\u003ch4 id=\"nts-end-user-modifications-brbr\"\u003e\n\u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end user modifications \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eAccording to the Arup survey published alongside this consultation, many end users (offtakers from the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e) indicated a need to, in some form, modify or upgrade their systems in order to accept blended gas. The Arup research gave each end user a score from 1-5 based on the site’s potential ability to accept a hydrogen blend, between 1 (blending is possible at the current site, without modifications) and 5 (blending could not be achieved). Upgrades and modifications to accept blends will impose costs on these end users, who will not directly benefit from transmission blending. We do not have site-specific estimates of these costs. One site, which was rated a ‘3’ in the survey, reported that upgrading its control systems would cost c.£10-15m. Given the user survey results, this – if representative – implies potentially significant modification and upgrading costs for end users as a result of transmission blending.\u003c/p\u003e\u003cp\u003eSeparately, sites wishing to upgrade their systems will be required to go offline, potentially for extended periods of time, which will impose additional costs. Moreover, many \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e offtakers are power plants, and so them going offline or reducing generation would have implications for the power system. There are also indications that even with modifications power plants may need to reduce generation due to fluctuations in the composition of their gas input.\u003c/p\u003e\u003cp\u003eIn addition to any direct monetary costs of infrastructure and systems modifications and upgrades, there will also be the need for end users to pay to conduct feasibility studies to determine what modifications would be necessary.\u003c/p\u003e\u003cp\u003eIn the event \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e is able to isolate blended gas to protect sensitive end users, then these costs would (at least partially) no longer be relevant. There could be some additional \u003cabbr title=\"capital expenditure\"\u003eCapex\u003c/abbr\u003e and \u003cabbr title=\"operating expenditure\"\u003eOpex\u003c/abbr\u003e costs incurred by \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e to do this, which have not been estimated. It is not yet clear whether this is technically possible.\u003c/p\u003e\u003ch4 id=\"nts-end-user-deblending-costs-brbr\"\u003e\n\u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end user deblending costs \u003cbr\u003e\u003cbr\u003e\n\u003c/h4\u003e\u003cp\u003eSites which are unable to accept blended gas under any circumstances will have to deblend their gas input to separate out the hydrogen from the natural gas. Deblending technology is unproven at scale and estimating its costs is therefore complex and highly uncertain.\u003c/p\u003e\u003cp\u003e\u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e’s Hydrogen Deblending Phase 2 Technical Report\u003csup id=\"fnref:15\"\u003e\u003ca href=\"#fn:15\" class=\"footnote\" rel=\"footnote\" role=\"doc-noteref\"\u003e[footnote 15]\u003c/a\u003e\u003c/sup\u003e estimated deblending costs to be in the range of £31.8-64.5 per 1000 cubic metres of gas input for deblending from 20% to \u0026lt;0.1%. This is, of course, different from the potential scenario considered here of deblending from 2% to \u0026lt;0.1%, though the cost implication is unclear. There is less hydrogen to separate out but more natural gas to process, and it is also more difficult to separate out lower proportions of hydrogen.\u003c/p\u003e\u003cp\u003eThe Arup report published alongside this consultation used a range of deblending cost estimates provided by \u003cabbr title=\"National Gas Transmission\"\u003eNGT\u003c/abbr\u003e to generate some high-level estimates of deblending costs for a range of archetypes including gas turbines, reciprocating engines and direct and indirect firing processes. This indicates deblending costs could be in the order of millions to tens of millions of pounds per site per year.\u003c/p\u003e\u003cp\u003eIn addition, sites which deblend will then have to dispose of the hydrogen they have separated out, incurring additional costs.\u003c/p\u003e\u003cdiv class=\"call-to-action\"\u003e\n  \u003cp\u003e\u003cstrong\u003eQuestion 6.\u003c/strong\u003e\u003c/p\u003e\n\n  \u003cp\u003ea) We welcome feedback on the economic assessment presented and any further analysis on the costs and benefits of transmission blending.\u003c/p\u003e\n\n  \u003cp\u003eb) Please provide any additional information on the costs of any required modifications or mitigations required for \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected sites to be able to accommodate a blend of up to 2% hydrogen by volume. If you do not currently have this information, how long do you expect it take to assess what mitigations might be needed and what the costs of these could be?\u003c/p\u003e\n\u003c/div\u003e"
      }
    },
    {
      "@type": "Question",
      "name": "Consultation questions",
      "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#consultation-questions",
      "acceptedAnswer": {
        "@type": "Answer",
        "url": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network/hydrogen-blending-into-the-gb-gas-transmission-network-consultation-document#consultation-questions",
        "text": "\u003cdiv class=\"legislative-list-wrapper\"\u003e\n  \u003col class=\"legislative-list\"\u003e\n    \u003cli\u003e1.\n      \u003col\u003e\n        \u003cli\u003ea. Do you agree with the assessment of the impacts of blending up to 2%, 5% and 20% hydrogen by volume on \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e end users?\u003c/li\u003e\n        \u003cli\u003eb. Are there any further operational and/or financial impacts on end users we should consider? Please provide evidence to support your response. \u003cbr\u003e\u003cbr\u003e\n\u003c/li\u003e\n      \u003c/ol\u003e\n    \u003c/li\u003e\n    \u003cli\u003e2. Do you agree that if transmission blending is enabled and commercially supported by government, the most appropriate mechanism would be via the \u003cabbr title=\"Hydrogen Production Business Model\"\u003eHPBM\u003c/abbr\u003e? Please provide evidence to support your response. \u003cbr\u003e\u003cbr\u003e\n\u003c/li\u003e\n    \u003cli\u003e3. Do you agree with our minded to position to allow both the gas transmission network operator and gas shippers to purchase hydrogen produced for blending? Please provide evidence to support your response. \u003cbr\u003e\u003cbr\u003e\n\u003c/li\u003e\n    \u003cli\u003e4. Do you agree that working within the current gas billing arrangements will not result in an increase in billable usage and gas bills for end users connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e, should transmission level blending be enabled by government? Please provide evidence to support your response. \u003cbr\u003e\u003cbr\u003e\n\u003c/li\u003e\n    \u003cli\u003e5.\n      \u003col\u003e\n        \u003cli\u003ea. Do you agree with our minded to position to only consider further whether to support and enable transmission blending of up to 2% hydrogen by volume? Please provide evidence to support your response.\u003c/li\u003e\n        \u003cli\u003eb. Do you have any further concerns on enabling blending up to 2% hydrogen by volume into the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e? Please provide evidence to support your response.\u003c/li\u003e\n        \u003cli\u003ec. Is there a maximum level of blend that would be feasible with minimum modifications for sites connected to the \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e? Please provide evidence to support your response \u003cbr\u003e\u003cbr\u003e\n\u003c/li\u003e\n      \u003c/ol\u003e\n    \u003c/li\u003e\n    \u003cli\u003e6.\n      \u003col\u003e\n        \u003cli\u003ea. We welcome feedback on the economic assessment presented and any further analysis on the costs and benefits of transmission blending.\u003c/li\u003e\n        \u003cli\u003eb. Please provide any additional information on the costs of any required modifications or mitigations required for \u003cabbr title=\"National Transmission System\"\u003eNTS\u003c/abbr\u003e connected sites to be able to accommodate a blend of up to 2% hydrogen by volume. If you do not currently have this information, how long do you expect it take to assess what mitigations might be needed and what the costs of these could be?\u003c/li\u003e\n      \u003c/ol\u003e\n    \u003c/li\u003e\n  \u003c/ol\u003e\n\u003c/div\u003e\u003cdiv class=\"footnotes\" role=\"doc-endnotes\"\u003e\n  \u003col\u003e\n    \u003cli id=\"fn:1\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2023) \u003ca href=\"https://www.gov.uk/government/consultations/hydrogen-blending-into-gb-gas-distribution-networks#documents\"\u003e‘Hydrogen Blending into \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e Gas Distribution Networks: consultation\u003c/a\u003e – A consultation to further assess the case for hydrogen blending and lead options for its implementation, if enabled. \u003ca href=\"#fnref:1\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:2\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2023) \u003ca href=\"https://www.gov.uk/government/publications/hydrogen-blending-in-gb-distribution-networks-strategic-decision\"\u003e‘Hydrogen Blending into \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e Gas Distribution Networks: A strategic policy decision’\u003c/a\u003e \u003ca href=\"#fnref:2\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e \u003ca href=\"#fnref:2:1\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced 2\"\u003e↩\u003csup\u003e2\u003c/sup\u003e\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:3\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2023) \u003ca href=\"https://www.gov.uk/government/consultations/hydrogen-blending-into-gb-gas-distribution-networks#read-the-full-outcome\"\u003e‘Hydrogen blending into \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e gas distribution networks: government response’\u003c/a\u003e \u003ca href=\"#fnref:3\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e \u003ca href=\"#fnref:3:1\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced 2\"\u003e↩\u003csup\u003e2\u003c/sup\u003e\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:4\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2021) \u003ca href=\"https://www.gov.uk/government/publications/uk-hydrogen-strategy\"\u003e‘UK Hydrogen Strategy’\u003c/a\u003e \u003ca href=\"#fnref:4\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:5\"\u003e\n      \u003cp\u003eNorway’s upstream pipelines export gas directly from Norway’s gas fields only and are therefore not relevant to this consultation as they are not defined as gas interconnectors. \u003ca href=\"#fnref:5\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:6\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2025) \u003ca href=\"https://www.gov.uk/government/publications/national-transmission-system-hydrogen-blending-study\"\u003e‘Arup: National Transmission System Hydrogen Blending Study’\u003c/a\u003e \u003ca href=\"#fnref:6\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e \u003ca href=\"#fnref:6:1\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced 2\"\u003e↩\u003csup\u003e2\u003c/sup\u003e\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:7\"\u003e\n      \u003cp\u003eInterconnectors between \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e and both \u003cabbr title=\"Northern Ireland\"\u003eNI\u003c/abbr\u003e and \u003cabbr title=\"Republic of Ireland\"\u003eROI\u003c/abbr\u003e are unidirectional and only export gas from \u003cabbr title=\"Great Britain\"\u003eGB\u003c/abbr\u003e. \u003ca href=\"#fnref:7\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:8\"\u003e\n      \u003cp\u003eNorway’s upstream pipelines export gas from Norway only and are therefore not relevant to this consultation as they are not defined as gas interconnectors. \u003ca href=\"#fnref:8\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:9\"\u003e\n      \u003cp\u003eNational Gas (2025) \u003ca rel=\"external\" href=\"https://www.nationalgas.com/sites/default/files/documents/Hydrogen%20Acceptability%20Summary%20Report.pdf\"\u003e‘Hydrogen Acceptability Summary Report’ (PDF)\u003c/a\u003e \u003ca href=\"#fnref:9\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:10\"\u003e\n      \u003cp\u003eInternational Energy Agency (2023) \u003ca rel=\"external\" href=\"https://iea.blob.core.windows.net/assets/ecdfc3bb-d212-4a4c-9ff7-6ce5b1e19cef/GlobalHydrogenReview2023.pdf\"\u003e‘Global Hydrogen Review 2023’ (PDF)\u003c/a\u003e \u003ca href=\"#fnref:10\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:11\"\u003e\n      \u003cp\u003eNational Gas Transmission (2023) \u003ca rel=\"external\" href=\"https://smarter.energynetworks.org/projects/nia_nggt0177/\"\u003e‘Hydrogen Deblending Feasibility Phase 2’\u003c/a\u003e \u003ca href=\"#fnref:11\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:12\"\u003e\n      \u003cp\u003e\u003cabbr title=\"Department for Energy Security and Net Zero\"\u003eDESNZ\u003c/abbr\u003e (2023) \u003ca href=\"https://www.gov.uk/government/consultations/uk-low-carbon-hydrogen-certification-scheme#read-the-full-outcome\"\u003e‘Low Carbon Hydrogen Certification Scheme – Consultation Outcome’\u003c/a\u003e \u003ca href=\"#fnref:12\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:13\"\u003e\n      \u003cp\u003eEnergy Networks Association (2021) \u003ca rel=\"external\" href=\"https://www-energynetworks-org.webpkgcache.com/doc/-/s/www.energynetworks.org/assets/images/ENA%20GGG%202021%20Programme.pdf\"\u003e‘Gas Goes Green – Delivering the Pathway to Net Zero’ (PDF)\u003c/a\u003e \u003ca href=\"#fnref:13\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:14\"\u003e\n      \u003cp\u003eCadent Gas Ltd. (2022) \u003ca rel=\"external\" href=\"https://www.xoserve.com/media/43317/xos1434_xoserve-fbm-consultation-output-v7-final.pdf\"\u003e‘Future Billing Methodology: Recommendations’ (PDF)\u003c/a\u003e \u003ca href=\"#fnref:14\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n    \u003cli id=\"fn:15\"\u003e\n      \u003cp\u003eNational Gas Transmission (2023) \u003ca rel=\"external\" href=\"https://smarter.energynetworks.org/projects/nia_nggt0177/\"\u003e‘Hydrogen Deblending Phase Two Combined Final Technical Report’\u003c/a\u003e \u003ca href=\"#fnref:15\" class=\"reversefootnote\" role=\"doc-backlink\" aria-label=\"go to where this is referenced\"\u003e↩\u003c/a\u003e\u003c/p\u003e\n    \u003c/li\u003e\n  \u003c/ol\u003e\n\u003c/div\u003e"
      }
    }
  ]
}
</script><script type="application/ld+json">
  {
  "@context": "http://schema.org",
  "@type": "BreadcrumbList",
  "itemListElement": [
    {
      "@type": "ListItem",
      "position": 1,
      "item": {
        "name": "Home",
        "@id": "https://www.gov.uk/"
      }
    },
    {
      "@type": "ListItem",
      "position": 2,
      "item": {
        "name": "Environment",
        "@id": "https://www.gov.uk/environment"
      }
    },
    {
      "@type": "ListItem",
      "position": 3,
      "item": {
        "name": "Climate change and energy",
        "@id": "https://www.gov.uk/environment/climate-change-energy"
      }
    },
    {
      "@type": "ListItem",
      "position": 4,
      "item": {
        "name": "Hydrogen blending into the GB gas transmission network",
        "@id": "https://www.gov.uk/government/consultations/hydrogen-blending-into-the-gb-gas-transmission-network"
      }
    }
  ]
}
</script>
</body>
</html>
