id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
7;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;PARL81;LPN 0003;lne_ACTL_ROYL_1;22;0.01;7.5;0.0;;1023;1.000
9;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;ACTL81;Acton Lane 22kV;D3RA;22;0.22;66.67;0.0;787;787;Series Reactor
24;London Power Networks (LPN);Barking 132kV;LPN-S000000003663;East Ham Tee Pt. 66kV;EHAM60;NELN60;Nelson St 66kV;lne_EHAM_NELN_2;66;0.58;0.52;0.34;950;960;1.620
26;London Power Networks (LPN);Barking 132kV;LPN-S000000003663;East Ham Tee Pt. 66kV;EHAM63;NELN63;Nelson St 66kV;lne_EHAM_NELN_4;66;0.52;0.42;0.99;950;960;2.010
40;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;SEWB33;Sewell Rd B 33kV;lne_BARW_SEWL_3;33;1.6;2.3;0.4;320;340;2.880
48;London Power Networks (LPN);Barking West 33kV;;LPN 0069;THAM31;BARW31;Barking West 33kV;lne_BARW_THMS1;33;0.09;0.2;0.02;864;973;0.200
53;London Power Networks (LPN);Beddington;LPN-S000000000817;Churchfields 33kV;CHUR33;SYDP32;Sydenham Park 33kV;lne_SYDP_CHUR_3;33;4.63;3.43;0.82;280;310;1.000
70;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;FAIR3A;Fairlop Rd 33kV;lne_BUCK_FAIR_1;33;4.2;3.36;1.31;600;660;7.100
77;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;GROT34;Grove Lodge 33kV;lne_BUCK_GROL_4;33;1.8;2.77;1.1;420;540;4.410
81;London Power Networks (LPN);Brimsdown;LPN-S000000000526;Fairlop Rd 33kV;FAIR3D;FAIR33;Fairlop Rd 33kV;lne_FAIR_T4;33;0.0;0.01;0.0;970;1020;1.000
82;London Power Networks (LPN);Brimsdown;;Fairlop Rd 33kV;FAIR3A;PERB30;Perth Rd B 33kV;lne_PERB_FAIR_1;33;2.58;2.09;0.78;390;420;4.320
118;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA51;CHAT52;LPN 0021;lne_BEEA_CHRT_2;11;5.27;5.68;0.02;;394;1.000
140;London Power Networks (LPN);City Road;LPN-S000000000112;Calshot St 132kV;CALS11;CALS1A;Calshot St 132kV;lne_CALS_CALS_2;132;0.0;0.01;0.09;691;796;0.095
141;London Power Networks (LPN);City Road;LPN-S000000000415;City Rd B 11kV;CITB53;CITB5C;City Rd B 11kV;lne_CITB_GRID1A;11;0.0;0.01;0.0;1780;1930;1.000
143;London Power Networks (LPN);City Road;;City Rd B 11kV;CITB52;CITB5B;City Rd B 11kV;lne_CITB_GRID2A;11;0.0;0.01;0.0;1780;1930;1.000
155;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;LIMA12;Limeburner Ln 132kV;Lne_CITY_LIMA_3;132;0.04;0.21;4.64;;899;2.656
161;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY1A;CITY11;City Road 132kV;lne_CITY_CITB_2;132;0.0;0.01;0.0;;1198;1.000
178;London Power Networks (LPN);City Road;LPN-S000000000428;Finsbury Market A 33kV;FINA31;FINB31;Finsbury Market B 33kV;lne_FINB_FINA;33;0.0;0.0;0.0;;1000;1.000
185;London Power Networks (LPN);City Road;LPN-S000000000433;Finsbury Mkt E 132kV;FINE13;FINM12;Finsbury Market 132kV;lne_FINM_FINA/FINB/FINC_3;132;0.0;0.01;0.0;950;1020;1.000
199;London Power Networks (LPN);City Road;LPN-S000000003463;Limeburner Ln 132kV;LIMA13;LIMA1C;Limeburner Ln 132kV;Lne_BANF_CITY_LIMA_1;132;0.0;0.01;0.09;691;796;0.100
233;London Power Networks (LPN);Hackney 132kV;LPN-S000000003439;Hackney Supergrid 132 kV;HACS11;BOWM11;Bow 132kV;lne_BOWM_HACG_1;132;0.15;0.27;0.0;;850;4.300
238;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 11kV;HEAR53;HEAR5A;Hearn St 11kV;Cable Tail_GT1_HEAR;11;0.02;0.04;0.0;880;1031;0.012
254;London Power Networks (LPN);Hackney 66kV;LPN-S000000000503;Blackhorse Lane 66kV;BLHL62;HACS6A;Hackney Sgrid 66kV;lne_HACS_BLHL_2;66;1.67;1.02;1.97;970;1020;2.600
255;London Power Networks (LPN);Hackney 66kV;LPN-S000000000503;Blackhorse Lane 66kV;BLHL63;HACS61;Hackney Sgrid 66kV;lne_HACS_BLHL_4;66;0.54;0.47;1.61;970;1020;4.650
277;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7B;HACC73;Hackney C 6.6kV;RB1;6.6;4.0;80.0;0.0;3062;3062;Series Reactor
279;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7C;HACC71;Hackney C 6.6kV;RC1;6.6;6.59;131.71;0.0;2624;2624;Series Reactor
297;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG32;CHSB31;LPN 0024;lne_BROG_CHSI_2;33;4.95;3.66;0.87;;1190;1.000
306;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1A;Eltham Grid 132kV;Lne_ELTH_1;132;0.0;0.0;0.0;;;1.000
308;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1H;Eltham Grid 132kV;lne_ELTH_ELTG_T2A;132;0.0;0.01;0.0;920;1000;1.000
311;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1G;Eltham Grid 132kV;lne_ELTH_ELTM_T2B;132;0.0;0.01;0.0;780;850;1.000
315;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH12;SYDP12;Sydenham Park 132kV;lne_ELTH_SYDK_1;132;0.15;0.07;21.44;514;600;13.340
328;London Power Networks (LPN);Hurst 132kV;LPN-S000000003731;Eltham Grid 33kV;ELTG32;FARJ34;Farjeon Rd 33kV;lne_ELTG_FARJ_2;33;3.24;3.67;0.5;290;320;1.000
334;London Power Networks (LPN);Islington;LPN-S000000000446;Hatchard Rd 66kV;HATR61;HOLL61;Holloway Grid 66kV;lne_HOLL_HATR_1;66;0.54;0.55;1.53;160;170;2.780
335;London Power Networks (LPN);Islington;LPN-S000000000446;Hatchard Rd 66kV;HATR62;HOLL61;Holloway Grid 66kV;lne_HOLL_HATR_2;66;0.53;0.54;1.51;160;170;2.740
343;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST53;GEST5B;Georgiana St 11kV;Lne_GEORG_GT1B;11;0.1;0.33;0.01;716;804;0.100
347;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST51;GEST5F;Georgiana St 11kV;Lne_GEORG_GT3B;11;0.1;0.33;0.01;716;804;0.100
349;London Power Networks (LPN);Islington;;Islington 132kV;ISLG11;GEST12;Georgiana St 132kV;lne_ISLNG_GEORG2;132;0.04;0.2;2.95;805;913;2.800
357;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;CRAY31;Crayford 33kV;lne_DARA_CRAY_1;33;2.91;2.17;0.51;600;600;2.970
359;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;CRAY32;Crayford 33kV;lne_DARA_CRAY_3;33;2.91;2.16;0.51;600;600;1.000
371;London Power Networks (LPN);Littlebrook;LPN-S000000003752;Littlebrook 132kV GIS;LITB11;DART14;Dartford Grid 132kV;lne_LITB_DART_2;132;0.28;0.61;1.34;410;520;3.660
373;London Power Networks (LPN);Littlebrook;LPN-S000000003752;Littlebrook 132kV GIS;LITB11;WELT11;LPN 0025;lne_LITT_WELD_4;132;0.18;0.37;1.04;490;610;3.100
377;London Power Networks (LPN);Littlebrook;;LPN 0025;WELT12;DART13;Dartford Grid 132kV;lne_WELT_DART_1;132;0.03;0.07;0.28;450;580;0.600
384;London Power Networks (LPN);Lodge Road;LPN-S000000000319;Carnaby St 66 kV;CARN64;LODB6O;Lodge Rd B 66kV;lne_LODR_CARN_4;66;0.6;1.3;1.32;200;250;1.000
395;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6B;LODB62;Lodge Rd B 66kV;lne_LODB_HYPA/HYPB2;66;0.47;0.57;1.91;290;370;2.910
401;London Power Networks (LPN);Lodge Road;LPN-S000000000353;Imperial College 22kV;IMPC84;MOSC81;Moscow Rd 22kV;lne_MOSC_IMPC_4;22;6.75;5.83;1.6;290;320;3.540
416;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 22kV;MOSC81;MOSC8C;Moscow Rd 22kV;lne_MOSC_MOSW_3;22;0.0;0.01;0.0;350;360;1.000
423;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 66kV;MOSD6A;MOSD61;Moscow Rd 66kV;lne_MOSC_MOSD_4;66;0.0;0.01;0.0;470;470;1.000
456;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB33;BENB3G;Bengeworth Rd Grid 33kV;lne_BENB_BENR/CHAD3;33;0.0;0.1;0.0;490;520;1.000
461;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BRXB34;Brixton B 33kV;lne_BENB_BRXB_4;33;1.65;1.89;0.0;270;300;1.000
466;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 33kV;CHAD31;NORX31;North Cross Rd 33kV;lne_CHAD_NORX_1;33;1.85;1.38;0.32;270;340;1.950
471;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 66kV;CHAD63;NEWX61;New Cross Sgrid 66kV;lne_CHAD_GRID3;66;0.56;0.66;2.5;1200;1200;4.270
491;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB3B;LEYB33;Ley St B 33kV;lne_PERB_LEYB_4;33;0.0;0.01;0.0;950;1020;1.000
516;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB33;BDGW31;LPN 0015;lne_BDGW_BACB;33;1.32;2.9;0.37;737;819;3.130
527;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST5E;DUST53;Duke St B 11kV;lne_DUST_T3B;11;0.0;0.01;0.0;;1155;1.000
536;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST11;SJWB11;St Johns Wood B 132kV;lne_SJOW_DUST/LESQ_1;132;0.03;0.26;3.38;780;850;2.900
547;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 132kV;EBBR13;OBRD1A;Old Brompton Rd 132kV;lne_OBRD_EBBR_3;132;0.13;0.38;3.8;340;340;4.630
562;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5F;LESQ53;Leicester Sq 11kV;lne_LESQ_GRID3B;11;0.0;0.01;0.0;;1155;1.000
566;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG11;LONG1A;Longford St B 132kV;lne_LONG_GRID1;132;0.0;0.01;0.0;;96;1.000
567;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG12;LONG1B;Longford St B 132kV;lne_LONG_GRID2;132;0.0;0.01;0.0;;96;1.000
590;London Power Networks (LPN);St Johns Wood;;LPN 0064;FENN31;LMSE31;LPN 0057;lne_LMSE_FENN;33;0.04;0.08;0.01;737;819;0.090
598;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd 132kV;OBRD1C;SJOW1D;St Johns Wood 132kV;lne_SJOW_OBRD_2;132;0.12;0.31;16.75;580;630;6.260
625;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB12;AMBL11;Amberley Rd 132kV;lne_SJWB_AMBL_1;132;0.05;0.17;3.01;;770;2.500
626;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;AMBL12;Amberley Rd 132kV;lne_SJWB_AMBL_2;132;0.05;0.17;3.01;;770;2.500
643;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;CORA11;LPN 0034;lne_BRWB_CORA;132;0.02;0.03;1.09;612;715;0.481
659;London Power Networks (LPN);West Ham;;LPN 0035;STEN81;STEN8A;LPN 0035;lne_STEN_GRID3DA;22;0.95;2.09;0.05;737;819;1.000
661;London Power Networks (LPN);West Ham;;LPN 0035;STEN81;STEN8C;LPN 0035;lne_STEN_GRID4DA;22;0.95;2.09;0.05;737;819;1.000
665;London Power Networks (LPN);West Ham;;LPN 0067;LLCR8A;LLCR81;LPN 0067;lne_LLCR_T1;22;0.02;0.04;0.0;737;819;0.018
673;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB52;SILB5C;Silvertown B 11kV;Cable Tail_FT3B;11;0.54;0.94;0.0;1093;1235;0.128
678;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB53;SILB5H;Silvertown B 11kV;lne_SILB_SILB_2;11;0.67;1.16;0.0;1093;1235;0.158
681;London Power Networks (LPN);West Ham;;Silvertown B 66kV;SILB61;WHAS61;West Ham 66kV;lne_WHAS_SILT_1;66;0.94;0.99;2.84;970;1020;5.025
684;London Power Networks (LPN);West Ham;LPN-S000000000684;Silvertown B 66kV;SILB64;WHAS61;West Ham 66kV;lne_WHAS_SILT_4;66;0.95;1.0;2.85;970;1020;5.045
688;London Power Networks (LPN);West Ham;LPN-S000000000683;Simpsons Road 132kV;SIMP12;BRWB11;Brunswick Wharf B 132kV;lne_BRUW_SIMP_2;132;0.08;0.14;0.96;340;340;1.720
692;London Power Networks (LPN);West Ham;;West Ferry Circus 11kV;WFCS53;WFCS5A;West Ferry Circus 11kV;lne_WFCS_GRID1A;11;0.0;0.01;0.0;2000;2000;1.000
700;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 132kV;WFCS14;WHAG11;West Ham Sgrid 132kV;lne_WHSG_WFCS_3;132;0.09;0.27;2.69;350;350;3.520
710;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WHAG1J;West Ham Sgrid 132kV;lne_WHSG_WH11_T2B;132;0.09;0.27;2.69;250;270;1.000
716;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR5F;GIBR51;Gibbons Rd 11kV;lne_GIBR_GRID1B2;11;0.0;0.01;0.0;1200;1200;1.000
717;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR52;GIBR5C;Gibbons Rd 11kV;lne_GIBR_GRID2A1;11;0.0;0.01;0.0;1200;1200;1.000
725;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;TAYL12;GIBR13;Gibbons Rd 132kV;lne_LEIR_GIBR_3;132;0.05;0.07;2.32;270;340;1.000
732;London Power Networks (LPN);Willesden 132kV;;LPN 0040 / LPN 0041;WIDB1B;WILB1A;LPN 0041;lne_WISD_WILB_GRID1A;132;0.02;0.02;0.59;1000;1000;1.000
745;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD12;WDLN12;Wood Lane 132kV;lne_WISD_WDLN_1;132;0.11;0.28;4.16;396;;4.045
753;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000109;Bulwer St 66kV;BULS61;WILS61;Willesden Grid 66kV;lne_WILS_BULS_4;66;0.97;1.73;2.13;160;170;1.000
755;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003369;Moscow Rd 66kV;MOSD64;TOWN61;Townmead Road Tee Point 66kV;lne_MOSD_TOWN_2;66;1.04;1.38;3.57;410;530;6.600
757;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000183;Townmead B 66kV;TOWB61;TOWM6B;Townmead B 66kV;lne_TOWM_GRID1/GRID3;66;0.01;0.01;0.01;471;538;0.050
760;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003297;Willesden Grid 66kV;WILS61;BULS63;Bulwer St 66kV;lne_WILS_BULS_3;66;1.14;1.65;2.81;160;170;1.000
775;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd Grid 33kV;BENB32;BENR3B;Bengeworth Rd Grid 33kV;lne_BENB_GRID1;33;0.0;0.01;0.0;;;1.000
788;London Power Networks (LPN);Wimbledon 1&2 132kV;;Kingston (SEEB) 132kV;KITO12;WIML12;Wimbledon Sec 1&2 132kV;lne_WM12_KITO_1;132;0.3;1.02;23.05;540;690;1.000
789;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD3C;WIMD31;LPN 0045;lne_WIMD_T1A;33;0.0;0.0;0.0;;1000;1.000
796;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0062;KIRT31;BENB31;Bengeworth Rd Grid 33kV;lne_BENB_KIRT_1;33;4.5;5.07;0.77;394;462;4.800
807;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 66kV;BNSB62;CARK62;Carslake Rd 66kV;lne_CART_BARN_4;66;0.99;0.86;2.15;1290;1370;1.000
809;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001014;Burlington Rd 33kV;BURL32;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_BURL_2;33;6.2;4.59;1.1;840;910;6.560
816;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001017;Carslake Rd 66kV;CARK63;WANS62;Wandsworth 66kV;lne_CARK_FT1;66;0.36;0.32;0.78;970;1020;1.540
819;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001017;Carslake Rd 66kV;CARK62;WANS62;Wandsworth 66kV;lne_WANS_CARK_4;66;0.42;0.62;2.46;450;490;3.450
822;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001025;Dukes Ave 33kV;DKAV33;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_DKAV_4;33;6.46;6.54;0.79;840;910;7.470
831;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001040;Lombard Rd B 66kV;LOMB61;WANS61;Wandsworth 66kV;lne_WANS_LOMR_1;66;0.69;0.54;1.53;900;1020;2.550
838;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001059;Merton 33kV;MERT32;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_MERT_2;33;3.35;2.57;0.63;790;860;3.660
839;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001059;Merton 33kV;MERT33;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_MERT_3;33;3.37;2.6;0.63;790;860;3.680
845;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 66kV;MORT63;WANS62;Wandsworth 66kV;lne_WANS_MORT_3;66;0.86;2.01;1.29;;131;1.000
858;London Power Networks (LPN);Wimbledon 3&4 132kV;;Wandsworth 132kV;WAND11;MORT12;Moreton Street 132kV;Lne_WAND_MORT_1;132;0.08;0.47;10.48;913;1089;6.000
875;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC3A;Wimbledon Grid C 33kV;lne_WIMC_GRIDT1B_2;33;0.0;0.0;0.0;;1000;1.000
882;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_GRIDT4B;33;0.0;0.01;0.0;;;1.000
883;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC3D;Wimbledon Grid C 33kV;lne_WIMC_GRIDT4B_1;33;0.0;0.0;0.0;;1000;1.000
890;South Eastern Power Networks (SPN);Beddington;;Addington 132kV;ADDI1B;ADDI1A;Addington 132kV;X541;132;0.21;0.53;0.12;460;570;2.320
891;South Eastern Power Networks (SPN);Beddington;SPN-S000000009901;Addington 132kV;ADDI12;ADDI1C;Addington 132kV;X542;132;0.22;0.55;0.12;460;570;2.413
927;South Eastern Power Networks (SPN);Beddington;SPN-S000000008346;Caterham 33kV;CRHM32;PURL31;Purley Grid 33kV;G7JG;33;4.98;7.22;0.94;604;671;7.860
951;South Eastern Power Networks (SPN);Beddington;SPN-S000000008441;Norbury 33kV;NORB32;CRYG32;Croydon Grid 33kV;G7M2;33;5.69;3.41;0.78;346;398;4.401
953;South Eastern Power Networks (SPN);Beddington;SPN-S000000008442;Nork 33kV;NORK32;SUTT31;Sutton Grid 33kV;G7JR;33;5.16;3.1;0.71;346;398;4.019
956;South Eastern Power Networks (SPN);Beddington;SPN-S000000009978;Prologis 11kV;PRLG5B;PRLG52;Prologis 11kV;X118;11;0.3;0.24;0.0;365;397;0.028
959;South Eastern Power Networks (SPN);Beddington;SPN-S000000009978;Prologis 132kV;PRLG12;BEDD11;Beddington 132kV;C7HD;132;0.12;0.12;1.29;471;538;1.665
960;South Eastern Power Networks (SPN);Beddington;SPN-S000000009141;Purley Grid 33kV;PURL31;COUL31;Coulsdon 33kV;G7JE;33;4.17;3.92;0.48;396;440;4.057
964;South Eastern Power Networks (SPN);Beddington;;Purley Grid 33kV;PURL30;ADDI31;Addington Grid 33kV;X375;33;1.56;6.05;0.0;864;960;7.400
965;South Eastern Power Networks (SPN);Beddington;SPN-S000000008341;Purley Local 33kV;PULO31;PURL31;Purley Grid 33kV;G7KI;33;0.06;0.08;0.01;391;435;0.077
967;South Eastern Power Networks (SPN);Beddington;SPN-S000000008341;Purley Local 33kV;PULO32;PURL31;Purley Grid 33kV;G7KK;33;0.02;0.02;0.01;391;435;0.041
970;South Eastern Power Networks (SPN);Beddington;SPN-S000000008481;Selsdon 33kV;SELS31;ADDI31;Addington Grid 33kV;G7OC;33;2.26;2.08;0.26;391;435;2.152
979;South Eastern Power Networks (SPN);Beddington;SPN-S000000008477;St Helier 33kV;HELI32;SUTT31;Sutton Grid 33kV;G7JP;33;3.79;2.28;0.52;346;398;2.940
980;South Eastern Power Networks (SPN);Beddington;SPN-S000000008347;Sutton A 11kV;SUTA52;SUTB51;Sutton B 11kV;G6JU;11;0.13;0.28;0.0;1200;1337;1.000
992;South Eastern Power Networks (SPN);Beddington;SPN-S000000008513;West Wickham 33kV;WWIC31;ADDI31;Addington Grid 33kV;G7O7;33;5.31;4.8;0.51;346;398;4.543
1018;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 33kV;BTWN31;BRTL31;Brighton Local 33kV;G7KX;33;0.03;0.03;0.0;531;588;0.033
1036;South Eastern Power Networks (SPN);Bolney;SPN-S000000008384;Crawley Industrial West 33kV;CINW31;THRB31;Three Bridges Local 33kV;G7ML;33;2.56;2.41;0.31;356;411;2.527
1039;South Eastern Power Networks (SPN);Bolney;SPN-S000000008385;Crawley Town 33kV;CTWN32;THRB31;Three Bridges Local 33kV;G7VW;33;0.1;0.13;0.0;480;530;0.112
1043;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;SASH3A;ASHI31;Ashington 33kV;X561;33;12.75;20.0;0.37;284;355;7.545
1045;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;PWBR1A;PWBR1B;DNO-UKPN;X623;132;0.03;0.15;3.43;917;1050;2.020
1052;South Eastern Power Networks (SPN);Bolney;SPN-S000000009119;Fishersgate Grid 33kV;FISH31;DROV32;The Droveway 33kV;G7ZO;33;3.0;4.49;0.58;604;671;4.888
1065;South Eastern Power Networks (SPN);Bolney;;Goddards Green Grid  132kV;BOGG1B;GODG12;Goddards Green Grid  132kV;C7HM;132;0.34;1.1;0.38;920;1140;6.474
1078;South Eastern Power Networks (SPN);Bolney;;Haywards Heath 33kV;HAYW3A;HAYW31;Haywards Heath 33kV;G7QA;33;3.84;2.53;0.0;292;325;2.216
1082;South Eastern Power Networks (SPN);Bolney;SPN-S000000008419;Horley 33kV;HORL32;SMAL31;Smallfield Grid 33kV;G7Q7;33;4.08;2.44;0.56;346;398;3.151
1104;South Eastern Power Networks (SPN);Bolney;SPN-S000000009930;Lewes 132kV;LEWE11;NEWH12;Newhaven Grid 132kV;C7HU;132;1.13;2.2;0.43;460;570;12.891
1107;South Eastern Power Networks (SPN);Bolney;SPN-S000000008431;Littlehampton 33kV;LTHA33;ANGM3A;Angmering 33kV;G7NN;33;8.56;5.21;0.48;428;475;4.972
1112;South Eastern Power Networks (SPN);Bolney;SPN-S000000009934;Moulsecoomb Grid 33kV;MOUL31;BRTL31;Brighton Local 33kV;J750-3;33;4.21;2.66;0.62;240;322;3.441
1139;South Eastern Power Networks (SPN);Bolney;SPN-S000000008472;Rottingdean 33kV;ROTT33;PEAC31;Peacehaven 33kV;G6KP;33;4.48;4.52;0.67;356;411;4.876
1141;South Eastern Power Networks (SPN);Bolney;SPN-S000000008472;Rottingdean 33kV;ROTT32;MOUL31;Moulsecoomb Grid 33kV;G7KP;33;7.03;6.75;0.79;369;410;6.774
1149;South Eastern Power Networks (SPN);Bolney;SPN-S000000008488;South Hove  33kV;SHOV32;BRTL32;Brighton Local 33kV;G7KD;33;3.2;3.47;0.49;356;411;3.748
1153;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;FISH11;Fishersgate 132kV;C79C;132;0.02;0.07;1.09;612;685;1.000
1155;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;MOUL11;Moulsecoomb 132kV;C7HS;132;0.26;0.72;8.64;691;796;9.448
1188;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB11;TBDM1A;DNO-UKPN;C754;132;1.85;4.82;0.99;495;587;20.428
1189;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB11;THRB11;Three Bridges Main 132kV;X473;132;0.0;0.0;0.09;856;991;0.060
1200;South Eastern Power Networks (SPN);Bolney;;Withdean 33kV;WITH32;FISH31;Fishersgate Grid 33kV;G7K8;33;10.01;6.03;1.35;338;375;7.749
1215;South Eastern Power Networks (SPN);Canterbury;;Betteshanger Grid 33kV;BETT30;GOOD3D;Goodnestone Zone 33kV;G6X3;33;11.53;22.18;0.07;345;431;6.965
1239;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009110;Canterbury South 33kV;CANT3B;CANT31;Canterbury South 33kV;R2B;33;0.02;33.35;0.0;525;525;Series Reactor
1243;South Eastern Power Networks (SPN);Canterbury;;Chartham 33kV;CHRT3A;CANT31;Canterbury South 33kV;G7X6;33;10.89;17.19;0.5;345;411;8.065
1293;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008644;Shepway 33kV;SHEP31;MAST3C;Maidstone Grid 33kV;X666;33;3.54;3.26;0.41;329;377;3.382
1310;South Eastern Power Networks (SPN);Canterbury;SPN-R000000911014-000-050Z;Woodlands Farm Zone 33kV;WDFZ31;CALC31;SPN 0062;X384;33;4.03;3.31;0.29;409;451;3.223
1314;South Eastern Power Networks (SPN);Canterbury;;Worms Hills 132kV;WORM12;CGWH1A;DNO-UKPN;C76F;132;3.16;8.04;1.72;555;645;34.831
1336;South Eastern Power Networks (SPN);Chessington;SPN-S000000009926;Kingston 132kV;KITO12;WIMB12;Wimbledon (LPN);C709;132;0.37;1.15;22.51;;595;1.000
1351;South Eastern Power Networks (SPN);Hurst;SPN-S000000009108;Bromley Grid 33kV;BROM32;ORPI31;Orpington 33kV;G6TU;33;4.47;3.31;0.8;395;455;4.298
1355;South Eastern Power Networks (SPN);Hurst;SPN-S000000008458;Petts Wood 33kV;PETW31;BROM32;Bromley Grid 33kV;G7TW;33;2.11;1.65;0.16;292;325;1.646
1372;South Eastern Power Networks (SPN);Kemsley;SPN-R000000914417-000-094Z;Ferry Road Zone 33kV;FERR32;SITT31;Sittingbourne Grid 33kV;G6RN;33;22.58;28.51;0.2;237;296;9.307
1379;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008585;Grovehurst Local 33kV;GROL32;GRHG31;Grovehurst Grid 33kV;X388;33;0.02;0.09;0.0;864;960;0.111
1390;South Eastern Power Networks (SPN);Kemsley;SPN-R000000918104-000-013Z;Keycol Hill Zone 33kV;KHZO31;SITT31;Sittingbourne Grid 33kV;G6QP;33;1.52;2.55;0.05;308;385;1.045
1391;South Eastern Power Networks (SPN);Kemsley;SPN-R000000918104-000-013Z;Keycol Hill Zone 33kV;KHZO31;KHZO3A;Keycol Hill Zone 33kV;X547;33;0.01;0.01;0.0;640;685;0.010
1400;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008566;New Hook Eastchurch Zone 33kV;NHEZ32;NRZO31;New Rides Zone 33kV;G7RQ;33;9.25;12.68;0.01;249;311;3.625
1406;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008565;Old Rides Farm Solar Zone 33kV;ORZO31;EPRS3A;East Church Prison Recloser;X287;33;3.16;4.32;0.0;391;435;1.236
1409;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008368;Queenborough 33kV;QNBR32;QBMZ31;Queenborough Marsh Zone 33kV;G7RS;33;0.84;1.26;0.09;345;411;0.952
1419;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009146;Sheerness Grid 33kV;SHEE31;SRDW31;SPN 0082;X441;33;0.35;0.35;0.03;456;525;0.323
1443;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009181;Chatham Grid 33kV;CHAT3A;LRDW32;Lordswood 33kV;G7Q5;33;1.08;1.98;0.16;589;680;1.872
1447;South Eastern Power Networks (SPN);Kingsnorth;;Chatham Hill 33kV;CHTH31;CHAT31;Chatham Grid 33kV;G7QV;33;0.08;0.08;0.01;396;440;0.082
1450;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008508;Chatham West 33kV;CHTW31;MEDA32;Medway Grid 33kV;G7W6;33;6.45;4.71;1.16;391;435;6.160
1453;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008508;Chatham West 33kV;CHTW34;MEDA32;Medway Grid 33kV;G7W9;33;6.46;4.7;1.16;391;435;6.160
1460;South Eastern Power Networks (SPN);Kingsnorth;;Kingsnorth Grid 132kV;KINO11;STRO1A;Strood 132kV;C77C;132;0.21;0.63;17.16;520;578;7.765
1466;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009933;Medway 132kV;MEDW1D;MEDW11;Medway 132kV;X520;132;0.0;0.0;0.0;462;513;0.112
1469;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008525;Rainham Mark 33kV;RNMK33;CHAT3A;Chatham Grid 33kV;G6QR;33;4.4;6.42;0.02;345;431;2.919
1475;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1B;STRD12;Strood 132kV;C77J;132;0.0;12.69;0.13;462;513;1.000
1480;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008519;Wrotham Heath 33kV;WRTM31;TOWN31;Townsend Hook 33kV;G7WC;33;27.08;32.3;0.1;237;296;11.674
1486;South Eastern Power Networks (SPN);Laleham;;Laleham 132kV;LALE11;TWIC1B;Twickenham 132kV;TWIC-1;132;0.31;0.87;10.52;691;796;11.500
1489;South Eastern Power Networks (SPN);Laleham;;Richmond 11kV;RICM51;RICM5B;Richmond 11kV;R7J1;11;0.07;48.17;0.0;983;983;Series Reactor
1491;South Eastern Power Networks (SPN);Laleham;SPN-S000000008466;Richmond 33kV;RICM32;TWIC31;Twickenham Grid 33kV;G7J1;33;3.15;3.49;0.5;396;440;3.776
1503;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000009116;Dartford Grid 33kV;DART31;STSW31;Stone Marshes SW Station Local;G8ZD;33;7.26;6.7;0.84;396;440;6.942
1517;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008522;Swanscombe  33kV;SWAN31;DART31;Dartford Grid 33kV;G7WU;33;23.86;15.2;1.47;292;325;14.687
1555;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;HAMW3B;MPIT3B;DNO-UKPN;X247;33;1.97;2.32;0.0;486;540;2.977
1557;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;MPIT3B;NFBO3D;DNO-UKPN;X249;33;1.23;4.52;0.01;918;1142;1.681
1558;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;MPIT3A;NFBO3C;DNO-UKPN;X250;33;1.23;4.52;0.01;918;1142;1.681
1564;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;AEPZ3A;AREP31;SPN 0084;X471;33;2.59;2.13;0.19;614;686;2.070
1571;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008361;Hailsham 33kV;HAIL3A;HAIT32;Hailsham Tee 33kV;G7UC;33;0.33;0.17;0.0;238;265;0.139
1597;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008118;Horam 33kV;HORM31;ROMF31;Rose Mead Farm 33kV;G7VK;33;0.78;0.68;0.0;249;310;0.401
1604;South Eastern Power Networks (SPN);Ninfield;;Lewes 132kV;LEWE12;NEWH11;Newhaven Grid 132kV;C7HT;132;1.13;2.2;0.43;460;570;12.874
1605;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008430;Lewes Central 33kV;CLEW31;LEWE31;Lewes Grid 33kV;G7U7;33;7.9;6.3;0.24;237;265;3.589
1608;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009130;Lewes Grid 33kV;LEWE3B;LEWE31;Lewes Grid 33kV;X637;33;0.02;0.03;0.04;2000;2200;0.110
1613;South Eastern Power Networks (SPN);Ninfield;;Little Horsted Zone;LHTZ31;UCKF3A;Uckfield 33kV;X423;33;9.06;15.63;0.01;308;385;5.689
1634;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;NINF11;SLTP1B;Ninfield 132kV;C75V;132;0.01;0.04;0.01;764;952;0.234
1646;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008452;Ocklynge 33kV;OCKL3B;OCKL31;Ocklynge 33kV;X495;33;0.02;0.02;0.0;391;435;0.015
1654;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009940;Polegate 132kV;POLE1A;POLE1C;Willingdon 132kV;C75R-1;132;0.04;0.14;0.05;1148;1302;0.764
1663;South Eastern Power Networks (SPN);Ninfield;;Ripe 33kV;RIPE3B;RIPE32;Ripe 33kV;G6U9;33;0.04;0.03;0.0;292;325;0.025
1664;South Eastern Power Networks (SPN);Ninfield;;Ripe 33kV;RIPE3B;LGAR3A;DNO-UKPN;G6UB;33;7.22;10.16;0.0;249;311;2.554
1677;South Eastern Power Networks (SPN);Ninfield;;SPN 0040;NERF31;NEWH31;Newhaven Grid 33kV;X107;33;1.24;1.17;0.01;319;435;1.090
1696;South Eastern Power Networks (SPN);Ninfield;SPN-R000000912203-000-232Z;Ticehurst High Street 33kV;THST3A;TICH31;Ticehurst 33kV;G7RW;33;0.38;0.25;0.0;292;325;0.221
1718;South Eastern Power Networks (SPN);Ninfield;;Wittersham Ham Green 33kV;WIHG31;WIZO3B;Wittersham Zone 33kV;G6SK;33;0.0;0.0;0.0;249;311;0.594
1745;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009111;Chelsfield Grid 33kV;CHSF31;ORPI34;Orpington 33kV;G6TT;33;5.75;5.32;0.67;356;411;5.531
1754;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008086;Crowhurst 33kV;CROW3A;DORM31;Dormansland Grid 33kV;G7VQ;33;12.09;21.41;0.15;345;431;7.753
1759;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFPY1B;PEUR11;Pembury Grid 132kV;C762_e;132;0.21;0.55;0.11;460;570;2.316
1762;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;STMZ3A;NFLE31;Northfleet East 33kV;G7YH;33;0.1;0.21;0.03;837;972;0.230
1780;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008627;Ebbsfleet 33kV;EBBS31;NFLE31;Northfleet East 33kV;G7Y4;33;1.21;2.65;0.34;737;819;2.853
1783;South Eastern Power Networks (SPN);Northfleet;;Edenbridge 33kV;EDEN31;CROW31;Crowhurst 33kV;G7VS;33;5.36;9.51;0.0;345;431;3.137
1784;South Eastern Power Networks (SPN);Northfleet;;Edenbridge 33kV;EDEN31;ELMS31;Four Elms 33kV;G7VT;33;7.09;12.56;0.0;345;431;4.145
1791;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008625;Gravesend South 33kV;GRVS31;NFLE31;Northfleet East 33kV;G7Y6;33;2.1;2.36;0.3;356;411;2.500
1800;South Eastern Power Networks (SPN);Northfleet;;Littlebrook GIS 132kV;LITG1C;LITG1B;Littlebrook GIS 132kV;G8ZE 1-3;132;0.42;1.07;0.23;460;570;4.639
1808;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008433;Marden 33kV;MARD30;PEUR3A;Pembury Grid 33kV;G7SJ;33;16.7;22.35;0.1;356;411;6.945
1811;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009133;Medway Grid 33kV;MEDA30;BURH31;Burham Grid 33kV;G6W4;33;4.65;4.64;0.67;356;411;4.974
1812;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008643;Mereworth 33kV;MERW31;CPGZ31;Capel Grange Zone 33kV;G7QB;33;13.35;23.9;0.0;333;370;8.000
1818;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008447;North Sevenoaks 11kV;NSEV5C;NSEV51;North Sevenoaks 11kV;X192;11;0.07;0.14;0.0;714;786;0.040
1848;South Eastern Power Networks (SPN);Northfleet;;Queen Street Zone 33kV;QUZO31;PADK31;SPN 0063;X385;33;0.12;0.1;0.01;614;686;0.094
1850;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008470;Rosherville 33kV;RSHV32;NFLE31;Northfleet East 33kV;G7YF;33;4.74;2.5;0.0;328;365;2.856
1856;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO3D;FNSZ31;Fenn Street Zone 33kV;X449;33;2.13;4.17;0.0;308;385;1.270
1860;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO3A;SSZO3B;DNO-UKPN;X456;33;0.35;0.39;0.02;237;296;0.230
1861;South Eastern Power Networks (SPN);Northfleet;SPN-R000000913905-000-035Z;Sherenden Road Zone 33kV;SNDZ31;PEUR31;Pembury Grid 33kV;G7QD;33;3.8;6.88;0.0;345;415;2.297
1862;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008489;South Orpington 33kV;SORP31;CHRM31;Chelsfield RMU 33kV;G7TP;33;5.55;5.15;0.65;356;411;5.363
1869;South Eastern Power Networks (SPN);Northfleet;;SPN 0104;NBRB31;NBRB3A;SPN 0104;X742;33;0.11;0.09;0.01;409;451;0.090
1872;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008318;Stone Marshes SW STN 33kV;SMWN31;SMRS32;Stonemarshes 33kV;G7YH-1;33;0.03;0.04;0.0;531;588;0.039
1896;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Grid 11kV;TUWG51;TUWG5B;Tunbridge Wells Grid 11kV;X218;11;0.01;0.02;0.0;1681;1868;0.040
1897;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009351;Tunbridge Wells Grid 11kV;TUWG52;TUWG5C;Tunbridge Wells Grid 11kV;X312;11;0.18;0.36;0.0;714;786;0.050
1909;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Town 6.6kV;TUNT71;TUNT7B;Tunbridge Wells Town 6.6kV;X566;6.6;0.0;0.0;0.0;863;959;0.106
1921;South Eastern Power Networks (SPN);Richborough;;DNO-UKPN;ETCH1C;BETT1D;Betteshanger 132kV;X236;132;0.01;0.07;0.02;791;980;0.308
1933;South Eastern Power Networks (SPN);Richborough;SPN-S000000009957;Richborough 132kV;RICH11;THWO11;SPN 0010;C784;132;0.0;0.01;0.0;1050;1190;0.030
1948;South Eastern Power Networks (SPN);Richborough;;SPN 0096;PFIZ33;RICH31;Richborough Grid 33kV;X344;33;1.55;1.83;0.0;486;540;2.350
1956;South Eastern Power Networks (SPN);Richborough;;St Peters 33kV;SPET34;WHFZ31;West of Haine Farm Zone 33kV;X280;33;2.13;4.05;0.03;308;385;1.439
1968;South Eastern Power Networks (SPN);Richborough;SPN-S000000008510;Westgate 33kV;WSTG32;THAN31;Thanet Grid 33kV;G7T9;33;7.45;4.58;1.01;346;398;5.830
2004;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3C;FKDV3B;DNO-UKPN;X696;33;35.08;45.56;0.01;249;311;12.448
2005;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3B;FKDV3A;DNO-UKPN;X697;33;2.76;1.37;0.0;238;265;1.148
2007;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3A;FOLK31;Folkestone Grid 33kV;X699;33;0.04;0.05;0.0;480;530;0.044
2049;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914302-000-080Z;Postling Green Zone 33kV;POST31;CASZ3A;Court At Street Zone 33kV;G6RJ;33;0.18;0.32;0.0;345;431;0.107
2061;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1F;SELL11;Sellindge 132kV;X278;132;0.0;0.0;0.04;349;402;0.025
2076;South Eastern Power Networks (SPN);Sellindge;;SPN 0046;EURO11;SELL12;Sellindge 132kV;X207;132;0.28;0.83;18.81;734;800;12.969
2085;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008376;Tenterden 33kV;TENT31;ASZO31;Ashby Farm Zone 33kV;G7ST;33;28.24;23.66;0.06;166;208;7.166
2089;South Eastern Power Networks (SPN);Sellindge;;Warehorne 33kV;WARE31;LFLF31;LoftyLands Farm 33kV;X512;33;0.62;1.12;0.0;345;431;0.370
2096;South Eastern Power Networks (SPN);West Weybridge;;Betchworth Station 33kV;BTCS3A;BTCS32;Betchworth Station 33kV;X597;33;0.0;0.0;0.0;249;311;0.025
2111;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009966;Byfleet Village 132kV;BYVI1C;BYVI1E;Byfleet Village 132kV;X168;132;0.0;0.0;0.0;612;685;0.770
2113;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008327;Chertsey 11kV;CHER52;CHER5C;Chertsey 11kV;X604;11;0.23;0.4;0.0;655;719;0.055
2120;South Eastern Power Networks (SPN);West Weybridge;;Chessington 132kV;CHSI10;LEAT11;Leatherhead 132kV;C704;132;0.59;1.3;0.29;460;570;5.775
2134;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009921;Guildford Grid 132kV;GUIL1C;GUIL1D;Guildford Grid 132kV;X221;132;0.02;0.06;0.02;460;570;0.342
2145;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead 132kV;LEAT1A;LEAT11;Leatherhead 132kV;X126;132;0.03;0.07;2.41;597;691;1.054
2150;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;ASTD32;Ashtead 33kV;G7L2;33;4.24;2.67;0.53;346;398;3.839
2155;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;CERL31;CERL 33kV;G7L7;33;1.22;1.0;0.1;292;325;0.995
2163;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008453;Old Woking 11kV;OWOK5B;OWOK51;Old Woking 11kV;X282;11;0.05;0.11;0.0;880;1031;0.015
2168;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008482;Shalford 33kV;SHAL31;GUIL31;Guildford Grid 33kV;G7LS;33;3.88;3.57;0.44;396;440;3.702
2188;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WWYB1E;West Weybridge 132kV(NEW);X274;132;0.01;0.01;0.12;773;886;0.153
2190;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WWYB1F;West Weybridge 132kV(NEW);X349;132;0.01;0.01;0.15;773;886;0.188
2247;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;FGRN3A;FGRN3B;DNO-UKPN;CHINT_CHIN_2_(1);33;0.32;0.76;0.0;408;508;0.254
2271;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000C7124;Crowlands Grid 132kV;CROW12;BARG11;Barking 132kV GIS;BARK_CROW_2;132;0.4;0.76;14.27;382;476;9.211
2281;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;KIGO3B;EPN 0011;CROW_ROMF_2(1);33;1.4;3.08;0.4;737;818;3.320
2285;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF32;ROMF3B;Romford Primary 33kV;ROMF_ROMF_1;33;0.01;0.02;0.0;666;770;0.015
2297;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FBPR3B;DNO-UKPN;BARW_FBPR_7_(1);33;0.22;0.21;0.04;364;421;0.238
2388;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1002;Belstead Switching Stn 33kV;BLSS3B;GUSF32;Gusford Hall Primary 33kV;BLSS_GUSF_2;33;1.48;1.28;0.22;336;388;1.428
2420;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3059;Chisbon Heath Primary 33kV;CHIS3A;ORCH3A;DNO-UKPN;OLDRT_CHIST_1_(1);33;1.86;2.85;0.0;253;311;0.727
2421;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3059;Chisbon Heath Primary 33kV;CHIS31;CHIS3B;Chisbon Heath Primary 33kV;CHIST_CHIS_1;33;0.08;0.04;0.0;201;228;0.032
2439;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU30;MSHM3D;DNO-UKPN;FELX_MSHMT_1;33;8.25;16.91;0.93;408;508;10.273
2497;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3C;TATT3B;DNO-UKPN;HASUT_TATTT_1_(3);33;22.91;30.06;0.1;237;296;9.179
2502;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1D;BRAM11;Bramford Grid 132kV;BRAM_STOW_1_1-2;132;0.05;0.07;2.45;558;651;1.181
2507;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;PEAS3A;PEAS3B;DNO-UKPN;LEIST_LEIS_3(1);33;0.91;2.05;0.02;408;508;0.776
2521;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HENS3A;HENS31;Henstead Primary 33kV;BHAM_HENS_3;33;0.02;0.04;0.0;408;508;0.013
2541;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3D;HADP3D;Hadleigh Primary 33kV;HASU_HASUT_2;33;4.88;10.73;0.04;362;416;3.660
2543;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;SGTH3A;FRIN31;Frinton Primary 33kV;CLTN_FRIN_2;33;13.44;24.72;0.25;249;284;8.041
2593;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;EHFG3A;ORCH3B;Chisbon Heath Primary 33kV;OLDRT_CHIST_2;33;4.16;6.38;0.01;253;311;1.628
2633;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;DOCK31;Dock Rd Primary 33kV;FELI_DOCK_2;33;2.05;1.89;0.29;323;374;2.097
2664;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5068;Harleston Primary 33kV;HARL31;HARL3C;Harleston Primary 33kV;HARLT_HARL_2(1);33;0.06;0.15;0.0;408;508;0.050
2681;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;TURR31;Turret Ln Primary 33kV;IPSW_TURR_1;33;1.08;1.81;0.4;511;590;2.181
2703;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG3C;LAWG31;Lawford Grid 33kV;lne_LAWG_GT4_1;33;0.06;0.15;0.02;901;1049;0.169
2704;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG3C;LANG3A;DNO-UKPN;LAWG_LANGT_1_(2);33;7.07;18.33;0.07;364;421;5.697
2708;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;FOXY31;Foxash Primary 33kV;LAWG_FOXY_2;33;4.31;8.93;0.17;358;411;3.637
2731;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5055;Reydon Primary 33kV;REYD31;RESF31;EPN 0025;lne_RESF_RESF;33;0.12;0.11;0.02;364;421;0.125
2763;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW3L;STOW31;Stowmarket Grid 33kV;lne_STOW_GT2;33;0.0;0.01;0.0;737;818;0.010
2769;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW3K;STOW31;Stowmarket Grid 33kV;lne_STOW_GT1B;33;0.0;0.01;0.0;737;818;0.010
2781;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;CFMA3A;DNO-UKPN;THET_CFMA_1;33;16.38;38.8;0.08;376;436;13.133
2784;Eastern Power Networks (EPN);Bramford;;Wickham Market Grid 132kV;WICK11;WMBS11;EPN 0256;WICK_WMBS_1;132;0.01;0.01;0.18;471;538;0.200
2831;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8155;Elstree Primary 33kV;ELEE33;BARN31;Barnet Grid 33kV;BARN_ELEE_1;33;9.25;7.3;0.9;203;231;7.587
2870;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;BURL31;Burwell Local Grid 33kV;lne_BURL_BURL;33;0.03;0.09;0.01;829;966;0.100
2874;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;LAKG3A;Lakenheath Gatehouse Primary 33kV;BURL_LAK_1;33;18.95;22.92;2.37;521;579;24.000
2925;Eastern Power Networks (EPN);Burwell;EPN-S0000000F4065;Fulbourn 132kV;FUNL11;FULB12;Fulbourn Grid 132kV;FULB_FULBT_4;132;0.0;0.0;0.05;749;848;0.055
2950;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4066;Histon Primary 11kV;HSTN5A;HSTN51;Histon Primary 11kV;Lne_HSTN_T1;11;0.13;0.22;0.0;663;726;0.030
2959;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4010;Landbeach Switching Station 33kV;LBSS31;GESF31;EPN 0139;lne_LAND_GREE;33;8.47;6.97;0.61;403;445;6.780
3028;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CFSF3B;CROY31;Croydon Primary 33kV;LBGD_CROY_1_(1);33;0.88;2.07;0.0;371;463;0.649
3038;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;GPFM3A;HILT31;Hilton Primary 33kV;HILT_CFGAT_1;33;6.01;14.32;0.02;408;508;4.781
3040;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3H;BIGG31;Biggleswade Primary 33kV;SANDT_BIGG_2_(6B);33;1.14;0.52;0.04;203;231;0.460
3051;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BYLN3C;GODM31;Godmanchester Primary 33kV;HILTT_GODM_1_(1B);33;0.17;0.16;0.02;201;228;0.169
3070;Eastern Power Networks (EPN);Eaton Socon;;EPN 0240;CBWF3A;PERR32;Perry Primary 33kV;Lne_PERR_CBWF_1;33;2.37;5.63;0.01;408;508;1.881
3089;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS1M;LBGS11;Little Barford 132kV GIS;lne_LBGS_LBGD_3;132;0.0;0.01;0.25;757;858;0.195
3112;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8047;Adelaide St Primary 33kV;ADEL31;CELL31;Cell Barnes Grid 33kV;ADEL_CELL_1;33;2.24;2.35;0.4;366;421;2.671
3130;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 132kV;COLH1B;CELL12;Cell Barnes Grid 132kV;CELLT_CELL_1_(1);132;0.18;0.76;3.12;659;787;4.472
3167;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PICC3C;PEIN3C;DNO-UKPN;PICC_HEMET_2_(2);33;6.37;15.01;0.03;403;445;5.065
3172;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8011;Eastcote Primary 33kV;EASC31;HATC3D;DNO-UKPN;EASC_HATC_1_(1);33;2.97;4.49;1.81;628;728;6.605
3188;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8118;Hatch End Grid 33kV;HATC3B;HATC31;Hatch End Grid 33kV;HATC_HATC_2;33;0.05;0.07;0.01;521;579;0.070
3197;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 33kV;HATF31;TUNW31;Tunnel Primary 33kV;HATP_TUNW_4;33;3.12;3.36;0.48;356;411;3.615
3219;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8145;North Wembley Primary 33kV;NWEB31;NWEB3A;DNO-UKPN;NWEB_NWEBT_2;33;1.07;0.9;0.08;291;333;0.875
3271;Eastern Power Networks (EPN);Mill Hill;;Church End Primary 33kV;CHUR31;FING31;Finchley Grid 33kV;FINC_CHUR_1;33;2.06;1.68;0.38;395;455;2.100
3324;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUNG3A;BUNG31;Bungay Primary 33kV;BUNGT_BUNG_1;33;4.11;9.62;0.14;366;421;3.586
3352;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;EBEC3A;EBEC31;EPN 0053;lne_BECK_CROM;33;0.28;0.23;0.02;403;445;0.223
3368;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ORME3A;MART31;Martham Primary 33kV;ORMET_MART_2;33;11.35;15.55;0.02;253;311;4.446
3375;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;WHAM3A;BHSF3A;DNO-UKPN;BHSF_TWSE_1;33;4.76;11.32;0.02;408;508;3.781
3406;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR31;GT Yarmouth Grid 33kV;GYAR_GYAR_1B_(1);33;0.11;0.19;0.03;515;602;0.206
3407;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR31;GT Yarmouth Grid 33kV;GYAR_GYAR_1A_(2);33;0.11;0.19;0.03;515;602;0.206
3435;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5020;Long Rd Primary 33kV;LONG32;LSFT31;Lowestoft Grid 33kV;LONG_LSFT_2;33;4.78;3.94;0.4;291;333;3.920
3457;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5058;North Walsham Sw Stn 33kV;NWSS31;KNAP31;Knapton Primary 33kV;NWSS_KNAP_1;33;4.17;9.05;0.86;666;770;9.000
3486;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;HORS31;Horsford Primary 33kV;HORS_THOR_1_(1);33;7.28;13.56;1.11;589;680;12.888
3515;Eastern Power Networks (EPN);Norwich;;Worstead Primary 33kV;WORS3C;SCMO31;EPN 0193;lne_SCMO_SCMO;33;3.43;4.15;0.47;521;579;4.342
3553;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3D;LCAN3C;DNO-UKPN;TAKET_TAKE_1_(2);33;5.26;12.64;0.02;408;508;4.182
3581;Eastern Power Networks (EPN);Pelham;;Dunmow Primary 33kV;DUNM31;LCAN3A;DNO-UKPN;DUNMT_TAKET_1;33;2.49;5.86;0.02;408;508;2.015
3590;Eastern Power Networks (EPN);Pelham;;EPN 0063;WIXO31;WIXO3A;DNO-UKPN;WIXOT_WIXO_1;33;0.69;0.53;0.09;323;374;0.600
3605;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1036;Haverhill Primary 33kV;HAVE32;WIXO3B;DNO-UKPN;HAVE_WIXOT_2;33;5.23;10.35;0.28;374;433;4.850
3606;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1036;Haverhill Primary 33kV;HAVE31;WIXO3A;DNO-UKPN;HAVE_WIXOT_1;33;5.23;10.35;0.28;374;433;4.850
3617;Eastern Power Networks (EPN);Pelham;EPN-S0000000C3051;Thaxted Grid 132kV;THAX11;CATH1A;DNO-UKPN;THAX_BELCT_1;132;1.74;3.85;0.88;382;476;17.209
3639;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 33kV;ABBE31;BECH31;Berechurch Primary 33kV;ABBE_BECHT_1;33;1.29;2.39;0.0;589;662;2.259
3649;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3071;Burnham Primary 33kV;BURN31;BHSC32;Burnham Switching Compound 33kV;lne_BHSH_BHSC_1;33;0.2;0.44;0.04;666;770;0.440
3658;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 132kV;CHLE12;RAYM11;Rayleigh Main 132kV;RAYM_CHLE_2;132;1.27;2.9;0.89;382;476;14.900
3984;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;AYTG3A;DNO-UKPN;AYLE_TRINT_1;33;1.16;1.68;0.22;604;670;1.831
3986;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;NODR3A;DNO-UKPN;NODRT_AYLE_2;33;5.25;11.13;0.18;408;508;4.751
3989;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;ALDA31;Arla Dairies Primary 33kV;lne_AYLE_ALDA_2;33;7.89;6.51;0.57;403;445;6.335
3995;Eastern Power Networks (EPN);Sundon;EPN-S0000000G8152;Bishopstone Sw/Stn;BHSS30;NODR3B;DNO-UKPN;BHSS_NODRT_4_(2);33;3.57;8.49;0.01;408;508;2.835
4019;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MLFD3A;KNMF3A;DNO-UKPN;lne_MLFD_MLFD_1;33;0.03;0.04;0.0;253;311;0.010
4022;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3J;HOUG3H;DNO-UKPN;HOUGT_HOUG_2_(1);33;4.34;10.33;0.01;408;508;3.450
4036;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;DRMD3B;DRMD3C;DNO-UKPN;lne_DRMD_DRMD_1;33;0.01;0.01;0.0;253;311;0.004
4037;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3H;KENS3B;DNO-UKPN;HOUGT_KENST_1_(6A);33;1.69;2.62;0.0;253;311;0.668
4041;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;DRMD3A;DRMD3B;DNO-UKPN;lne_Connector2;33;0.01;0.03;0.0;408;508;0.010
4042;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;SDPL1B;LUTS12;Luton South Grid 132kV;SUG1_LUTS_22;132;0.2;0.77;0.17;546;679;3.410
4044;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LBUZ3C;SUND31;Sundon 33kV;SU33_LBUZT_1;33;11.67;25.45;0.31;408;508;10.247
4054;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHUR3A;CHUR3B;DNO-UKPN;CADDT_LUTS_1_(2A);33;0.37;0.57;0.0;253;311;0.146
4058;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;DRMD3A;TRIN3B;DNO-UKPN;AYLE_TRINT_1_(4);33;5.22;8.08;0.01;253;311;2.063
4064;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MAON1A;CUTL11;Cut Throat Lane 132kV;CULT_AUCT_4_1;132;0.62;2.24;0.59;483;681;9.954
4083;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;WGGF1A;GRFG11;EPN 0242;GTFG3_WEST_1;132;0.03;0.03;0.35;411;461;0.400
4084;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ACSF3A;ACSF3B;DNO-UKPN;lne_Connector;33;0.01;0.03;0.0;408;508;0.010
4091;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LEPK3A;LEPK31;EPN 0183;lne_LEPK_LEPK;33;3.98;3.28;0.29;403;445;3.290
4094;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LBUZ3D;MRFM3B;DNO-UKPN;SU33_LBUZT_2_(4);33;1.54;3.15;0.06;408;508;1.434
