id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
4126;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3F;KENS3G;DNO-UKPN;HOUGT_KENST_1_(4);33;0.23;0.35;0.0;253;311;0.089
4153;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;DUNS31;Dunstable Primary 33kV;HOUG_DUNS_1_(1B);33;2.69;2.5;0.3;249;284;2.550
4162;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8037;Leighton Buzzard Primary 11kV;LBUZ5A;LBUZ51;Leighton Buzzard Primary 11kV;Lne_LBUZ_T3;11;0.11;0.14;0.01;669;782;0.060
4187;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;SWPR31;Stewartby Primary 33kV;MARO_SWPR_1;33;1.39;2.56;0.12;405;465;1.709
4192;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;MARO31;Marston Rd Primary 33kV;MARO_MARP_1;33;0.13;0.23;0.05;515;599;0.275
4204;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUPR33;Sundon Primary 33kV;SU33_SU11_2;33;0.1;0.14;0.02;604;670;0.150
4218;Eastern Power Networks (EPN);Sundon;;Tring Primary 33kV;TRIN31;FYSF3A;DNO-UKPN;TRINT_TRIN_2;33;15.86;20.9;0.02;237;296;6.168
4223;Eastern Power Networks (EPN);Sundon;;Westoning Grid 132kV;WEST11;SUND11;Sundon GIS 132kV;SUG1_WEST_1;132;0.25;1.22;1.02;659;817;6.148
4231;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;LAGD32;Langdon Primary 33kV;LAGD_BASG_2;33;0.05;0.07;0.01;670;778;0.075
4235;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;LKGF31;EPN 0259;lne_BASG_LKGF_1;33;0.62;0.51;0.04;403;445;0.500
4248;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;TLCM3B;MUCK3A;EPN 0090;TLCMT_MUCK_1_(1);33;1.15;2.16;0.0;308;385;0.658
4251;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;TLCM3B;BATA3F;Bata Primary 33kV;TLCMT_BATAT_2_(1);33;1.11;0.51;0.04;203;231;0.450
4255;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;WHOR3B;CRAN32;Cranham Primary 33kV;BASG_WHOR_CRAN_1;33;2.78;5.17;0.66;329;377;5.553
4265;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0086;PLAP31;SLWN3C;DNO-UKPN;SLWNT_PLAP_2_(2A);33;1.09;0.75;0.08;249;284;0.734
4267;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0086;PLAP30;SLWN31;Selwyn Rd Primary 33kV;SLWNT_PLAP_1;33;0.55;0.56;0.1;366;421;0.641
4281;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM3D;TLCM31;Tilbury Compact Grid 33kV;lne_TLCM_GT7;33;0.02;0.03;0.03;604;670;0.090
4286;Eastern Power Networks (EPN);Tilbury 1&7;;Tilbury Local Grid 132kV;TILG11;TILG1A;Tilbury Local Grid 132kV;TLTE_TLCM_1;132;0.0;0.0;0.08;856;991;0.064
4293;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000C7156;Tilbury Tee Point 132kV;TITP11;BALD1A;DNO-UKPN;TLTE_BASGT_1;132;0.55;2.63;0.82;659;772;12.600
4297;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7027;Coryton Grid 132kV;CORY11;FOBB1A;Coryton Grid 132kV;CORYT_CORY_1;132;0.21;0.49;0.11;382;476;2.100
4309;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;THUN3C;SBEN31;South Benfleet Grid 33kV;SBENT_SBEN_1;33;1.85;2.06;0.4;413;480;2.432
4314;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;SBEN3C;SBEN31;South Benfleet Grid 33kV;SBENT_SBEN_2;33;1.87;2.07;0.41;413;480;2.452
4319;Eastern Power Networks (EPN);Tilbury 2&8;;EPN 0091;SHEL32;RBOW31;Rainbow Ln Primary 33kV;SHEL_RBOW_1;33;1.23;2.85;0.04;408;508;1.148
4326;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7077;South Benfleet Grid 33kV;SBEN31;SBFT31;South Benfleet Primary 33kV;SBEN_SBFT_1;33;0.03;0.04;0.01;366;422;0.041
4330;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000C7156;Tilbury Tee Point 132kV;TITP13;FOBB1A;Coryton Grid 132kV;TITP_CORYT_2;132;0.69;2.84;1.34;546;679;13.263
4331;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO30;BUST3C;DNO-UKPN;BRNO_BUSTT_2;33;8.22;5.51;0.59;227;259;5.533
4333;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7140;Bury St Primary 33kV;BUST31;BRNO30;Brimsdown North Grid 33kV;BRNO_BUST_3;33;6.57;5.08;0.55;291;333;5.127
4339;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT31;TOGD31;Tottenham Grid 33kV;TOGD_CTOT_1;33;5.19;3.98;0.41;291;333;3.978
4348;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3A;CEDM32;Central Edmonton Primary 33kV;CEDMT_CEDM_2;33;0.74;0.98;0.36;568;657;1.383
4353;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;BUST3D;BRNO30;Brimsdown North Grid 33kV;BRNO_BUSTT_1;33;7.11;5.7;0.57;287;330;5.635
4357;Eastern Power Networks (EPN);Tottenham;;EPN 0095;MANR11;TOTT11;Tottenham 132kV;T1321_MANR_1;132;0.52;0.51;6.13;471;538;7.000
4359;Eastern Power Networks (EPN);Tottenham;;EPN 0221;MOTE31;TOGD31;Tottenham Grid 33kV;Lne_TOGD_MOTE;33;0.17;0.2;0.02;521;579;0.210
4411;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6023;Coxford Primary 33kV;COXF31;COXF3A;Coxford Primary 33kV;COXF_COXF_1;33;0.02;0.02;0.0;456;527;0.015
4441;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BOAR3A;BOAR31;EPN 0140;lne_BOARD_MARCH;33;0.27;0.22;0.17;456;527;0.640
4442;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;WRWF1A;WALG11;Walpole GIS 132kV;FLFNT_WALP_1;132;0.85;4.07;1.8;659;817;19.695
4447;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;MARC3A;RANW3A;DNO-UKPN;MARCT_RANWT_1;33;4.55;10.84;0.01;408;508;3.620
4455;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;GLAS3A;RAMW3A;DNO-UKPN;GLAST_REDTT_1;33;2.67;6.35;0.01;408;508;2.122
4462;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LESF3A;KEMP3A;DNO-UKPN;FAKET_KEMPT_1;33;14.56;19.33;0.02;237;296;5.670
4468;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RAMR3B;RAMR3A;DNO-UKPN;WHITT_WHITT_2(1);33;0.55;0.75;0.0;253;311;0.215
4472;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;WERE3B;WERE3A;DNO-UKPN;NOWNT_DOWN_1_(3);33;0.46;1.09;0.0;408;508;0.364
4505;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6033;Fairstead Primary 33kV;FAIR3A;FAIR32;Fairstead Primary 33kV;FAIRT_FAIR_1;33;0.3;0.75;0.0;408;508;0.235
4514;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6017;Farcet Primary 33kV;FARC31;GLAS3A;DNO-UKPN;FARC_GLAST_1;33;12.42;29.97;0.04;408;508;9.870
4522;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 33kV;GAYW3A;GAYW3B;Gaywood Bridge Primary 33kV;Lne_GAYW_3;33;0.0;0.0;0.0;155;172;0.010
4527;Eastern Power Networks (EPN);Walpole;;Gaywood Bridge Primary 33kV;GAYW32;LEZI31;Leziate Drove Switching Station;GAYWT_LEZI_1;33;14.92;21.3;0.07;237;296;6.110
4530;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6055;Hardwick Rd Primary 33kV;HWIC31;KLSO31;Kings Lynn South Grid 33kV;HWICT_KLSO_1;33;1.29;2.82;0.03;408;508;1.205
4533;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6045;Hempton Grid 33kV;HEMP31;FAKE3A;DNO-UKPN;HEMP_FAKET_2;33;0.98;2.13;0.02;408;508;0.830
4563;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6040;Lt Massingham Primary 33kV;LTMA3B;LTMA31;Lt Massingham Primary 33kV;lne_LTMA_LTMA_1;33;0.03;0.03;0.0;403;445;0.025
4575;Eastern Power Networks (EPN);Walpole;;Orton Primary 11kV;ORTO51;ORTO5A;Orton Primary 11kV;lne_ORTO_ORTO_1;11;0.19;0.37;0.0;714;786;0.052
4579;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6064;Outwell Moors Primary 33kV;OUTW31;DOWN3B;Downham Market Primary 33kV;OUTW_DOWN_1;33;15.15;28.45;0.05;308;385;8.765
4586;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 132kV;PETC1A;NEWT1A;DNO-UKPN;PETC_NENWT_2;132;0.16;0.56;1.4;546;635;2.965
4588;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;PETC3B;Peterborough Central 33kV;lne_PETC_GT2B;33;0.01;0.01;0.02;737;818;0.042
4598;Eastern Power Networks (EPN);Walpole;;Peterborough North Grid 132kV;PETN11;STMF11;Stamford 132kV;PETN_STMF_1;132;0.87;2.79;2.8;382;476;17.150
4604;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 11kV;PETS51;PETS5D;Peterborough South Grid 11kV;Cable Tail_GT1B;11;0.02;0.05;0.03;714;786;0.076
4616;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 132kV;SWAF11;HEMP1C;DNO-UKPN;SWAF_HEMPT_1;132;1.15;2.54;0.77;382;476;11.520
4622;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF31;RAMP31;EPN 0225;Lne_RAMP_SWAF_3;33;12.64;15.28;1.72;521;579;16.000
4624;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF31;SWAF3C;Swaffham Grid 33kV;SWAF_SWAF_2;33;0.02;0.03;0.01;515;599;0.040
4628;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6077;Walsoken Grid 11kV;WALS5A;WALS51;Walsoken Grid 11kV;Transformer_Tail_WALS_T3;11;0.1;0.13;0.0;649;757;0.017
4633;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;WALS3A;Walsoken Grid 33kV;WALS_WALST_1;33;0.03;0.06;0.01;652;765;0.066
4635;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;RCWN3A;DNO-UKPN;WALS_SFAS_1_(1);33;9.76;23.18;0.04;408;508;7.835
4656;Eastern Power Networks (EPN);Walpole;EPN-S0000000G6031;Wissington BSC 33kV;WISS31;WISS3A;Wissington BSC 33kV;QB_SupplyLine;33;0.02;0.02;0.0;521;579;0.019
4660;Eastern Power Networks (EPN);Warley;EPN-S0000000G7177;Aveley Switching Stn 33kV;AVEL31;RAGN31;EPN 0122;AVEL_RAGN_1;33;2.35;4.27;0.35;518;571;4.045
4666;Eastern Power Networks (EPN);Warley;EPN-S0000000H7108;Brentwood Primary 33kV;BREN31;HIGH31;High St Primary 33kV;BREN_HIGH_1;33;0.87;0.82;0.1;329;377;0.851
4690;Eastern Power Networks (EPN);Warley;EPN-S0000000G7066;Gidea Pk Primary 33kV;GIDE31;HORN31;Hornchurch Grid 33kV;GIDE_HORN_2;33;1.99;3.01;1.21;628;728;4.416
4700;Eastern Power Networks (EPN);Warley;EPN-S0000000H7018;Noak Hill Primary 33kV;NOAK32;GIDE31;Gidea Pk Primary 33kV;GIDE_NOAK_2;33;4.04;2.45;0.57;346;398;3.182
4725;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;LNPL3A;DNO-UKPN;SHEN_GOOS_1;33;3.99;10.54;0.04;408;508;3.276
4728;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;BREN31;Brentwood Primary 33kV;SHEN_BREN_3;33;3.72;5.39;0.7;604;670;5.870
4732;Eastern Power Networks (EPN);Warley;EPN-S0000000G7104;Somers Heath Compound 33kV;SOME3A;LTBE31;Little Belhus Primary 33kV;SOME_LTBE_1;33;2.19;1.91;0.54;438;505;2.594
4734;Eastern Power Networks (EPN);Warley;;Straight Rd Primary 11kV;SGHT51;SGHT5A;Straight Rd Primary 11kV;lne_SGHT_T1;11;0.13;0.18;0.0;669;782;0.050
4735;Eastern Power Networks (EPN);Warley;;Straight Rd Primary 11kV;SGHT51;SGHT5B;Straight Rd Primary 11kV;lne_SGHT_T2;11;0.13;0.18;0.0;669;782;0.050
4751;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;FROG3B;FROG32;Frogmore Primary 33kV;FROGT_FROG_2;33;0.01;0.02;0.0;543;627;0.024
4760;Eastern Power Networks (EPN);Watford South;;EPN 0232;SENW32;HOLY31;Holywell Grid 33kV;Line_SENW_1;33;0.81;1.78;0.23;737;818;1.915
4765;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8136;Greenhill Primary 33kV;GREE31;WEAL34;Wealdstone Primary 33kV;GREE_WEAL_1;33;1.02;1.11;0.16;364;421;1.197
4779;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;WSHW1C;HOLY12;Holywell Grid 132kV;WATS_HOLYT_2_(2);132;0.03;0.1;0.02;546;679;0.454
4795;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;LYEG3A;Lye Green 33kV;lne_LYEG_GT1;33;0.0;0.0;0.0;760;880;0.058
4803;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8042;South Harrow Primary 11kV;SHRW5B;SHRW51;South Harrow Primary 11kV;Transformer_Tail_SHRW5_T3;11;0.07;0.1;0.0;649;757;0.012
4804;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8042;South Harrow Primary 11kV;SHRW5A;SHRW51;South Harrow Primary 11kV;Transformer_Tail_SHRW5_T2;11;0.07;0.09;0.0;649;757;0.011
4805;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8042;South Harrow Primary 33kV;SHRW31;HARN31;Harrow North Grid 33kV;SHRW_HARN_2;33;2.6;1.9;0.22;283;324;1.950
4807;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8147;South Ruislip Primary 11kV;SRUI5A;SRUI51;South Ruislip Primary 11kV;Lne_SRUI_T3;11;0.07;0.09;0.0;523;573;0.011
4809;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8147;South Ruislip Primary 33kV;SRUI32;HARN31;Harrow North Grid 33kV;SRUI_HARN_4;33;10.61;5.14;1.05;286;327;6.190
4813;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8065;Warners End Primary 11kV;WARN3B;WARN52;Warners End Primary 11kV;lne_WARN_T1;11;0.05;0.07;0.0;669;782;0.019
4819;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8107;Westbury Primary 33kV;WBRY32;HOLY31;Holywell Grid 33kV;WBRY_HOLY_2;33;1.54;1.79;0.22;364;421;1.860
4822;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3I;WTHK31;West Thurrock Grid 33kV;WTHK_WTHKT_1(2);33;0.19;0.5;0.06;657;728;0.524
4832;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3B;WTHK3I;DNO-UKPN;WTHK_WTHKT_1;33;0.13;0.38;0.04;657;728;0.391
4845;Eastern Power Networks (EPN);Willesden;;Bee Primary 33kV;BEEP30;LEIC31;Leicester Rd Grid 33kV;BEEP_LEIC_1;33;0.0;0.0;0.0;;;1.000
4857;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 132kV;LEIC13;TAYT11;Taylors Ln (PS) Tee 132kV;lne_LEIR_GRID3B;132;0.0;0.01;0.0;;;1.000
4860;Eastern Power Networks (EPN);Willesden;;Leicester Rd Grid 132kV;LEIR1A;LEIC11;Leicester Rd Grid 132kV;lne_LEIR_GRID2B;132;0.0;0.01;0.33;;;0.200
4866;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;BERE32;Beresford Av Primary 33kV;LEIC_BERE_2;33;3.88;2.9;0.31;247;284;2.920
4869;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;BRTC31;EPN 0282;LEIC_BRCR_2;33;3.29;4.78;0.62;604;670;5.200
4872;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8045;Wembley Park 33kV;WEMP32;LEIC31;Leicester Rd Grid 33kV;WEMP_BEEP_2;33;0.4;0.87;0.11;818;951;0.942
4890;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;MLFM3A;KNEB31;Knebworth Primary 33kV;CHGN_KNEB_1;33;26.95;37.36;0.17;253;311;11.463
4893;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;THRO1A;MELB11;Melbourn Grid 132kV;MELBT_MELB_1;132;1.16;3.1;0.75;407;507;14.760
4894;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3H;WYMG3J;DNO-UKPN;WYMG_OLDW_2_(2A);33;1.83;0.82;0.06;203;231;0.718
4907;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3B;WYMG3A;DNO-UKPN;NHIT_WYMG_1_(2A);33;3.29;1.47;0.1;203;231;1.287
4922;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;REED3A;REED31;Reed Primary 33kV;REEDT_REED_1;33;11.81;27.74;0.08;408;508;9.533
4924;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3A;WASP3B;DNO-UKPN;KNEB_WASP_1_(3A);33;0.27;0.21;0.02;291;333;0.205
4928;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8133;East Letchworth Primary 33kV;ELET32;LETC31;Letchworth Grid 33kV;ELET_LETC_2;33;1.52;1.71;0.2;366;421;1.738
4951;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8126;North Stevenage Primary 33kV;NSTE32;SHPL3A;DNO-UKPN;NSTET_NSTE_2;33;2.1;2.14;0.25;287;330;2.003
4958;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8041;Shefford Primary 33kV;SHEF31;SHEF3A;DNO-UKPN;SHEF_SHEFT_1;33;4.78;11.38;0.02;408;508;3.800
4964;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP31;MELB31;Melbourn Grid 33kV;SHPP_MELB_1;33;6.53;15.39;0.07;408;508;5.398
4970;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8169;Stevenage Grid 33kV;STEV31;CAVG31;EPN 0241;STEV_CAVE;33;0.07;0.06;0.01;403;445;0.057
4973;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8064;Verity Way Primary 33kV;VERY32;WYMG31;Wymondley Grid 33kV;VERYT_VERY_1;33;3.35;6.0;0.66;604;670;6.210
4981;Eastern Power Networks (EPN);Wymondley;;Wymondley Grid 132kV;WYMG11;WYMG1B;Wymondley Grid 132kV;lne_WYMG_GT1;132;0.0;0.0;0.01;537;615;0.010
14;London Power Networks (LPN);Barking 132kV;LPN-S000000003622;Barking 132kV GIS;BARK11;NMRD11;LPN 0004;lne_BARK_NORM1;132;0.16;0.48;6.17;691;796;6.402
37;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;DAGD32;LPN 0008;lne_BARW_DAGD_2;33;0.0;0.0;0.0;;1000;1.000
75;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;GROT32;Grove Lodge 33kV;lne_BUCK_GROL_2;33;1.82;2.81;1.11;420;540;4.450
94;London Power Networks (LPN);Chessington;;Kingston (SEEB) 132kV;KITO11;CHSI1A;Chessington 132kV;C706;132;0.31;0.59;18.76;520;568;9.345
114;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF10;BANF10;Bankside F 132kV;REAC1;132;0.04;10.42;0.0;525;525;Series Reactor
154;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;LIMA11;Limeburner Ln 132kV;Lne_CITY_LIMA_2;132;0.04;0.21;4.64;;899;2.656
173;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 132kV;DEVO11;CITY12;City Road 132kV;lne_CITY_DEVO1;132;0.08;0.24;2.22;340;340;2.856
195;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA51;LIMA5C;Limeburner Ln 11kV;lne_LIMA_GT2B;11;0.02;0.04;0.0;714;786;0.010
198;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA53;LIMA5E;Limeburner Ln 11kV;lne_LIME_GT1B;11;0.02;0.04;0.0;714;786;0.010
202;London Power Networks (LPN);City Road;LPN-S000000003463;Limeburner Ln 132kV;LIMA11;LIMA1A;Limeburner Ln 132kV;lne_BANF_CITY_LIMA_2;132;0.0;0.01;0.09;691;796;0.100
250;London Power Networks (LPN);Hackney 132kV;;Kings Yard B 11kV;KGYB50;KGYA52;Kings Yard A 11kV;INT2;11;0.08;0.83;0.0;;;1.000
266;London Power Networks (LPN);Hackney 66kV;LPN-S000000000424;Edwards Lane C 66kV;EDLC64;HACS61;Hackney Sgrid 66kV;lne_HACS_EDLC_1A;66;0.75;0.76;2.11;770;820;3.840
271;London Power Networks (LPN);Hackney 66kV;LPN-S000000000524;Exeter Rd 66kV;EXET64;HACS61;Hackney Sgrid 66kV;lne_HACS_EXET_4;66;1.47;1.32;0.86;970;1020;1.000
295;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;BROS33;Bromley South 33kV;lne_BROG_BROS_4;33;2.72;2.22;0.55;970;1020;1.000
299;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;CHSL34;Chislehurst 33kV;lne_BROG_CHSL_2;33;4.92;3.64;0.86;970;1020;1.000
322;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;DERM33;Dermody Rd 33kV;lne_ELTG_DERM_2;33;9.33;7.57;0.87;790;860;1.000
368;London Power Networks (LPN);Littlebrook;LPN-S000000000796;Erith 22kV;EITH81;DARF83;Dartford Grid A 22kV;lne_ERITH_DARA_AUTOT1;22;1.21;1.05;0.36;;341;5.450
382;London Power Networks (LPN);Lodge Road;LPN-S000000000319;Carnaby St 66 kV;CARN63;LODB61;Lodge Rd B 66kV;lne_LODB_CARN3;66;0.65;1.32;1.29;310;330;1.920
458;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB32;BRXB32;Brixton B 33kV;lne_BENB_BRXB_1;33;1.65;1.89;0.0;270;300;1.000
483;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;CLAR34;Clarks Rd B 33kV;lne_PERB_CLAR_2;33;1.5;1.46;0.4;320;340;2.140
510;London Power Networks (LPN);St Johns Wood;;Back Hill 33kV;BACK31;KWAY33;Kingsway 33kV;lne_BACK_KWAY_3;33;1.58;1.57;0.46;300;340;2.330
520;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB33;WORE31;LPN 0050;lne_WORE_BACB;33;1.53;3.36;0.43;737;819;3.620
531;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;CARC52;Carnaby St C 11kV;lne_CARC_DUST_4;11;10.32;13.71;0.04;523;573;1.710
539;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5A;EBBR51;Ebury Bridge 11kV;lne_EBBR_GRID1A;11;0.0;0.01;0.0;2000;2000;1.000
540;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5B;EBBR51;Ebury Bridge 11kV;lne_EBBR_GRID1B;11;0.0;0.01;0.0;2000;2000;1.000
549;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;LEAW31;LPN 0017;Lne_FINC_LEAW;33;0.8;1.75;0.23;737;819;1.890
2100;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008331;Brookwood 33kV;BKWD31;WOKG31;Woking 33kV;G7OW;33;7.2;4.33;0.98;346;398;5.580
2114;South Eastern Power Networks (SPN);West Weybridge;;Chertsey 11kV;CHER51;CHER5B;Chertsey 11kV;X605;11;0.17;0.29;0.0;655;719;0.040
2129;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008521;Guildford 'A' 11kV;GUIA51;GUIB50;Guildford 'B' 11kV;G6LW;11;0.17;0.5;0.0;1473;1637;0.150
2133;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009921;Guildford Grid 132kV;GUIL10;GUIL10;Guildford Grid 132kV;X198;132;0.0;0.0;0.07;612;685;0.060
2171;South Eastern Power Networks (SPN);West Weybridge;;SPN 0098;WOKS51;WOKS5B;SPN 0098;X127;11;0.01;0.02;0.0;714;786;0.010
2174;South Eastern Power Networks (SPN);West Weybridge;;Walton 33kV;WALT31;WWEY31;West Weybridge Grid 33kV;G7ON;33;2.65;5.78;0.74;604;671;6.235
2204;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY31;WWEY3F;West Weybridge Grid 33kV;X655;33;0.03;0.04;0.0;820;903;0.040
2214;Eastern Power Networks (EPN);Amersham;;Amersham Main 132kV;AMER11;ILME12;EPN 0292;AMER_ILME_1;132;1.2;4.54;2.07;546;651;20.443
2245;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;SKIT3A;SAUN32;Saunderton Primary 33kV;CHINT_SAUN_2;33;5.34;12.31;0.03;405;465;4.268
2262;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILME3C;Ilmer Grid 33kV;NILME_THAMT_2;33;0.02;0.03;0.0;591;686;0.027
2282;Eastern Power Networks (EPN);Barking 132kV;;DNO-UKPN;CCCG3A;CHAS31;Chase Cross Primary 33kV;ROMN_CHAS_2;33;2.53;1.63;0.23;287;330;1.751
2286;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF31;ROMF3A;Romford Primary 33kV;ROMFT_ROMF_8;33;0.01;0.02;0.0;666;770;0.015
2294;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7133;Selinas Ln Primary 33kV;SELI3B;CHTR30;Cherry Tree Primary 33kV;SELIT_CHTR_3;33;2.2;2.67;0.3;521;579;2.791
2309;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO32;BARW31;Barking West 33kV;BARW_BECO_1;33;3.45;5.02;0.84;454;526;5.460
2324;Eastern Power Networks (EPN);Braintree;;Braintree 132kV;BRAI11;BORH1B;DNO-UKPN;BRAI_BORHT_1;132;1.3;2.98;0.64;382;476;12.890
2325;Eastern Power Networks (EPN);Braintree;;Braintree 132kV;BRAI11;BRAI1B;Braintree 132kV;BRAI_BRAI_2;132;0.0;0.01;0.08;674;772;0.100
2342;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;BORH1B;SPRF1A;DNO-UKPN;BRSP_BORHT_1;132;0.08;0.18;0.04;382;476;0.795
3666;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;WRIT3A;Writtle St Primary 33kV;CHLE_WRIT_2;33;2.84;3.47;1.21;543;627;4.907
3672;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3044;Colchester Grid 132kV;COLC14;ABBE1B;Abberton Grid 132kV;COLCT_ABBET_2_(2);132;0.31;1.2;0.95;546;679;5.740
3676;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;DANB3B;DANB32;Danbury Primary 33kV;CHLE_DANB_a;33;1.96;2.78;0.11;279;322;1.530
3681;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3A;WFRD3C;DNO-UKPN;GARDT_WFRDT_1_(2);33;0.51;1.14;0.0;338;421;0.290
3685;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TIPD3B;TIPT3D;Tiptree Primary 33kV;TIPTT_TIPT_2_(1);33;5.89;12.16;0.23;408;508;5.424
3689;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;RAYL3A;SWOO32;South Woodham Primary 33kV;RAYLT_SWOO_2;33;14.87;20.53;0.52;253;311;9.202
3691;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CHAL3A;NEVE31;Nevendon Grid 33kV;CHALT_NEVE_2;33;1.52;1.9;0.65;543;627;2.665
3694;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ULVE3A;HAIN32;Hainault Av Primary 33kV;FLEE_HAIN_2_(1);33;1.41;1.75;0.1;237;296;1.447
3700;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABDC3A;ABBE31;Abberton Grid 33kV;TIPTT_ABBE_1;33;7.78;20.64;0.05;408;477;6.258
3702;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABDC3B;TIPD3B;DNO-UKPN;TIPTT_TIPT_2_(2);33;0.03;0.07;0.0;408;508;0.022
3704;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LSFW3A;ABBE31;Abberton Grid 33kV;ABBE_PELD_4;33;14.21;9.26;0.2;158;198;4.265
3712;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CGMT3A;MARK32;Marks Tey Primary 33kV;MARKT_MARK_2;33;4.18;10.86;0.04;358;411;3.398
3721;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CHAL3A;CHAL31;Chalvedon Primary 33kV;CHALT_CHAL_2;33;1.6;1.23;0.2;321;371;1.381
3731;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CGRM1A;WOMO1A;DNO-UKPN;CHLET_CHLE_1;132;0.32;1.54;0.62;612;715;7.390
3733;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;FLEE3B;SOWE32;Southend West Primary 33kV;FLEE_SOWE_2_(2);33;5.92;5.37;0.6;253;311;4.150
3738;Eastern Power Networks (EPN);Rayleigh;;EPN 0065;BRRY12;RAYL12;Rayleigh Local 132kV;RAYL_RAYL(NEW)_2;132;0.0;0.0;0.04;471;538;0.040
3750;Eastern Power Networks (EPN);Rayleigh;;EPN 0295;PBSF3B;TILL3A;Maldon Grid 33kV;PBSF_TILL_2;33;42.4;58.11;0.07;253;311;16.608
3764;Eastern Power Networks (EPN);Rayleigh;;Fleethall Grid 33kV;FLEE33;HAIN31;Hainault Av Primary 33kV;FLEE_HAIN_1;33;1.81;2.32;0.1;237;296;1.600
3768;Eastern Power Networks (EPN);Rayleigh;;Fords Dunton Primary 33kV;FORD32;BASG30;Basildon Grid 33kV;FORD_BASG_2;33;1.2;2.61;0.25;666;770;2.600
3781;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MALD31;MAWK32;Maldon Wick Primary 33kV;MALD_MAWK_2;33;0.53;0.53;0.1;366;422;0.610
3793;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7017;Nevendon Grid 132kV;NEVE1B;NEVE12;Nevendon Grid 132kV;NEVE_TLTE_1;132;0.0;0.0;0.1;530;616;0.054
3796;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;NEBP31;EPN 0230;Lne_NEVG_NEBP;33;0.11;0.09;0.01;456;527;0.090
3805;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;BELL3A;DNO-UKPN;RAYL_HASU_1;33;1.17;1.56;0.56;549;634;2.192
3807;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;RAYL3D;Rayleigh Local Primary 33kV;RAYL_RAYL_1;33;0.09;0.11;0.01;456;525;0.100
3815;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3076;Shrub End Primary 33kV;SHRU3B;LEXD32;Lexden Primary 33kV;SHRUT_LEXD_2;33;2.64;2.7;0.49;374;433;3.113
3819;Eastern Power Networks (EPN);Rayleigh;;South Chelmsford Primary 11kV;SCHE51;SCHE5A;South Chelmsford Primary 11kV;lne_SCHE_T1;11;0.04;0.07;0.0;663;726;0.020
3833;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3052;Tiptree Primary 33kV;TIPT3D;TIPT31;Tiptree Primary 33kV;TIPT_TIPT_2;33;0.0;0.01;0.0;666;770;0.010
3835;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3012;West Hanningfield Pri 33kV;WHAN31;SCHE3F;DNO-UKPN;SCHET_WHAN_1_(3);33;9.02;12.72;0.01;253;311;3.540
3851;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;TWGA1A;RYEG3J;DNO-UKPN;RYEG_TURNT_3_(2)_a;33;2.31;5.51;0.01;408;508;1.840
3854;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3E;MSRD3A;DNO-UKPN;RYEG_MSRDT_2_(4);33;5.93;13.89;0.02;371;463;4.360
3871;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;TWGA1A;TOMW31;EPN 0273;TOMW_TOMW_1;33;2.6;2.14;0.19;403;445;2.083
3878;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3J;RYEG3K;DNO-UKPN;RYEG_TURNT_3_(3B);33;0.14;0.12;0.02;323;374;0.133
3916;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7152;Lindsey St Primary 33kV;LIND3A;EPPG3A;Epping Grid 33kV;EPPG_LIND_1_(2A);33;0.33;0.33;0.05;282;324;0.356
3919;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7032;New Harlow Primary 33kV;NHAR31;NORG33;North Harlow 33kV;NHART_NHAR_5;33;0.05;0.11;0.01;666;770;0.110
3923;Eastern Power Networks (EPN);Rye House;EPN-S0000000G7076;North Harlow 33kV;NORG33;NORG33;North Harlow 33kV;NORH_NORH_2;33;0.4;0.72;0.08;600;667;0.745
3927;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 132kV;RYEH1F;RYEH1K;Rye House 132kV;RYEG_RYEHT_4B;132;0.01;0.01;0.07;471;538;0.095
3931;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 132kV;RYEH1E;RYEH1J;Rye House 132kV;RYEH_RYEH_2;132;0.01;0.01;0.0;382;476;0.050
3938;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3V;DNO-UKPN;RYEG_TURNT_3_(1B);33;0.41;0.33;0.03;291;333;0.327
3959;Eastern Power Networks (EPN);Rye House;EPN-S0000000D8066;Welwyn Grid 33kV;WELW31;CWEL33;Central Welwyn Primary 33kV;WELW_CWEL_1(1);33;2.02;2.17;0.02;356;411;2.352
3963;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4034;Ampthill Primary 33kV;AMPT32;WEST31;Westoning Grid 33kV;WEST_AMPT_2;33;4.33;10.28;0.04;408;508;3.585
1;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;BREN81;LPN 0001;lne_ACTL_BREN_1;22;0.01;7.5;0.0;;1023;1.000
3;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;KIMB81;Kimberley Rd B 22kV;lne_ACTL_KIMB_1;22;5.8;8.9;0.4;330;360;5.250
10;London Power Networks (LPN);Barking 132kV;LPN-S000000003622;Barking 132kV GIS;BARK11;BARG14;LPN 0005;lne_BARK_BARG_1;132;0.02;0.07;1.3;914;1060;1.000
31;London Power Networks (LPN);Barking West 33kV;LPN-S000000000617;Barking West 33kV;BARW3A;BARW31;Barking West 33kV;lne_BARW_BARD_1;33;0.12;0.16;0.01;270;270;1.000
32;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;BARW3B;Barking West 33kV;lne_BARW_BARD_2;33;0.12;0.16;0.01;270;270;1.000
43;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW32;WHSR33;Whiston Rd 33kV;lne_BARW_WHSR_3;33;15.9;15.1;1.8;260;280;12.900
44;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW32;WHSR34;Whiston Rd 33kV;lne_BARW_WHSR_4;33;15.9;15.1;1.8;260;280;17.970
49;London Power Networks (LPN);Barking West 33kV;;LPN 0069;THAM32;BARW31;Barking West 33kV;lne_BARW_THMS2;33;0.09;0.2;0.02;864;973;0.200
72;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;FAIR3C;Fairlop Rd 33kV;lne_BUCK_FAIR_3;33;3.88;5.13;1.85;390;500;8.040
74;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;GROT31;Grove Lodge 33kV;lne_BUCK_GROL_1;33;1.82;2.82;1.11;420;540;4.460
85;London Power Networks (LPN);Brimsdown;LPN-S000000000534;Grove Lodge 33kV;GROT33;GROT3C;Grove Lodge 33kV;lne_GROT-TP3_GROL-FT3;33;0.0;0.01;0.0;320;340;1.000
92;London Power Networks (LPN);Brimsdown;LPN-S000000003567;Perth Rd B 33kV;PERB30;FAIR3D;Fairlop Rd 33kV;lne_PERB_FAIR_4;33;2.38;3.18;0.4;350;380;3.410
104;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BANC11;Bankside C 132kV;Lne_BANF_BANC_GT1A;132;0.0;0.01;0.0;;437;1.000
113;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;FISH12;Fisher St B 132kV;lne_FISH_BANF_2;132;0.07;0.24;2.56;597;682;3.000
125;London Power Networks (LPN);City Road;;Beech St B 11kV;BEEB51;BEEA50;Beech St A 11kV;Lne_BEEB_BEEA_2;11;3.42;7.55;0.26;;5249;1.000
131;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 11kV;BEEB5F;BEEB52;Beech St B 11kV;lne_BEEB_GRID3B;11;5.04;7.69;0.02;592;648;1.000
135;London Power Networks (LPN);City Road;;Calshot St 11kV;CALS52;CALS5D;Calshot St 11kV;lne_CALS_GT1A;11;0.04;0.13;0.0;716;804;0.020
146;London Power Networks (LPN);City Road;;City Rd B 11kV;CITB51;CITC52;City Rd C 11kV;lne_CITC_CITB_INTER_B2;11;0.0;0.01;0.0;;5249;1.000
160;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY1B;CITY11;City Road 132kV;lne_CITY_CITB_1;132;0.0;0.01;0.0;;1198;1.000
169;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5C;DEVO51;Devonshire Square 11kV;lne_DEVO_GRID2A;11;0.12;0.19;0.0;960;1085;0.050
200;London Power Networks (LPN);City Road;LPN-S000000003463;Limeburner Ln 132kV;LIMA11;BANF11;Bankside F 132kV;Lne_LIMA_BANF_2;132;0.03;0.1;1.95;804;914;1.500
206;London Power Networks (LPN);City Road;;LPN 0012;MANS12;CITY11;City Road 132kV;lne_CITY_MANS2;132;0.14;0.33;2.74;470;480;1.000
208;London Power Networks (LPN);City Road;;LPN 0012;MANS81;MANS8D;LPN 0012;lne_MANS_GRID1B;22;0.0;0.01;0.0;1470;1470;1.000
213;London Power Networks (LPN);City Road;;LPN 0068;WKST32;FINF31;Finsbury Mkt F 33kV;lne_WILK_FINF1;33;0.32;1.17;0.17;698;772;1.326
216;London Power Networks (LPN);City Road;LPN-S000000000965;Newington House B 22kV;NEWB8B;BAND81;Bankside D 20kV;lne_BAND_NEWB_2;22;6.37;9.23;0.17;1000;1000;3.692
223;London Power Networks (LPN);Hackney 132kV;LPN-S000000003435;Hackney 132kV;HACK1D;HACS11;Hackney Supergrid 132 kV;lne_HACK_GRID2B;132;0.0;0.0;0.0;;;1.000
229;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;WATR61;Waterloo Rd 66kV;lne_HACG_WATR_1;66;0.57;0.62;1.86;160;170;3.170
237;London Power Networks (LPN);Hackney 132kV;LPN-S000000003439;Hackney Supergrid 132 kV;HACS11;HACK1A;Hackney 132kV;lne_HACK_GRID1B;132;0.0;0.0;0.0;;;1.000
241;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 11kV;HEAR51;HEAR51;Hearn St 11kV;lne_FRONT1.1_FRONT2;11;0.0;0.01;0.0;;;0.010
242;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 11kV;HEAR50;HEAR50;Hearn St 11kV;lne_REAR1_REAR2;11;0.0;0.01;0.0;;;0.010
249;London Power Networks (LPN);Hackney 132kV;;Kings Yard B 11kV;KGYB50;KGYA51;Kings Yard A 11kV;INT1;11;0.08;0.83;0.0;;;1.000
252;London Power Networks (LPN);Hackney 132kV;LPN-S000000003483;Shoreditch 66kV;SHOR61;HEAR63;Hearn St 66kV;lne_SHOR_HEAR_3;66;0.0;0.01;0.0;;875;1.000
261;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC51;EDLC5B;Edwards Lane C 11kV;Cable Tail_GT3C;11;0.09;0.18;0.0;1137;1216;0.050
263;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 66kV;EDLC66;EDLC62;Edwards Lane C 66kV;lne_EDLC_EDLA_T3;66;0.01;0.01;0.0;471;538;0.025
270;London Power Networks (LPN);Hackney 66kV;LPN-S000000000524;Exeter Rd 66kV;EXET63;HACS61;Hackney Sgrid 66kV;lne_HACS_EXET_3;66;1.47;1.32;0.86;970;1020;1.000
284;London Power Networks (LPN);Hackney 66kV;LPN-S000000003452;Hackney Sgrid 66kV;HACS61;HACS6B;Hackney Sgrid 66kV;lne_HACS_BLHL/EXET_1;66;0.0;0.01;0.0;320;410;1.000
298;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;CHSL33;Chislehurst 33kV;lne_BROG_CHSL_1;33;4.93;3.65;0.86;970;1020;1.000
301;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;CHSL32;Chislehurst 33kV;lne_BROG_CHSL_4;33;4.95;3.66;0.87;970;1020;1.000
317;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH1A;HURS1A;Hurst 132kV;lne_HURS_ELTH_1;132;0.34;0.75;0.68;1200;1200;1.000
323;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;DERM32;Dermody Rd 33kV;lne_ELTG_DERM_3;33;9.33;7.54;0.88;790;860;1.000
332;London Power Networks (LPN);Hurst 132kV;;LPN 0058;KIDV31;ELTG32;Eltham Grid 33kV;lne_ELTG_KIDV_1;33;2.81;3.17;0.48;394;462;3.000
340;London Power Networks (LPN);Islington;LPN-S000000003448;Holloway 132kV;HOLL1C;HOLL11;Holloway 132kV;lne_HOOW_HOLW_T1A;132;0.0;0.01;0.0;400;520;1.000
354;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;BROA33;Broadway 33kV;lne_DARA_BROA_2;33;6.11;4.2;1.39;260;340;6.350
372;London Power Networks (LPN);Littlebrook;LPN-S000000003752;Littlebrook 132kV GIS;LITB11;DART12;Dartford Grid 132kV;lne_LITB_DART_3;132;0.27;0.59;1.67;410;520;3.760
391;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6B;HYPB62;Hyde Park Estate B 66kV;lne_HYPA_T2B;66;0.0;0.01;0.0;970;1020;1.000
400;London Power Networks (LPN);Lodge Road;LPN-S000000000353;Imperial College 22kV;IMPC83;MOSC81;Moscow Rd 22kV;lne_MOSC_IMPC_3;22;6.75;5.83;1.6;290;320;3.530
414;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 22kV;MOSC81;MOSC8A;Moscow Rd 22kV;lne_MOSC_MOSW_1;22;0.0;0.01;0.0;350;360;1.000
422;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 66kV;MOSD6B;MOSD62;Moscow Rd 66kV;lne_MOSC_MOSD_3;66;0.0;0.01;0.0;470;470;1.000
424;London Power Networks (LPN);New Cross 132kV;;Deptford Grid 11kV;DEPD51;DEPD5A;Deptford Grid 11kV;lne_DEPD_Inter 6-1_1;11;0.0;0.0;0.0;1780;1930;0.001
427;London Power Networks (LPN);New Cross 132kV;LPN-S000000003726;Deptford Grid 132kV;DEPT11;NEWC11;New Cross 132kV;lne_NEWC_DEPT_1;132;0.06;0.25;4.59;;875;2.993
437;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;OSBS11;Osborn St 132kV;lne_NEWC_OSBS_2;132;0.06;0.36;8.02;;917;4.725
440;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;TOOS12;Tooley St 132kV;lne_NEWC_TOOL_2;132;0.03;0.16;9.26;818;929;4.400
509;London Power Networks (LPN);St Johns Wood;;Back Hill 33kV;BACK31;KWAY32;Kingsway 33kV;lne_BACK_KWAY_2;33;1.57;1.56;0.45;300;340;2.320
533;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST11;LESQ11;Leicester Sq 132kV;lne_DUST_LESQ_1;132;0.06;0.18;0.19;340;340;2.470
537;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST12;SJOW12;St Johns Wood 132kV;lne_SJOW_DUST/LESQ_2;132;0.03;0.26;3.38;780;850;2.900
553;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;BDGE31;LPN 0014;lne_FINF_BDGE;33;0.09;0.19;0.03;737;819;0.210
558;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5B;LESQ51;Leicester Sq 11kV;lne_LESQ_GRID1B;11;0.0;0.01;0.0;;1155;1.000
575;London Power Networks (LPN);St Johns Wood;;LPN 0020;MARK31;FENE31;LPN 0019;INTERCONNECTOR_FENE_MARK;33;0.16;0.35;0.05;737;819;0.380
579;London Power Networks (LPN);St Johns Wood;;LPN 0048;QVSN31;CSBN31;LPN 0047;lne_CSBN_QVSN;33;0.15;0.32;0.04;737;819;0.350
581;London Power Networks (LPN);St Johns Wood;;LPN 0049;QSBS31;CSBS31;LPN 0046;lne_QSBS_CSBS;33;0.07;0.15;0.02;737;819;0.160
612;London Power Networks (LPN);St Johns Wood;LPN-S000000003284;Shorts Gdns 22kV;SHOG8C;SJOW81;St Johns Wood 22kV;lne_SJWD_SHOG_3;22;12.6;11.99;0.31;290;310;5.930
621;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;CHAP11;LPN 0030;Fut_lne_SJWB_2;132;0.0;0.0;0.0;;;1.000
635;London Power Networks (LPN);West Ham;LPN-S000000000615;Bow 11kV;BOWS5D;BOWS51;Bow 11kV;lne_BOWS_GRID2B;11;3.64;7.19;0.03;714;786;1.000
638;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;XBWH1A;BRWB11;Brunswick Wharf B 132kV;EX_HOLL_1;132;0.36;0.77;20.8;420;450;13.180
652;London Power Networks (LPN);West Ham;;LPN 0006;NUTM51;NUTM5B;LPN 0006;Transformer_Tail_NUTM_GT1_2;11;0.08;0.15;0.0;655;719;0.020
657;London Power Networks (LPN);West Ham;;LPN 0023;BOWC53;BOWS5C;Bow 11kV;lne_BOWS_GRID2A2;11;6.23;0.0;0.02;;545;1.000
663;London Power Networks (LPN);West Ham;;LPN 0035;STEN11;WHAG11;West Ham Sgrid 132kV;lne_WHSG_STEN_T3D;132;0.01;0.03;0.27;;270;1.000
686;London Power Networks (LPN);West Ham;;Simpsons Road 11kV;SIMP51;SIMP51;Simpsons Road 11kV;lne_INTERCONNECTOR_2;11;0.0;0.0;0.0;;;0.000
689;London Power Networks (LPN);West Ham;LPN-S000000000683;Simpsons Road 132kV;SIMP13;BRWB11;Brunswick Wharf B 132kV;lne_BRUW_SIMP_3;132;0.08;0.12;0.87;;341;1.590
691;London Power Networks (LPN);West Ham;;West Ferry Circus 11kV;WFCS52;WFCS5J;West Ferry Circus 11kV;INT 5R-2;11;0.0;0.04;0.0;2000;2000;0.050
695;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 11kV;WFCS51;WFCS5D;West Ferry Circus 11kV;lne_WFCS_GRID2B;11;0.0;0.01;0.0;2000;2000;1.000
698;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 11kV;WFCS5G;WFCS54;West Ferry Circus 11kV;lne_WFCS_GRID4A;11;0.0;0.01;0.0;2000;2000;1.000
702;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;BRWB11;Brunswick Wharf B 132kV;Lne_WHAM_BRUW_4;132;0.02;0.12;2.71;913;1089;1.550
708;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WFCS13;West Ferry Circus 132kV;lne_WHSG_WFCS_2;132;0.09;0.27;2.69;350;350;3.520
726;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;LEIR12;LEIR12;Leicester Rd 132kV;lne_LEIR_GRID1B;132;0.0;0.01;0.0;790;870;1.000
735;London Power Networks (LPN);Willesden 132kV;;LPN 0040 / LPN 0041;WIDB1A;WISB1A;LPN 0040;lne_WISD_WISB_GRID2B;132;0.02;0.02;0.52;670;800;1.000
736;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;FULC1A;Fulham Palace Rd C 132kV;lne_WISD_FULC_1;132;1.09;1.72;7.92;;516;12.120
739;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD12;LEIR12;Leicester Rd 132kV;lne_WISD_GIBR/LEIR_1;132;0.02;0.13;3.0;;917;1.770
746;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;WDLN11;Wood Lane 132kV;lne_WISD_WDLN_2;132;0.11;0.28;4.16;396;;4.045
749;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000109;Bulwer St 66kV;BULS62;WILS61;Willesden Grid 66kV;lne_WILS_BULS_1;66;1.14;1.8;2.06;160;170;1.000
758;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003183;Townmead B 66kV;TOWM6B;TOWB61;Townmead B 66kV;lne_TOWM_GRID2/GRID3;66;0.0;0.01;0.02;914;1060;0.050
770;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BENB3K;Bengeworth Rd Grid 33kV;lne_BENB_CLAP/MONB4;33;0.0;0.01;0.0;240;260;1.000
783;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;MONT34;Montford Place 33kV;lne_BENB_MONB_5;33;3.09;2.92;0.34;260;280;3.120
785;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000000910;Brixton B 11kV;BRXB51;BRXB51;Brixton B 11kV;Interconnector Brixton;11;0.0;0.04;0.0;1250;1250;0.050
799;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000000958;Montford Place B 11kV;MONB53;MONB5B;Montford Place B 11kV;Transformer_Tail_MONB_FT6;11;0.14;0.22;0.0;592;648;0.058
801;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000004098;Wimbledon Sec 1&2 132kV;WIML12;KITO11;Kingston (SEEB) 132kV;lne_WM12_KITO_2;132;0.29;1.02;22.97;540;690;1.000
808;London Power Networks (LPN);Wimbledon 3&4 132kV;;Burlington Rd 33kV;BURL31;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_BURL_1;33;6.2;4.59;1.1;840;910;6.560
823;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001027;Durnsford Rd 33kV;DURN31;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_DURN_1;33;0.4;0.53;0.07;830;900;0.540
825;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001027;Durnsford Rd 33kV;DURN33;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_DURN_3;33;0.39;0.46;0.06;830;900;0.460
835;London Power Networks (LPN);Wimbledon 3&4 132kV;;LPN 0044;LOTS11;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_LOTS_1;132;0.25;0.37;13.18;;372;1.000
862;London Power Networks (LPN);Wimbledon 3&4 132kV;;Wandsworth 132kV;WAND11;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_WANS_3;132;0.09;0.31;4.04;;512;1.000
864;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001093;Wandsworth Central A 66kV;WANC61;WANS61;Wandsworth 66kV;lne_WANS_WANC_1;66;0.23;0.23;0.65;990;1020;1.180
865;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001093;Wandsworth Central A 66kV;WANC62;WANS61;Wandsworth 66kV;lne_WANS_WANC_2;66;0.23;0.23;0.65;990;1020;1.170
892;South Eastern Power Networks (SPN);Beddington;SPN-S000000009101;Addington Grid 33kV;ADDI3B;ADDI31;Addington Grid 33kV;G7OA;33;0.06;0.07;0.01;391;435;0.065
906;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;ASHB12;Ashburton Grid 132kV;C7H6;132;0.3;0.37;10.81;485;564;5.731
914;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;PURL11;Purley 132kV;C7HF;132;0.14;0.4;3.79;607;700;4.878
928;South Eastern Power Networks (SPN);Beddington;SPN-S000000008379;Coulsdon 33/11kV;COUN5A;COUN51;Coulsdon 33/11kV;X254;11;0.05;0.11;0.0;714;786;0.030
931;South Eastern Power Networks (SPN);Beddington;SPN-S000000008314;Croydon A 33kV;CRYA32;CRYG31;Croydon Grid 33kV;G7MA;33;0.04;0.09;0.02;625;733;0.101
936;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB31;CRYG31;Croydon Grid 33kV;J71T;33;0.57;0.54;0.01;364;421;1.400
941;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB31;CRYB3A;Croydon B 33kV;X137;33;0.01;0.01;0.0;929;1045;0.010
963;South Eastern Power Networks (SPN);Beddington;;Purley Grid 33kV;PURL30;ADDI31;Addington Grid 33kV;X374;33;1.56;6.05;0.0;864;960;7.400
978;South Eastern Power Networks (SPN);Beddington;SPN-S000000008477;St Helier 33kV;HELI31;SUTT31;Sutton Grid 33kV;G7JO;33;3.97;2.4;0.55;346;398;3.104
982;South Eastern Power Networks (SPN);Beddington;SPN-S000000008347;Sutton A 33kV;SUTA32;SUTT31;Sutton Grid 33kV;G7JV;33;0.18;0.2;0.03;391;435;0.213
986;South Eastern Power Networks (SPN);Beddington;;Sutton Grid 33kV;SUTT31;BEDD30;Beddington 33kV;G6JE;33;4.09;5.34;0.3;480;530;5.221
988;South Eastern Power Networks (SPN);Beddington;;West Croydon 33kV;WCRY32;BEDD30;Beddington 33kV;G6JL;33;1.93;2.24;0.0;428;475;2.140
993;South Eastern Power Networks (SPN);Bolney;SPN-S000000008305;Angmering 33kV;ANGM32;WORB32;Worthing Grid B 33kV;G7NO;33;14.49;8.76;1.93;338;375;11.194
998;South Eastern Power Networks (SPN);Bolney;SPN-S000000008222;Betchworth Station 33kV;BTCS32;COLL31;Colley Lane 33kV;G6LI;33;8.67;11.39;0.01;249;311;3.210
1022;South Eastern Power Networks (SPN);Bolney;;Burgess Hill 33kV;BURG31;GODG31;Goddards Green Grid 33kV;G7PX;33;2.65;2.46;0.31;356;411;2.568
1023;South Eastern Power Networks (SPN);Bolney;SPN-S000000008339;Burgess Hill 33kV;BURG32;GODG31;Goddards Green Grid 33kV;G7PY;33;2.65;2.46;0.31;356;411;2.568
1035;South Eastern Power Networks (SPN);Bolney;SPN-S000000008383;Crawley Ind East 33kV;CINE33;THRB31;Three Bridges Local 33kV;G7MP;33;3.52;2.9;0.25;614;686;2.815
1037;South Eastern Power Networks (SPN);Bolney;SPN-S000000008384;Crawley Industrial West 33kV;CINW32;THRB31;Three Bridges Local 33kV;G7MM;33;2.56;2.42;0.31;356;411;2.532
1041;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;TBDM1A;DORM11;Dormansland 132kV;X539;132;0.58;1.46;0.32;460;570;6.370
1047;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;PWBR1B;SMAL11;Smallfield 132kV;X625;132;0.41;0.91;0.2;460;570;4.240
1048;South Eastern Power Networks (SPN);Bolney;SPN-S000000009919;Fishersgate 132kV;FISH12;BRTL11;Brighton Local 132kV;C7J2;132;0.31;0.41;12.31;469;544;6.295
1063;South Eastern Power Networks (SPN);Bolney;SPN-S000000008532;Gatwick Airport Zone 33kV;GTAZ32;SMAL31;Smallfield Grid 33kV;G7YU;33;4.86;8.12;0.24;345;411;3.639
1073;South Eastern Power Networks (SPN);Bolney;SPN-S000000008563;Goddards Green Grid 33kV;GODG3A;GODG31;Goddards Green Grid 33kV;X190;33;0.02;0.04;0.03;817;909;0.100
1085;South Eastern Power Networks (SPN);Bolney;SPN-S000000008174;Horley Switching Station;HSST31;SMAL31;Smallfield Grid 33kV;G7QY;33;4.55;3.9;0.35;614;686;3.826
1090;South Eastern Power Networks (SPN);Bolney;SPN-S000000008424;Kemp Town 11kV;KEMP5B;KEMP51;Kemp Town 11kV;X185;11;0.0;0.0;0.0;597;688;0.001
1092;South Eastern Power Networks (SPN);Bolney;;Kemp Town 33kV;KEMP31;BRTL31;Brighton Local 33kV;G7KM;33;3.09;2.85;0.36;356;411;2.956
1102;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG31;LEIG3A;Leigh Grid 33kV;X181;33;0.01;0.01;0.01;515;602;0.030
1109;South Eastern Power Networks (SPN);Bolney;;Littlehampton 33kV;LTHA3B;LTHA32;Littlehampton 33kV;X494;33;0.03;0.02;0.0;428;475;0.020
1144;South Eastern Power Networks (SPN);Bolney;SPN-S000000009145;Smallfield Grid 33kV;SMAL31;REDH31;Redhill Primary 33kV;X105;33;7.6;11.02;1.43;604;671;12.000
1151;South Eastern Power Networks (SPN);Bolney;SPN-S000000008547;South Worthing 33kV;SWOR32;WORB31;Worthing Grid B 33kV;G7NR;33;2.94;2.99;0.0;396;440;3.168
1161;South Eastern Power Networks (SPN);Bolney;SPN-S000000008657;Southgate 33kV;STHG33;THRB31;Three Bridges Local 33kV;G7YK;33;4.09;3.86;0.49;356;411;4.028
1170;South Eastern Power Networks (SPN);Bolney;;SPN 0078;ASHP31;APVZ3A;Ashurst PV Zone 33kV;X438;33;0.06;0.05;0.0;614;686;0.050
1172;South Eastern Power Networks (SPN);Bolney;;SPN 0102;COBS31;GODG31;Goddards Green Grid 33kV;X693;132;0.31;1.63;0.11;886;1008;1.500
1193;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB11;PWBR1C;DNO-UKPN;X620;132;0.22;0.49;0.11;460;570;2.268
1197;South Eastern Power Networks (SPN);Bolney;SPN-S000000008514;West Worthing 33kV;WWOR31;WORA31;Worthing Grid A 33kV;G7NH;33;4.32;5.2;0.01;328;365;4.654
1204;South Eastern Power Networks (SPN);Bolney;SPN-S000000009954;Worthing 132kV;WORT12;BEED1A;Beeding 132kV;C77T;132;0.73;1.88;0.39;610;690;7.991
1225;South Eastern Power Networks (SPN);Canterbury;;Canterbury North 132kV;CGWH1B;CGIS11;Canterbury North 132kV;X649;132;0.05;0.1;3.43;435;550;1.567
1227;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS11;CGHB1B;Canterbury North 132kV;X688;132;0.01;0.03;0.56;612;685;0.390
1235;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009110;Canterbury South 33kV;CANT31;CSSF3A;DNO-UKPN;G6X1;33;1.86;3.25;0.17;345;431;1.804
1256;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008213;Goodnestone Zone 33kV;GOOD3A;KNZO31;Knowlton Zone 33kV;X296;33;4.06;7.62;0.01;308;385;2.325
