id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
1269;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB3A;HERB31;Herne Bay Grid 33kV;J714;33;0.01;0.02;0.02;2062;2291;0.061
1273;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB3C;HERB3A;Herne Bay Grid 33kV;X544;33;0.0;0.0;0.0;1690;2083;0.007
1278;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008658;Lightweight Aggregates 33kV;LTWA31;LTWA3B;Lightweight Aggregates 33kV;X466;33;0.03;0.02;0.0;428;475;0.019
1289;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009533;Maidstone Grid South 11kV;MAIS51;MASS5B;Maidstone Grid South 11kV;X151;11;0.61;0.92;0.0;592;648;0.120
1297;South Eastern Power Networks (SPN);Canterbury;;SPN 0016;SFRM31;CSSF3A;DNO-UKPN;G6X2;33;0.7;0.73;0.02;345;411;0.449
1299;South Eastern Power Networks (SPN);Canterbury;;SPN 0052;LIPV31;LBZO31;Littlebourne Zone 33kV;X367;33;0.04;0.03;0.0;409;451;0.032
1320;South Eastern Power Networks (SPN);Chessington;SPN-S000000009912;Chessington Grid 33kV;CHSI31;CHSI31;Chessington Grid 33kV;X356;33;0.02;0.04;0.0;837;972;0.038
1327;South Eastern Power Networks (SPN);Chessington;SPN-S000000008399;Esher 33kV;ESHR32;CHSI31;Chessington Grid 33kV;G7NB;33;7.65;4.85;1.1;346;398;6.212
1344;South Eastern Power Networks (SPN);Chessington;SPN-S000000008445;North Chessington 33kV;NCHS32;CHSI31;Chessington Grid 33kV;G7N4;33;4.86;3.03;0.68;346;398;3.878
1348;South Eastern Power Networks (SPN);Chessington;SPN-S000000008499;Teddington 33kV;TEDD31;KITO31;Kingston Grid 33kV;G7PB;33;4.69;2.92;0.68;346;398;3.779
1359;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;KMSB1B;KEMS11;Kemsley 132kV;C76G;132;0.16;0.91;0.21;1050;1190;4.100
1365;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SGFR3B;SGFR3A;DNO-UKPN;G7RY;33;1.58;3.56;0.0;389;486;0.990
1367;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SGFR3A;QBMZ31;Queenborough Marsh Zone 33kV;X398;33;0.06;0.05;0.0;614;686;0.050
1369;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008405;Faversham 33kV;FAVM32;SITT31;Sittingbourne Grid 33kV;G7QJ;33;36.19;64.84;0.14;292;325;22.218
1370;South Eastern Power Networks (SPN);Kemsley;;Faversham 33kV;FAVM31;SITT31;Sittingbourne Grid 33kV;G7QK;33;33.89;60.71;0.14;292;325;20.840
1380;South Eastern Power Networks (SPN);Kemsley;SPN-R000000918104-000-066Z;Hartlip Tee Zone 33kV;HTZO3B;KHZO31;Keycol Hill Zone 33kV;X333;33;5.99;11.25;0.01;308;385;3.432
1394;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST31;MNST3B;Minster 33kV;G7RN;33;5.25;5.5;0.13;357;411;2.799
1395;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST3B;NHEZ31;New Hook Eastchurch Zone 33kV;X314;33;1.59;2.17;0.0;391;435;0.621
1398;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST3A;FERR31;Ferry Road Zone 33kV;X337;33;5.08;6.96;0.01;391;435;1.990
1442;South Eastern Power Networks (SPN);Kemsley;;SPN 0103;CWSS1A;COWS11;SPN 0103;X724;132;0.0;0.01;0.0;460;570;0.025
1462;South Eastern Power Networks (SPN);Kingsnorth;;Kingsnorth Grid 132kV;KINO11;STRO1C;Strood 132kV;C77E;132;0.23;0.7;24.91;747;821;8.289
1473;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1C;MEDW11;Medway 132kV;C77G;132;0.24;0.43;14.08;540;568;7.080
1477;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1B;CHAT11;Chatham 132kV;X145;132;0.14;0.35;5.81;612;715;4.816
1487;South Eastern Power Networks (SPN);Laleham;;Laleham 132kV;LALE11;TWIC1A;Twickenham 132kV;TWIC-2;132;0.31;0.87;10.52;691;796;11.500
1509;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008475;Ruxley 11kV;RUXL5B;RUXL51;Ruxley 11kV;X733;11;0.13;0.1;0.0;443;507;0.015
1516;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008522;Swanscombe  33kV;SWAN32;ASWN31;SPN 0092;G7WT;33;0.04;0.04;0.0;396;440;1.000
1535;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008640;Crowborough Town 33kV;CRWT31;CRWB32;Crowborough Switching Station;G7VD;33;1.6;1.61;0.24;356;411;1.738
1553;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;WETW3B;HAMW3B;DNO-UKPN;X245;33;8.06;29.55;0.05;918;1142;11.000
1560;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;RIPV3A;RIPE3A;Ripe 33kV;X402;33;3.42;4.69;0.01;391;435;1.341
1561;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;LGAR3A;ARLP31;SPN 0067;X440;33;0.19;0.15;0.01;614;686;0.150
1562;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;APVH3A;HBAP3A;DNO-UKPN;X469;33;13.13;18.47;0.0;249;311;4.644
1563;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;AEPZ3B;AREP31;SPN 0084;X470;33;2.59;2.13;0.19;614;686;2.070
1570;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008160;Goudhurst 33kV;GOUD31;HART31;Hartley Grid 33kV;G7SA;33;9.37;12.35;0.01;237;296;3.644
1644;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008452;Ocklynge 33kV;OCKL32;EBOU31;Eastbourne Grid 33kV;G7YO;33;3.25;4.52;0.19;345;411;2.550
1645;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008452;Ocklynge 33kV;OCKL31;EBOU31;Eastbourne Grid 33kV;G7YP;33;3.24;4.55;0.18;345;411;2.536
1652;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008520;Pevensey Bay 33kV;PEVB30;LITC31;Little Common 33kV;G6YN;33;13.1;24.03;0.11;308;385;7.776
1670;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008476;Rye 33kV;RYEP30;NTHM31;Northiam 33kV;G7SI;33;25.49;34.61;0.08;391;435;10.230
1673;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009189;Rye Grid 33kV;RYEG31;RYEP31;Rye 33kV;G7SH;33;5.44;6.98;0.07;391;435;2.477
1675;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008479;Seaford 33kV;SEAF32;NEWH31;Newhaven Grid 33kV;G7KW;33;2.68;2.36;0.13;319;435;2.254
1682;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008193;Staplehurst 33kV;STPL31;GPHZ3A;DNO-UKPN;G7SM;33;4.22;5.67;0.02;391;435;1.738
1687;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008387;Steel Cross 6.6kV;STLX71;STLX7A;Steel Cross 6.6kV;X584;6.6;0.0;0.0;0.0;925;1028;0.030
1691;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst 33kV;TICH3A;BRDK31;Broad Oak 33kV;G7S2;33;31.41;42.45;0.13;391;435;12.744
1725;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008312;Aylesford  33kV;AYLF32;BURH31;Burham Grid 33kV;G7W2;33;2.35;3.5;0.13;345;411;1.816
1758;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;DPEM1A;PEUR12;Pembury Grid 132kV;C755;132;1.88;4.89;1.0;495;587;20.709
1772;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFLE1D;NFLE1C;DNO-UKPN;X773;132;0.05;0.12;0.03;460;570;0.534
1788;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008408;Four Elms 33kV;ELMS30;SDGZ31;Sundridge Zone 33kV;G7VU;33;11.43;20.62;0.0;345;431;6.806
1795;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008511;Gravesend West 33kV;GRVW31;NFLE31;Northfleet East 33kV;G7YC;33;1.86;3.05;0.43;346;398;3.370
1803;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008656;Longfield 33kV;LNGF3A;NFLE31;Northfleet East 33kV;G7Y9;33;7.03;13.08;0.08;345;411;4.628
1805;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008656;Longfield 33kV;LNGF31;LNGF3A;Longfield 33kV;X529;33;0.04;0.02;0.0;428;475;0.023
1835;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008026;Oxted 33kV;OXTD30;CROW32;Crowhurst 33kV;G6TK;33;8.77;12.53;0.42;345;411;6.722
1840;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009139;Pembury Grid 132kV;PEUR11;TUNW11;Tunbridge Wells 132kV;C763;132;0.51;1.3;0.28;460;570;5.645
1859;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO3C;SSZO3A;Sharnal Street Zone 33kV;X455;33;0.05;0.07;0.0;237;296;0.020
1865;South Eastern Power Networks (SPN);Northfleet;;SPN 0041;STAN11;PEUR12;Pembury Grid 132kV;C7HL;132;1.26;3.28;0.67;495;587;13.892
1866;South Eastern Power Networks (SPN);Northfleet;;SPN 0057;HASP31;SNDZ31;Sherenden Road Zone 33kV;X376;33;0.11;0.09;0.01;465;536;0.086
1874;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008318;Stone Marshes SW STN 33kV;SMWN31;STMZ3D;DNO-UKPN;X762;33;0.11;0.23;0.03;737;819;0.252
1878;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008496;Sundridge 33kV;SUND32;CHSF31;Chelsfield Grid 33kV;G7TI;33;9.03;8.57;1.06;356;411;8.899
1886;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008504;Tonbridge Town 33kV;TTWN31;TUWG31;Tunbridge Wells Grid 33kV;G7XS;33;10.98;15.28;0.53;345;411;8.181
1900;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;PEUR30;Pembury Grid 33kV;X383;33;4.89;7.09;0.92;820;903;7.720
1903;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;TUWG3C;Tunbridge Wells Grid 33kV;X635;33;0.04;0.09;0.01;837;972;0.097
1914;South Eastern Power Networks (SPN);Richborough;;Betteshanger 132kV;BETT1A;BETT1B;Betteshanger 132kV;X235;132;0.01;0.07;0.02;791;980;0.305
1918;South Eastern Power Networks (SPN);Richborough;SPN-S000000008304;Betteshanger Local 33kV;BETL32;BETT31;Betteshanger Grid 33kV;G7UV;33;0.04;0.04;0.0;396;440;0.040
1922;South Eastern Power Networks (SPN);Richborough;;Great Poulders Farm Zone 33kV;GPFZ31;RICZ30;Richborough Zone 33kV;G6UU;33;5.46;9.38;0.14;308;385;3.532
1926;South Eastern Power Networks (SPN);Richborough;;Margate 33kV;MARG31;THAN31;Thanet Grid 33kV;G7TA;33;1.11;2.26;0.22;604;700;2.261
1927;South Eastern Power Networks (SPN);Richborough;SPN-S000000008655;Margate 33kV;MARG32;THAN31;Thanet Grid 33kV;G7TB;33;1.1;2.26;0.22;604;700;2.261
1931;South Eastern Power Networks (SPN);Richborough;SPN-S000000008463;Ramsgate 33kV;RAMS31;THAN31;Thanet Grid 33kV;G7T6;33;4.63;2.81;0.63;346;398;3.600
1935;South Eastern Power Networks (SPN);Richborough;SPN-S000000009157;Richborough Grid 33kV;RICH31;MANT31;Manston 33kV;G6T7;33;3.17;6.96;0.9;737;819;7.500
1946;South Eastern Power Networks (SPN);Richborough;;SPN 0076;MBPV31;MBHZ31;Marshborough Zone 33kV;X426;33;0.39;0.32;0.03;465;536;0.309
1958;South Eastern Power Networks (SPN);Richborough;;St Peters 33kV;SPET3C;SPET3D;St Peters 33kV;X766;33;0.08;0.18;0.0;389;486;0.051
1972;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008102;Ashford East 33kV;EASH3A;EASH31;Ashford East 33kV;G7RB;33;3.89;3.66;0.45;396;440;3.790
1995;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1F;ETCH1E;DNO-UKPN;X229;132;0.0;0.01;0.0;1050;1190;0.048
1996;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1G;ETCH1B;DNO-UKPN;X230;132;0.0;0.01;0.0;1050;1190;0.035
2003;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3D;FKDV3C;DNO-UKPN;X695;33;2.94;1.46;0.0;238;265;1.224
2015;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008660;Folkestone East 33kV;EFLK31;FOLK31;Folkestone Grid 33kV;G7UM;33;2.94;2.97;0.44;356;411;3.200
2030;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 33kV;KNRD3C;KNRD3D;Kenardington 33kV;X745;33;0.01;0.01;0.0;465;536;0.009
2044;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009320;Morehall 132/11kV;MORH5D;MORH51;Morehall 132/11kV;X350;11;0.25;0.32;0.01;523;573;0.125
2071;South Eastern Power Networks (SPN);Sellindge;;Singleton 33kV;SING31;ASHF31;Ashford Grid 33kV;G7R7;33;1.59;1.56;0.22;356;411;1.664
2075;South Eastern Power Networks (SPN);Sellindge;;SPN 0046;EURO11;SELL12;Sellindge 132kV;X206;132;0.27;0.83;18.65;734;800;12.859
2087;South Eastern Power Networks (SPN);Sellindge;;Warehorne 33kV;WARE31;SFEF31;Stone Farm East Field 33kV;G6SU;33;0.89;1.61;0.0;345;431;0.530
2094;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008222;Betchworth Station 33kV;BTCS31;BTCH31;Betchworth 33kV;X338;33;1.03;0.78;0.18;441;490;1.111
2099;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008331;Brookwood 33kV;BKWD32;BYFL31;Byfleet Grid 33kV;G7OV;33;6.46;9.37;1.22;782;824;10.200
2107;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009966;Byfleet Village 132kV;BYVI1A;LEAT1B;Leatherhead 132kV;C702;132;1.12;2.86;0.61;555;645;12.391
2109;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009966;Byfleet Village 132kV;BYVI1D;GUIL1B;Guildford Grid 132kV;C7H1;132;1.12;2.86;0.61;460;570;12.397
2143;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008535;Horsell 33kV;HRSL31;BYFL31;Byfleet Grid 33kV;G7OP;33;7.77;7.93;0.58;249;311;5.965
2153;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;EFFI31;Effingham 33kV;G7L5;33;10.46;6.32;1.45;342;380;8.180
2157;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT3C;LEAT31;Leatherhead Grid 33kV;X178;33;0.06;0.07;0.01;812;911;0.078
2185;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWEY1K;BYVI1A;Byfleet Village 132kV;X123;132;0.06;0.14;0.03;555;645;0.614
2191;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WWYB1H;West Weybridge 132kV(NEW);X359;132;0.0;0.01;0.14;740;810;0.190
2201;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY31;WWEY3C;West Weybridge Grid 33kV;X652;33;0.11;0.09;0.01;614;686;0.090
2228;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;SPSF3A;THAM3A;DNO-UKPN;ILME_THAMT_2_(2);33;2.04;4.85;0.01;408;508;1.620
2230;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;WALD3A;WALD3C;DNO-UKPN;ILME_WENDT_2_(1);33;3.11;7.41;0.01;408;508;2.475
2244;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;MRSH3A;WEND32;Wendover Primary 33kV;WENDT_WEND_2;33;7.04;16.04;0.12;358;411;5.846
2246;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;WALD3B;ILME31;Ilmer Grid 33kV;ILME_WENDT_1;33;2.34;5.4;0.04;408;477;1.969
2250;Eastern Power Networks (EPN);Amersham;;EPN 0245;BUMP31;BUMP3A;DNO-UKPN;Lne_BUMP_BUMP;33;0.35;0.29;0.03;403;445;0.280
2252;Eastern Power Networks (EPN);Amersham;;EPN 0292;ILME11;ILBE11;EPN 0284;Line(13);132;0.01;0.05;0.99;804;914;0.750
2255;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILME3A;Ilmer Grid 33kV;Lne_NILM_GT1;33;0.0;0.01;0.01;829;966;0.023
2266;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3C;ILME3D;DNO-UKPN;ILME_CHINT_2_(1B);33;0.34;0.29;0.03;286;327;0.264
2267;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3E;ILME3F;DNO-UKPN;ILME_THAMT_2_(1B);33;0.12;0.09;0.01;283;324;0.082
2269;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3C;ILME3D;DNO-UKPN;ILME_CHINT_2_(1A);33;0.34;0.29;0.03;286;327;0.264
2280;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;RNSE3A;DNO-UKPN;ROMN_ROMN_1;33;1.89;1.7;0.62;406;469;2.404
2289;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF33;ROMF3C;Romford Primary 33kV;ROMF_ROMFT_9;33;0.01;0.02;0.0;394;462;0.015
2298;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW31;CHEN33;Chequers Primary 33kV;BARW_CHEN_3;33;4.29;4.42;0.62;279;322;4.796
2300;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FBPR31;EPN 0012;BARW_FBPR_2;33;9.19;8.08;0.85;291;333;8.052
2313;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO31;BECO3A;Becontree Primary 33kV;BECO_BECO_2;33;0.02;0.02;0.0;604;670;0.025
2320;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;CHEN3B;CHEN3A;DNO-UKPN;BARW_CHEN_1_(2A);33;0.37;0.45;0.06;358;411;0.430
2341;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;CTSF3A;WITH33;Witham Primary 33kV;BRAI_WITH_3_(2);33;4.78;11.36;0.02;408;508;3.828
2343;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;SPRF1B;BRSP12;EPN 0015;lne_BRSP_2;132;0.0;0.0;0.0;;;0.120
2355;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;BORH1B;CHNG11;Chelmsford North Grid 132kV;BORHT_CN11_1;132;0.24;0.7;6.64;382;476;7.055
2366;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA31;BEVF3A;EPN 0255;WBRAT_BEVFO_1;33;0.32;0.58;0.05;589;680;0.553
2369;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA3B;WBRA31;West Braintree Primary 33kV;Lne_WBRA_T2;33;0.01;0.01;0.0;604;670;0.010
2375;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3024;Alresford Primary 33kV;ALRE31;ALRE3C;Alresford Primary 33kV;LNE_ALRE_BLUE_1;33;0.05;0.04;0.0;403;445;0.040
2386;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1002;Belstead Switching Stn 33kV;BLSS3A;TATT3B;DNO-UKPN;TATTT_BLSS_1;33;4.84;11.53;0.02;408;508;3.850
2393;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3025;Boxted Primary 11kV;BOXT5B;BOXT51;Boxted Primary 11kV;Lne_BOXT_T2;11;0.07;0.08;0.0;472;515;0.010
2413;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BURG31;Bury Grid 33kV;Interconnector BB3;33;0.0;0.01;0.0;737;818;0.010
2428;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3027;Clacton Grid 33kV;CLTN31;CLTN3B;DNO-UKPN;CLTN_OLDRT_2;33;2.01;4.09;0.4;589;670;4.100
2431;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 132kV;CLQU11;BRAM11;Bramford Grid 132kV;BRAMT_CLQU_1_(1);132;0.55;2.14;0.66;546;679;9.655
2461;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1014;Diss Grid 132kV;DSSS11;THET1B;DNO-UKPN;THETT_DISS_1;132;1.19;2.63;0.6;382;476;11.744
2494;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HADR1A;CLQU13;Cliff Quay Grid 132kV;BRAMT_CLQU_4_(2);132;0.38;1.47;0.98;546;651;6.825
2496;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;TEMP3A;EYPR31;Eye Primary 33kV;EYEP_EYPR_1;33;3.84;8.89;0.04;356;411;3.106
2526;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CLTN3B;EHFG3A;DNO-UKPN;OLDRT_CHIST_2(1);33;3.55;5.45;0.01;253;311;1.391
2530;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORCH3C;CHIS3A;Chisbon Heath Primary 33kV;ALRET_CHIST_1_(3);33;4.94;7.58;0.01;253;311;1.933
2535;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;WIXP3B;DOVE32;Dovercourt Primary 33kV;WIXPT_DOVE_2;33;9.62;25.58;0.04;408;508;7.688
2553;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3B;DRIN31;Drinkstone Primary 33kV;DRINT_DRIN_2;33;4.4;6.76;0.01;253;311;1.724
2577;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3A;WICK31;Wickham Market Grid 33kV;WICK_ORFOT_2;33;8.4;21.89;0.08;374;433;6.783
2584;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3G;DRIN3A;DNO-UKPN;DRINT_DRINT_1;33;1.32;2.03;0.0;253;311;0.518
2585;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ELAF3A;HENS3A;DNO-UKPN;BHAM_HENS_2;33;5.23;12.46;0.02;408;508;4.161
2594;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BHSF3A;BNFS31;EPN 0170;lne_BNFS_BNFS;33;2.5;2.06;0.18;456;527;2.000
2602;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1004;Elmswell Primary 33kV;ELMS31;STON32;Stanton Primary 33kV;ELMS_STONT_1;33;14.13;33.64;0.04;408;508;11.236
2603;Eastern Power Networks (EPN);Bramford;;EPN 0017;MTRE1A;LAWG11;Lawford Grid 132kV;BRMN_LAWG_3;132;0.33;0.71;5.14;485;557;4.930
2616;Eastern Power Networks (EPN);Bramford;;EPN 0194;ARDL31;ASFM3A;DNO-UKPN;lne_ARDL_LAWF_1;33;0.62;0.51;0.04;403;445;0.500
2627;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;FAGB32;Fagbury Rd Primary 33kV;FELI_FAGB_4;33;0.81;0.76;0.11;323;374;0.834
2642;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3028;Foxash Primary 33kV;FOXY31;LAWP3A;DNO-UKPN;FOXY_BTHM_2;33;0.11;0.07;0.01;287;330;0.077
2671;Eastern Power Networks (EPN);Bramford;;Icklingham Primary 33kV;ICKL31;KENN3B;DNO-UKPN;ICKL_KENNT_2;33;5.04;11.99;0.02;408;508;4.005
2674;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5089;Ilketshall Grid 33kV;ILKE3B;ILKE31;Ilketshall Grid 33kV;lne_ILKE_GT2;33;0.01;0.02;0.01;686;806;0.050
2682;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;IPSW3D;Ipswich Grid 33kV;IPSW_IPSW_1;33;0.06;0.07;0.01;403;445;0.079
2683;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;MABR31;EPN 0238;IPSW_MABR_2;33;0.57;0.98;0.1;371;463;0.759
2692;Eastern Power Networks (EPN);Bramford;;Kimms Belt Primary 33kV;KBEL32;WATE31;Water Ln Primary 33kV;KBEL_WATE_2;33;1.26;1.27;0.24;374;433;1.475
2701;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;DAIR3A;DNO-UKPN;LAWG_WIXPT_1;33;8.85;21.8;0.2;366;421;7.470
2720;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1001;Nacton Primary 33kV;NACT31;NACT3B;Nacton Primary 33kV;NACT_NACP_3;33;0.01;0.02;0.0;589;680;0.021
2755;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 132kV;STOW1A;ERNR11;EPN 0226;Lne_STOW_ERNR_1;132;0.02;0.02;0.26;411;461;0.300
2772;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1051;Tattingstone Primary 33kV;TATT31;SHOT32;Shotley Primary 33kV;TATT_SHOT_1;33;21.36;36.39;0.12;253;311;10.620
2779;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;WATE3A;DNO-UKPN;THET_WATET_1;33;1.94;7.35;0.01;546;679;2.426
2780;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;LHTH31;Lakenheath Primary 33kV;THET_LHTH_1;33;23.06;54.68;0.09;408;508;18.438
2796;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;WHET32;Whetstone Primary 33kV;BARN_WHET_2;33;8.11;6.24;0.64;279;322;6.235
2812;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;WALT32;Waltham Abbey Primary 33kV;BRNO_WALT_1;33;3.8;4.39;0.41;323;374;4.194
2883;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4026;Burwell Main Grid 132kV;BMAN11;BURL11;Burwell Local Grid 132kV;BMAN_BURL_1;132;0.03;0.04;1.11;469;544;0.600
2906;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;SBSF3A;ELYP3A;DNO-UKPN;ALDR_ELYPT_1_(1);33;0.8;1.16;0.15;604;670;1.260
2926;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 132kV;FULB11;FULB1A;DNO-UKPN;FULB_FULBT_1;132;0.34;1.3;0.39;546;679;5.790
3011;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBWF3A;CBWF31;EPN 0240;Lne_PERR_CBWF_2;33;0.69;0.57;0.05;403;445;0.550
3034;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;GRVF3A;GRVF3B;DNO-UKPN;HILT_CFGAT_1_(2);33;0.23;0.55;0.0;408;508;0.184
3062;Eastern Power Networks (EPN);Eaton Socon;;EPN 0131;RETW31;BCAM31;Bury Primary 33kV;REDT_BCAM_2_(1);33;7.53;9.13;0.58;357;411;8.083
3069;Eastern Power Networks (EPN);Eaton Socon;;EPN 0240;CBWF3A;MNFM3A;DNO-UKPN;Lne_CBWF_OFFO;33;2.6;6.19;0.01;408;508;2.066
3085;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS10;GIRT1B;DNO-UKPN;GRTNT_LBGD_2;132;2.68;6.13;1.66;507;575;26.728
3121;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;BUSM1E;BUSM1D;Bushey Mill Grid 132kV;BUSYT_BUSY_2_(2);132;0.0;0.0;0.03;691;796;0.035
3155;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WLTP3B;BUSY31;Bushey Mill Grid 33kV;MERRT_BUSY_1;33;1.53;1.8;0.34;366;421;2.083
3164;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PEIN3A;HOGE3A;DNO-UKPN;HEMET_HEME_1_(1);33;0.64;1.51;0.0;408;508;0.505
3166;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WPBD3A;SRSF3A;DNO-UKPN;WPOTT_ELEET_2_1;33;1.15;2.7;0.0;371;463;0.848
3176;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8155;Elstree Primary 33kV;ELEE31;ELEE3B;Elstree Primary 33kV;ELEET_ELEE_3;33;0.04;0.04;0.01;394;462;0.040
3241;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8081;Stanmore Grid 33kV;STAN31;STAN3A;Stanmore Grid 33kV;STAN_KODA_1;33;3.37;7.31;0.69;666;770;7.270
3249;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8149;Sudbury Court Primary 33kV;SCRT32;NWEB32;North Wembley Primary 33kV;RAFT_NWEB_1;33;5.33;4.17;0.42;291;333;4.140
3257;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8105;Wealdstone Primary 33kV;WEAL31;STAN31;Stanmore Grid 33kV;WEAL_STAN_1;33;2.89;2.19;0.53;395;455;2.840
3260;Eastern Power Networks (EPN);Grendon;;DNO-UKPN;RAEB1A;RAEG11;EPN 0044;RAEGT_RAEG_1;132;0.48;1.32;0.3;407;507;6.021
3270;Eastern Power Networks (EPN);Mill Hill;;Church End Primary 33kV;CHUR32;FING31;Finchley Grid 33kV;FINC_CHUR_2;33;2.08;1.52;0.38;395;455;1.999
3272;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000F8073;Colindale Grid 132kV;COLI12;HEND11;Hendon 132kV;HEND_COLI_2;132;0.04;0.05;1.07;392;453;0.632
3294;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8138;Hendon 132kV;HEND11;NEAB11;EPN 0205;lne_HEND_NEAB_1;132;0.16;0.47;5.97;691;796;6.272
3313;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5041;Aylsham Primary 33kV;AYLS31;SALG31;Sall Grid 33kV;AYLS_SALL_1;33;11.56;27.48;0.05;408;508;9.251
3325;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HADD1A;TWSE11;Trowse Grid 132kV;HADDT_TWSE_2;132;2.09;4.79;1.04;462;538;20.720
3340;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;GYAR3G;GYAR3F;DNO-UKPN;GYAR_ORMET_2_(2B);33;0.32;0.19;0.03;279;322;0.210
3370;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;RBSF3A;ATTL31;Attleborough Primary 33kV;WHAM_ATTL_3;33;4.67;10.75;0.09;408;508;4.024
3374;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ELSL1A;ETEE11;EPN 0280;Ine_ETEE_1;132;0.01;0.01;0.17;411;461;0.190
3389;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5016;East Dereham Primary 33kV;EDER31;SALG31;Sall Grid 33kV;EDER_SALL_1;33;22.18;52.28;0.13;408;508;17.830
3414;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GORL31;Gorleston Grid 33kV;GYAR_GORL_2;33;3.38;3.79;0.55;366;421;4.108
3433;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5034;Knapton Primary 11kV;KNAP5A;KNAP51;Knapton Primary 11kV;lne_KNAP_2;11;0.2;0.35;0.0;804;941;0.048
3468;Eastern Power Networks (EPN);Norwich;;Sall Grid 132kV;SALG12;SHER12;EPN 0052;SHERM_SALL_1;132;0.0;0.01;0.11;804;914;0.083
3476;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5023;Sall Grid 33kV;SALG31;WLON31;Weston Longville Primary 33kV;SALL_WLON_1;33;13.52;32.18;0.04;408;508;10.748
3498;Eastern Power Networks (EPN);Norwich;EPN-S0000000C5084;Trowse Grid 132kV;TWSE11;TWSE1A;Trowse Grid 132kV;Lne_TWSE_3;132;0.0;0.01;0.21;804;914;0.160
3512;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5048;Worstead Primary 33kV;WORS31;WORS3A;Worstead Primary 33kV;lne_WROX_WORS;33;0.24;0.2;0.02;403;445;0.190
3528;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 33kV;BLCH3B;BLCH32;Belchamp Grid 33kV;BLCH_BLCH_2;33;0.17;0.1;0.01;249;284;0.100
3535;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;STNA3A;DNO-UKPN;BISH_SAIR_1_(1);33;1.09;2.37;0.22;585;647;2.362
3554;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;BSMH3A;TLEY32;Thorley Primary 33kV;TLEYT_TLEY_2;33;1.68;2.99;0.24;524;604;2.820
3574;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3B;LCAN3C;DNO-UKPN;TAKET_TAKE_1_(1);33;6.67;17.65;0.03;257;295;5.293
3584;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3068;Dunmow Primary 33kV;DUNM32;DUNM3B;Dunmow Primary 33kV;DUNMT_DUNM_2;33;0.88;2.1;0.0;408;508;0.700
3608;Eastern Power Networks (EPN);Pelham;;Hawkspur Green Solar Farm P61A;TXWH3A;THAX31;Thaxted Grid 33kV;THAX_WETH_3;33;3.32;7.88;0.02;408;508;2.681
3659;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3057;Chelmsford East Grid 33kV;DANB3A;CHEL31;Chelmsford East Local 33kV;DANBT_CHEL_3;33;0.14;0.07;0.0;201;228;0.053
3661;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;SCHE3A;DNO-UKPN;CHLE_SCHET_1;33;4.87;8.13;0.1;237;296;2.683
4698;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;HOLO32;Hornchurch Local Primary 33kV;HORN_HOLO_2;33;0.84;0.58;0.15;240;276;0.676
4719;Eastern Power Networks (EPN);Warley;;Romford North Primary 33kV;ROMN31;HORN31;Hornchurch Grid 33kV;Lne_ROMN_HORN_2;33;5.53;6.69;0.75;521;579;7.000
4749;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BKLG3A;BERK31;Berkhamsted Primary 33kV;BERKT_BERK_2;33;4.88;9.4;0.13;279;322;3.717
4763;Eastern Power Networks (EPN);Watford South;;EPN 0262;HSWR5A;HSWR51;EPN 0262;lne_HSWR_1;11;0.08;0.11;0.0;669;782;0.030
4792;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;AMEP31;Amersham Primary 33kV;LYEG_AMEP_1;33;15.7;16.07;1.05;291;333;12.080
4825;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3A;WTHK31;West Thurrock Grid 33kV;WTHK_WTHKT_2;33;0.63;0.76;0.09;591;686;0.800
4839;Eastern Power Networks (EPN);West Thurrock;;Purfleet Grid 33kV;PURF32;PURF3D;DNO-UKPN;WTHKT_PURF_1_(2B);33;2.07;1.96;0.24;323;370;2.003
4844;Eastern Power Networks (EPN);Willesden;;Bee Primary 33kV;BEEP30;LEIC31;Leicester Rd Grid 33kV;LEIC_BEE3_1;33;0.0;0.0;0.0;;;1.000
4899;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;NHLG3A;NHIT30;North Hitchin Primary 33kV;HWWWT_NHIT_2;33;1.99;0.72;0.07;194;221;0.675
4900;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;THRO1A;WYMO1A;Wymondley IS Compound 132kV;MELBT_WYIC_1;132;1.52;3.36;0.77;382;476;15.009
4914;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;MLFM3A;MLFM31;EPN 0218;Lne_CHGN_MLFM;33;3.75;3.09;0.27;403;445;3.000
4927;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8133;East Letchworth Primary 33kV;ELET31;LETC31;Letchworth Grid 33kV;ELET_LETC_1;33;1.52;1.71;0.2;366;421;1.738
4986;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C8108;Wymondley IS Compound 132kV;WYMO1A;STEV11;Stevenage Grid 132kV;WYIC_STEV_1;132;0.15;0.69;0.65;659;817;3.392
386;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 11kV;HYPA52;HYPA5A;Hyde Park Estate A 11kV;lne_HYPA_T1;11;0.08;0.83;0.0;;;1.000
390;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6A;HYPB61;Hyde Park Estate B 66kV;lne_HYPA_T1B;66;0.0;0.01;0.0;970;1020;1.000
419;London Power Networks (LPN);Lodge Road;;Moscow Rd 22kV;MOSC82;VICT82;Victoria Gdns 22kV;lne_MOSC_VICT_2;22;1.39;2.15;0.09;360;360;1.300
438;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;OSBS11;Osborn St 132kV;lne_NEWC_OSBS_3;132;0.09;0.32;6.16;914;1060;4.725
469;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 66kV;CHAD61;NEWX61;New Cross Sgrid 66kV;lne_CHAD_GRID1;66;0.48;1.03;0.92;730;940;3.460
529;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;CARC52;Carnaby St C 11kV;lne_CARC_DUST_2;11;6.03;8.02;0.02;523;573;1.000
546;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 132kV;EBBR12;OBRD1C;Old Brompton Rd 132kV;lne_OBRD_EBBR_2;132;0.13;0.37;3.7;340;340;4.610
551;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;BTPN31;LPN 0033;lne_BTPN_FINF;33;0.7;1.54;0.2;737;819;1.660
569;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG1A;SJWB12;St Johns Wood B 132kV;lne_SJOW_LONG_1;132;0.04;0.28;2.98;420;540;1.000
591;London Power Networks (LPN);St Johns Wood;;LPN 0065;BISW31;CSBS31;LPN 0046;lne_CSBS_BISW;33;0.64;1.41;0.18;737;819;1.520
610;London Power Networks (LPN);St Johns Wood;LPN-S000000003284;Shorts Gdns 22kV;SHOG8A;SJOW81;St Johns Wood 22kV;lne_SJWD_SHOG_1;22;12.59;11.98;0.31;290;310;5.920
631;London Power Networks (LPN);West Ham;LPN-S000000000640;Blackwall Way 132kV;BKWY12;BRWB11;Brunswick Wharf B 132kV;lne_BRWB_BKWY_2;132;0.01;0.04;0.46;691;796;0.500
651;London Power Networks (LPN);West Ham;;LPN 0006;NUTM51;NUTM5A;LPN 0006;Transformer_Tail_NUTM_GT1_1;11;0.08;0.15;0.0;655;719;0.020
668;London Power Networks (LPN);West Ham;;Old School Close 11kV;OSCL51;OSCL5A;Old School Close 11kV;lne_OSCL_GT1B;11;0.09;0.3;0.0;1526;1986;0.045
2249;Eastern Power Networks (EPN);Amersham;;EPN 0220;GISF31;IGRN3A;DNO-UKPN;Lne_GISF_GISF;33;0.55;0.67;0.08;521;579;0.700
2272;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000C7124;Crowlands Grid 132kV;CROW11;BARG11;Barking 132kV GIS;BARK_CROW_1;132;0.4;0.76;14.18;382;476;9.184
2296;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FSPR3A;DNO-UKPN;BARW_FSPR_4_(1);33;4.47;4.47;0.6;329;377;4.727
2329;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;LAKE31;Lake & Elliot Primary 33kV;BRAI_LAKE_1_(2);33;1.67;1.56;0.14;279;322;1.476
2368;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA32;WNGT3A;DNO-UKPN;DUNMT_WBRAT_1_(3);33;0.43;0.63;0.08;604;670;0.685
2418;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3059;Chisbon Heath Primary 33kV;CHIS32;CHIS3A;Chisbon Heath Primary 33kV;CHIST_CHIS_2;33;0.08;0.04;0.0;201;228;0.032
2444;Eastern Power Networks (EPN);Bramford;;Colchester Grid 132kV;COLC1D;COLC12;Colchester Grid 132kV;COLC_COLCT_2;132;0.0;0.0;0.03;501;576;0.020
2459;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1069;Cotton Primary 33kV;COTT31;MEND3A;DNO-UKPN;EYPR_COTT_1_(2);33;10.49;21.36;0.03;253;311;6.284
2490;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MSHM3A;MSHM3D;DNO-UKPN;IPSW_MSHMT_4_(2);33;1.04;1.19;0.24;408;480;1.373
2505;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3B;ORFO31;Orford Primary 33kV;ORFOT_ORFO_1;33;11.12;27.8;0.22;374;433;9.356
2523;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;RHAL3A;KHAL32;Kenninghall Primary 33kV;RHALT_KHAL_1;33;35.81;49.07;0.06;253;311;14.025
2540;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3B;WICK31;Wickham Market Grid 33kV;WICK_ORFOT_1;33;8.38;21.9;0.07;366;421;6.768
2559;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FALN3A;BTHM32;Brantham Primary 33kV;FOXY_BTHM_2(1);33;0.25;0.3;0.04;374;433;0.319
2591;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;SHSF3A;MSHM3B;DNO-UKPN;lne_MSHM_SHSF_1;33;0.12;0.31;0.0;408;508;0.094
2625;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;MSHM3D;DNO-UKPN;MSHMT_FAGBT_4;33;8.6;20.84;0.35;408;508;8.193
2634;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;DOCK32;Dock Rd Primary 33kV;FELI_DOCK_4;33;2.06;1.91;0.29;323;374;2.115
2643;Eastern Power Networks (EPN);Bramford;;Foxash Primary 33kV;FOXY32;LAWG3A;DNO-UKPN;LAWG_FOXY_1_(2);33;2.2;5.07;0.15;408;508;2.540
2648;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP3D;HADP3B;Hadleigh Primary 33kV;HADL_HADL_4;33;0.07;0.06;0.01;403;445;0.058
2649;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP3C;HADP3E;Hadleigh Primary 33kV;HADL_HADL_3;33;0.0;0.0;0.0;589;662;0.002
2655;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5053;Halesworth Grid 132kV;HALE11;HBSE11;EPN 0288;HALE_HBSE_1;132;0.01;0.02;0.28;596;672;0.260
2660;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5068;Harleston Primary 33kV;HARL3A;HARL31;Harleston Primary 33kV;HARL_HARL_1;33;0.08;0.02;0.0;216;236;0.020
2688;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;HFLD31;Highfield Primary 33kV;IPSW_HFLD_1;33;2.18;2.21;0.41;374;433;2.560
2695;Eastern Power Networks (EPN);Bramford;;Kimms Belt Primary 33kV;KBEL31;KBEL3A;DNO-UKPN;THET_KBEL_1_(2B);33;0.31;0.3;0.04;329;377;0.310
2697;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1026;Lakenheath Primary 33kV;LHTH31;LHTH3A;Lakenheath Primary 33kV;lne_LHTH_TOGM;33;0.03;0.03;0.0;465;536;0.025
2698;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1026;Lakenheath Primary 33kV;LHTH31;BRAN31;Brandon Primary 33kV;LHTH_BRAN_1;33;10.64;25.33;0.03;408;508;8.460
2723;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3063;Old Rd Primary 33kV;GUNS3A;GUNS31;EPN 0028;GUNS_OLDRT_OLDR_1;33;0.02;0.01;0.0;403;445;0.014
2734;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1049;Roundwood Rd Primary 33kV;ROUN32;FORE31;Fore Hamlet Primary 33kV;ROUNT_ROUN_2;33;1.6;1.78;0.57;511;590;2.490
2741;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5082;Rumburgh 132kV;RUMB1A;RUMB12;Rumburgh 132kV;ERSJT_RUMBT_2;132;0.01;0.01;0.0;382;476;0.062
2774;Eastern Power Networks (EPN);Bramford;;Tattingstone Primary 33kV;TATT32;TATT3A;DNO-UKPN;TATTT_TATT_2;33;2.09;4.9;0.06;408;508;1.846
3671;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C3044;Colchester Grid 132kV;COLC1A;COLC13;Colchester Grid 132kV;COLCT_COLC_1;132;0.0;0.0;0.04;674;772;0.050
3674;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3B;WFRD3D;DNO-UKPN;GARDT_WFRDT_2_(2);33;0.51;1.14;0.0;338;421;0.290
3688;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3A;SCHE3C;DNO-UKPN;SCHET_WHAN_1_(1);33;2.76;4.27;0.0;253;311;1.090
3698;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CESC3A;SCHE3B;DNO-UKPN;CHLE_SCHET_2_(1);33;3.93;5.76;0.04;237;296;1.891
3703;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TBAY3A;TBAY31;Thorpe Bay Primary 33kV;FLEE_TBAY_1_(2B);33;2.38;2.12;0.38;279;322;2.410
3708;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3A;SCHE31;South Chelmsford Primary 33kV;SCHET_SCHE_1;33;1.4;2.17;0.0;253;311;0.555
3736;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;DANB3B;SSCS32;EPN 0287;SSCS_Pole13_1;33;0.64;0.53;0.05;456;527;0.514
3746;Eastern Power Networks (EPN);Rayleigh;;EPN 0285;OUSF31;OWSF31;EPN 0189;lne_OUTW2_OUTW;33;0.07;0.06;0.01;403;445;0.059
3749;Eastern Power Networks (EPN);Rayleigh;;EPN 0295;PBSF3B;PBSF31;EPN 0295;PBSF_TILL_1;33;0.14;0.11;0.01;403;445;0.110
3754;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;BHSC32;Burnham Switching Compound 33kV;BHSC_FLEE_1;33;8.73;18.63;0.64;358;411;10.545
3806;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;BELL3B;DNO-UKPN;RAYL_BELLT_1;33;1.16;1.55;0.55;549;634;2.172
3813;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7130;Rayleigh Main 132kV;RAYM11;DOLL11;EPN 0269;lne_RAYM_DOLL;132;0.0;0.01;0.13;596;672;0.123
3814;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3076;Shrub End Primary 33kV;SHRU31;SHRU3A;Shrub End Primary 33kV;SHRU_SHRU_1;33;0.06;0.11;0.01;589;680;0.103
3817;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7077;South Benfleet Grid 33kV;SBEN30;HAES32;Hadleigh Primary Essex 33kV;SBEN_HASU_1;33;0.85;1.1;0.4;490;566;1.549
3821;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3040;South Witham Primary 33kV;SOWP31;MALD31;Maldon Grid 33kV;Lne_MALD_SOWP_2;33;4.22;9.27;1.19;818;951;10.000
3824;Eastern Power Networks (EPN);Rayleigh;;Southend Grid 132kV;SOEG11;RAYM11;Rayleigh Main 132kV;RAYL_SE11_2;132;0.44;0.78;28.08;589;686;13.783
3828;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7057;Southend Grid 33kV;SOEG31;LEIG32;Leigh Primary 33kV;SE11_LEIG_3;33;2.03;2.69;0.98;568;657;3.807
3834;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3052;Tiptree Primary 33kV;TIPT3A;TIPT32;Tiptree Primary 33kV;TIPT_TIPT_1;33;0.0;0.01;0.0;666;770;0.010
3857;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;MSRD3B;NORG3B;DNO-UKPN;MSRDT_NORG_1_(2);33;0.96;1.8;0.0;308;385;0.550
3859;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;MUHP3B;MUHP3A;DNO-UKPN;MUCHT_MUCH_1_(2);33;0.43;0.7;0.13;470;544;0.810
3866;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;NORG3C;NORG31;North Harlow 33kV;MSRDT_NORG_2_(1A);33;1.46;0.77;0.07;194;221;0.745
3868;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;CWEL3B;CWEL3A;Central Welwyn Primary 33kV;CWEL_LYLE_2_(1);33;0.05;0.04;0.0;291;333;0.036
3876;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;MUHP3A;MUHP32;Much Hadham Primary 33kV;MUCHT_MUCH_1_(1);33;23.64;31.17;0.06;237;296;9.290
3884;Eastern Power Networks (EPN);Rye House;;EPN 0077;MERD31;RYEH31;Rye House 33kV;RYEG_MERD_6;33;2.49;3.05;0.19;456;525;2.700
3897;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7147;Glaxo Primary 33kV;GLAX31;WARE3A;DNO-UKPN;GLAX_WARET_1;33;2.77;3.99;0.23;323;374;2.365
3904;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;EPPG30;Epping Grid 33kV;EPPG_HARW_1;33;9.61;20.71;0.29;364;421;8.264
3917;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7152;Lindsey St Primary 33kV;LIND32;EPPG31;Epping Grid 33kV;EPPG_LIND_2;33;0.37;0.42;0.07;366;421;0.472
3925;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7113;Ongar Primary 33kV;ONGA31;EPPG31;Epping Grid 33kV;EPPG_ONGA_1;33;26.95;39.96;0.25;247;281;11.447
3937;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEP32;Rye House Local Primary 33kV;RYEG_RYEG_7;33;0.13;0.16;0.01;397;437;0.140
3940;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3L;DNO-UKPN;RYEG_MSRDT_1_(1B);33;1.61;1.25;0.13;279;322;1.240
3945;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3B;DNO-UKPN;RYEG_BROXT_1_(1B);33;0.38;0.32;0.04;323;374;0.332
3953;Eastern Power Networks (EPN);Rye House;;Ware Primary 33kV;WARE31;WARE3A;DNO-UKPN;WARE_WARET_1;33;0.32;0.35;0.05;364;421;0.378
3958;Eastern Power Networks (EPN);Rye House;EPN-S0000000D8066;Welwyn Grid 33kV;WELW31;WELW3A;DNO-UKPN;WELW_LYLET_1_(1);33;2.33;1.7;0.42;374;433;2.227
3966;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8049;Arla Dairies Primary 11kV;ALDA5A;ALDA52;Arla Dairies Primary 11kV;Transformer_Tail_ALDA_T1;11;0.07;0.14;0.0;880;1031;0.020
3981;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;EXCH33;Exchange St Primary 33kV;AYLE_EXCH_4;33;5.45;3.18;0.28;203;231;2.993
3982;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;KIBR32;EPN 0265;AYLE_KIBR_1;33;0.17;0.22;0.03;521;579;0.230
3983;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;BUCK31;Buckingham Rd Primary 33kV;AYLE_BUCK_1;33;4.3;9.64;0.08;408;508;3.672
3985;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;AYTG3B;DNO-UKPN;AYLE_TRINT_2;33;1.24;1.79;0.23;604;670;1.950
3999;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8027;Capability Green Primary 33kV;CAPB31;CAPB3A;Capability Green Primary 33kV;EHART_CAPB_2;33;0.02;0.04;0.0;666;770;0.036
4001;Eastern Power Networks (EPN);Sundon;EPN-S0000000H7088;Central Harpenden Primary 11kV;CHAR51;EHAR51;East Harpenden Primary 11kV;EHAR_CHAR_2_(1);11;14.0;11.6;0.0;381;437;1.822
4005;Eastern Power Networks (EPN);Sundon;EPN-S0000000C3060;Cut Throat Lane 132kV;CUTL11;AUSC1A;Austin Canons Tee 132kV;CULT_AUCT_2_1;132;0.09;0.36;0.08;546;679;1.607
4006;Eastern Power Networks (EPN);Sundon;EPN-S0000000C3060;Cut Throat Lane 132kV;CUTL12;AUSC1B;Austin Canons Tee 132kV;CULT_AUCT_1_1;132;0.09;0.36;0.08;546;679;1.607
4024;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;AYTG3B;TRIN3A;DNO-UKPN;AYLE_TRINT_2_(1B);33;7.04;10.9;0.01;253;311;2.781
4039;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3J;KENS3C;DNO-UKPN;HOUGT_KENST_2_(1);33;0.58;0.89;0.0;253;311;0.228
4040;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3L;KENS3D;DNO-UKPN;HOUGT_KENST_1_(1);33;2.12;3.29;0.0;253;311;0.839
4043;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;WGCF3A;CLHF31;EPN 0224;Lne_CLHF_HRMT;33;0.12;0.1;0.01;403;445;0.100
4046;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EHAR3B;CAPB3A;Capability Green Primary 33kV;EHART_EHAR_1_(1);33;0.17;0.24;0.02;531;614;0.220
4092;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LUTS3C;LUTS3D;DNO-UKPN;LUTS_CAPB_1_(2A);33;3.14;1.45;0.11;203;231;1.290
4095;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHED3B;HOUG3J;DNO-UKPN;CHEDT_HOUGT_2_(1B);33;14.69;22.76;0.02;253;311;5.808
4107;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ACSF3A;DRMD3A;DNO-UKPN;AYLE_TRINT_1_(1A)_2;33;2.28;3.53;0.0;253;311;0.900
4122;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3M;HOUG3L;DNO-UKPN;HOUGT_KENST_3;33;0.01;0.03;0.0;408;508;0.010
4127;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3L;KENS3D;DNO-UKPN;HOUGT_KENST_1_(1A);33;2.12;3.29;0.0;253;311;0.839
4138;Eastern Power Networks (EPN);Sundon;;Eaton Valley Rd 33kV;EVLY32;LAIR31;Luton Airport Primary 33kV;LAIRT_LAIR_1;33;0.66;1.43;0.14;585;647;1.420
4145;Eastern Power Networks (EPN);Sundon;;EPN 0156;ACSF31;ACSF3C;DNO-UKPN;lne_AYLE_ACSF_(2);33;0.02;0.01;0.0;403;445;0.013
4148;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4040;Harrowden Primary 33kV;HARR32;AUCA31;Austin Canons Grid 33kV;HARR_AUCA_2;33;1.52;1.87;0.65;543;627;2.635
4149;Eastern Power Networks (EPN);Sundon;;Harrowden Primary 33kV;HARR31;AUCA31;Austin Canons Grid 33kV;HARR_AUCA_1;33;1.53;1.88;0.65;543;627;2.655
4155;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HOUG3B;DNO-UKPN;LN_2697_2561_1;33;0.48;0.58;0.07;358;411;0.558
4157;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HOUG3D;DNO-UKPN;LN_2697_2562_1;33;0.47;0.58;0.07;358;411;0.558
4168;Eastern Power Networks (EPN);Sundon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS10;EDIS11;Edison Rd Grid 132kV;LBGD_EDIST_2;132;0.87;3.34;1.73;546;679;15.324
4172;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 132kV;LUTS11;SDPL1A;DNO-UKPN;LUTS_SUG1_11;132;0.2;0.77;0.17;546;679;3.410
4173;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;LUST32;Luton St Marys Primary 33kV;LUTS_LUST_2_(2);33;0.82;0.76;0.09;329;377;0.785
4175;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;VALU31;EPN 0081;LUTS_VALU_1;33;0.77;0.91;0.12;358;411;0.925
4176;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;EVLY31;Eaton Valley Rd 33kV;LUTS_LAIRT_2_(2);33;2.96;4.6;0.76;481;555;5.180
4194;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4077;Prebend St Primary 33kV;PREB32;AUCA31;Austin Canons Grid 33kV;PREB_AUCA_2;33;1.04;0.96;0.12;329;377;0.996
4210;Eastern Power Networks (EPN);Sundon;EPN-S0000000C8086;Sundon GIS 132kV;SUND1C;SUND11;Sundon GIS 132kV;SUG1_SUG1_3;132;0.01;0.03;0.29;678;765;0.337
4213;Eastern Power Networks (EPN);Sundon;EPN-S0000000C8086;Sundon GIS 132kV;SUND1B;SUND12;Sundon GIS 132kV;SUG1_SUG1_2;132;0.01;0.03;0.27;678;765;0.319
4230;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8150;Westoning Primary 33kV;WSTP32;WEST31;Westoning Grid 33kV;WEST_WEST_4;33;0.01;0.03;0.0;666;770;0.025
4246;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;BALD1A;NEVE13;Nevendon Grid 132kV;BASGT_NEVET_1;132;0.92;2.04;0.67;382;476;9.156
4258;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;BALD1B;NEVE14;Nevendon Grid 132kV;BASGT_NEVET_2;132;0.92;2.04;0.46;382;476;9.115
4271;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0217;CGCS31;CRAN31;Cranham Primary 33kV;BASG_WHOR_CRAN_2(1);33;1.48;2.37;0.3;329;377;2.531
4315;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;CORY3A;BASL3F;DNO-UKPN;BASLT_CORYT_1;33;2.38;2.59;0.37;366;421;2.795
4324;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7077;South Benfleet Grid 33kV;SBEN31;CANV31;Canvey Primary 33kV;SBEN_SBEN_1;33;2.11;2.8;1.02;568;657;3.962
4335;Eastern Power Networks (EPN);Tottenham;;Central Edmonton Primary 11kV;CEDM51;CEDM5A;Central Edmonton Primary 11kV;Lne_CEDM_T2;11;0.07;0.13;0.0;663;726;0.051
4352;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;BUST3D;PALM31;Palmers Grn Grid 33kV;BUSTT_PALM_1;33;5.71;4.38;0.45;291;333;4.383
4356;Eastern Power Networks (EPN);Tottenham;;EPN 0094;NUML1A;NUML12;EPN 0094;Cable_T132_GRID 4;132;0.0;0.0;0.02;597;682;0.030
4360;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D8135;Finchley Grid 33kV;FING30;CRGN31;Cranley Gdns Primary 33kV;FINC_CRGN_1;33;3.8;2.95;0.6;364;400;3.500
4366;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CROE32;Crouch End Primary 33kV;HOGD_CROE_2_(1B);33;1.79;1.3;0.32;395;455;1.710
4373;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7074;Lonsdale Dr Primary 33kV;LONS31;NENF31;North Enfield Primary 33kV;LONS_NENF_3;33;3.99;3.3;0.37;282;324;3.357
4383;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7021;Tottenham 132kV;TOTT11;HOGD11;Hornsey Grid 132kV;T132_HOGD_2;132;0.2;0.39;14.55;612;715;6.299
4384;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7021;Tottenham Grid 132kV;TOGD12;TOTT12;Tottenham 132kV;T132_TOGD_1;132;0.0;0.0;0.17;612;715;0.074
4386;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;NLWA3C;DNO-UKPN;TOGD_NLWA_21;33;0.77;2.68;0.34;818;951;2.885
4402;Eastern Power Networks (EPN);Tottenham;;West Grn Primary 33kV;WGRN32;CTOT30;Central Tottenham Primary 33kV;CTOT_WGRN_2;33;1.81;1.97;0.28;366;421;2.129
4409;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6023;Coxford Primary 33kV;COXF31;CHWF31;EPN 0177;lne_CHWF_CHWF;33;8.31;6.85;0.6;403;445;6.656
