id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
4417;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;MDWL3A;BGLN31;EPN 0198 / EPN 0199;lne_BGLN_BGLN;33;3.19;2.63;0.23;403;445;2.556
4418;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BWNA3A;BTHS3A;DNO-UKPN;CHATT_WHITT_2_(2);33;15.2;20.83;0.02;253;311;5.954
4443;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLFN1A;WRWF1A;DNO-UKPN;lne_PETE_WRDC;132;0.57;2.75;0.71;659;817;13.055
4452;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LTMA3A;LTMA3B;Lt Massingham Primary 33kV;LTMA_LTMA_1;33;12.92;6.31;0.01;126;158;1.960
4456;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BHTE3A;FLDP3A;DNO-UKPN;CHATT_CHAT_2_(3);33;2.4;5.7;0.01;408;508;1.904
4461;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FOUL3A;WATT31;Watton Primary 33kV;SWAFT_WATT_2;33;24.5;54.24;0.53;408;508;21.085
4470;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LEVE3A;LEVE3B;DNO-UKPN;WALS_LEVET_2_(2A);33;0.61;0.44;0.06;283;324;0.420
4475;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6015;Downham Market Primary 33kV;DOWN3B;DOWN31;Downham Market Primary 33kV;Lne_DOWN_T3;33;0.05;0.04;0.0;456;527;0.043
4493;Eastern Power Networks (EPN);Walpole;;EPN 0117 / EPN 0134 / EPN 0162;BHWS31;BHSW3A;DNO-UKPN;lne_BHWS_1;33;0.04;0.03;0.0;403;445;0.031
4516;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6005;Funthams Ln Primary 11kV;FUNT5A;FUNT51;Funthams Ln Primary 11kV;lne_FUNT_FUNT_1;11;0.18;0.23;0.0;523;573;0.029
4520;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 11kV;GAYW51;GAYW5B;Gaywood Bridge Primary 11kV;Lne_TransformerTail_1;11;0.04;0.05;0.01;220;241;0.040
4585;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 132kV;PETC1B;NEWT1B;DNO-UKPN;PETC_NENWT_1;132;0.16;0.56;1.4;546;635;2.963
4642;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR1B;MRCG11;March Grid 132kV;WMAR_MARC_1;132;0.15;0.34;0.08;382;476;1.520
4645;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR1B;WMAR12;West March 132kV;WMAR_WMAR_1;132;0.0;0.01;0.0;659;817;0.050
4718;Eastern Power Networks (EPN);Warley;;Romford North Primary 33kV;ROMN32;HORN31;Hornchurch Grid 33kV;Lne_ROMN_HORN_1;33;5.53;6.69;0.75;521;579;7.000
4738;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;SHEN11;Shenfield Grid 132kV;WARG_SHEN_1;132;0.82;3.07;2.4;546;679;14.124
4758;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;LGTE3A;BKLG3A;DNO-UKPN;LYEG_BERKT_2_(2);33;0.01;0.03;0.0;408;508;0.010
4783;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;HOLY12;HOLY1B;Holywell Grid 132kV;HOLYT_HOLY_2_(A);132;0.0;0.0;0.0;546;679;0.020
4784;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;HOLY12;HOLY1D;Holywell Grid 132kV;HOLYT_HOLY_2_(B);132;0.01;0.01;0.1;533;608;0.137
4789;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;BKTE3A;DNO-UKPN;LYEG_BERKT_3;33;2.53;6.56;0.03;371;463;1.930
4794;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;LYGP31;Lye Grn Primary 33kV;LYEG_LYEG_1;33;0.06;0.1;0.01;414;477;0.100
4837;Eastern Power Networks (EPN);West Thurrock;EPN-S0000000H7043;Grays Primary 33kV;GRAY3B;GRAY32;Grays Primary 33kV;lne_GRAY_T2;33;0.01;0.01;0.0;604;670;0.009
4874;Eastern Power Networks (EPN);Willesden;;Willesden Grid 132kV;WISD11;LEIR1B;Leicester Rd Grid 132kV;lne_WISD_GIBR/LEIR_1;132;0.08;0.11;2.81;;420;1.770
4881;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3A;WASP3B;DNO-UKPN;KNEB_WASP_1_(3B);33;0.27;0.21;0.02;291;333;0.205
4889;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;ABSW3A;ABSW3B;DNO-UKPN;SHICT_SHICT_3;33;3.22;3.6;0.05;237;284;1.423
4895;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3C;WYMG31;Wymondley Grid 33kV;NHIT_WYMG_2_(3);33;4.15;5.46;0.17;237;296;2.154
4919;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3D;WASP3E;DNO-UKPN;KNEB_WASP_2_(2B);33;0.27;0.21;0.02;291;333;0.209
4940;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8014;Letchworth Grid 33kV;LETC31;WLET31;West Letchworth Primary 33kV;LETC_WLET_1;33;5.49;11.72;0.63;408;508;5.737
4945;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D4071;Melbourn Grid 132kV;MELB11;MEFM11;EPN 0163;lne_MEFM_MEFM;132;0.0;0.01;0.14;691;796;0.150
4956;Eastern Power Networks (EPN);Wymondley;;Royston Primary 33kV;ROYS31;ROYS3A;DNO-UKPN;LETC_ROYS_1_(3);33;0.65;1.2;0.0;589;662;1.135
4974;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8044;Warren Springs Primary 33kV;WASP31;WASP3D;DNO-UKPN;KNEB_WASP_2_(3);33;1.69;2.63;0.15;356;411;1.634
4987;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C8108;Wymondley IS Compound 132kV;WYMO1B;STEV12;Stevenage Grid 132kV;WYIC_STEV_2;132;0.15;0.71;0.67;659;817;3.497
6;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;KIMB84;Kimberley Rd B 22kV;lne_ACTL_KIMB_4;22;5.92;9.15;0.4;330;360;5.310
19;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG6C;EHAM61;East Ham Tee Pt. 66kV;lne_EHAM_TP1;66;0.33;0.72;0.16;;157;4.790
41;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;SEWB34;Sewell Rd B 33kV;lne_BARW_SEWL_4;33;1.6;2.3;0.4;320;340;2.860
51;London Power Networks (LPN);Beddington;;Churchfields 33kV;CHUR31;SYDP32;Sydenham Park 33kV;lne_SYDP_CHUR_1;33;4.65;3.45;0.82;280;310;1.000
52;London Power Networks (LPN);Beddington;;Churchfields 33kV;CHUR32;SYDP32;Sydenham Park 33kV;lne_SYDP_CHUR_2;33;4.63;3.44;0.82;280;310;1.000
63;London Power Networks (LPN);Beddington;LPN-S000000003886;Sydenham Park 33kV;SYDP31;WINL34;Winlaton Rd 33kV;lne_SYDP_WINL_4;33;5.46;4.04;0.98;290;320;1.000
95;London Power Networks (LPN);Chessington;;Kingston (SEEB) 132kV;KITO12;CHSI1B;Chessington 132kV;C707;132;0.31;0.59;18.84;520;568;9.380
103;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BAND12;Bankside D 132kV;L_BANK_BANDGT5;132;0.01;0.1;0.0;;437;1.000
107;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BANC14;Bankside C 132kV;Lne_BANF_BANC_GT4;132;0.0;0.01;0.0;;437;1.000
112;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;FISH11;Fisher St B 132kV;lne_FISH_BANF_1;132;0.07;0.24;2.56;597;682;3.000
153;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;LIMA13;Limeburner Ln 132kV;Lne_CITY_LIMA_1;132;0.04;0.21;4.64;;899;2.656
201;London Power Networks (LPN);City Road;LPN-S000000003463;Limeburner Ln 132kV;LIMA12;BANF11;Bankside F 132kV;Lne_LIMA_BANF_3;132;0.03;0.1;1.95;804;914;1.500
258;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC52;EDLC5F;Edwards Lane C 11kV;Cable Tail_FT3A;11;0.11;0.18;0.0;1093;1235;0.050
262;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 66kV;EDLC65;EDLC61;Edwards Lane C 66kV;lne_EDLA_EDLC_T2;66;0.01;0.01;0.0;471;538;0.025
285;London Power Networks (LPN);Hackney 66kV;LPN-S000000003452;Hackney Sgrid 66kV;HACS61;HACS6A;Hackney Sgrid 66kV;lne_HACS_BLHL/EXET_2;66;0.0;0.01;0.0;320;410;1.000
316;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH12;SYDP11;Sydenham Park 132kV;lne_ELTH_SYDK_2;132;0.15;0.07;21.51;514;600;13.380
319;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH12;ELTH12;Eltham Grid 132kV;R1;132;0.5;10.0;0.0;394;394;Series Reactor
351;London Power Networks (LPN);Islington;;Islington 132kV;ISLG11;HOLL11;Holloway 132kV;lne_ISLNG_HOOW1;132;0.01;0.02;0.44;636;676;0.350
396;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6C;LODB62;Lodge Rd B 66kV;lne_LODB_HYPA/HYPB3;66;0.47;0.57;1.91;290;370;2.940
425;London Power Networks (LPN);New Cross 132kV;;Deptford Grid 11kV;DEPD51;DEPD5A;Deptford Grid 11kV;lne_DEPD_Inter 6-1_2;11;0.0;0.0;0.0;;;0.001
431;London Power Networks (LPN);New Cross 132kV;LPN-S000000003722;Deptford West 22kV;DEPW81;NECK82;Neckinger 22kV;lne_DEPW_NECK_2;22;5.46;5.12;0.53;380;410;1.000
476;London Power Networks (LPN);New Cross 66kV;LPN-S000000003963;New Cross Sgrid 66kV;NEWX61;SBAN64;South Bank 66kV;lne_NEWX_SBAN_4;66;0.0;0.0;0.0;;;1.000
479;London Power Networks (LPN);New Cross 66kV;;New Cross Sgrid 66kV;NEWX62;VERR63;Verney Rd 66kV;lne_NEWX_VERR_3;66;0.06;0.11;0.68;250;260;0.650
489;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;LEYB34;Ley St B 33kV;lne_PERB_LEYB_2;33;0.0;0.01;0.0;950;1020;1.000
501;London Power Networks (LPN);St Johns Wood;LPN-S000000000301;Aberdeen Pl A 132kV;ABPA14;SJWB11;St Johns Wood B 132kV;lne_SJOW_ABPA_6;132;0.04;0.04;0.39;471;538;0.500
519;London Power Networks (LPN);St Johns Wood;LPN-S000000003205;Back Hill B 33kV;BACB31;BACB31;Back Hill B 33kV;lne_INTA3-4_INTA4-3;33;0.0;0.0;0.0;;1000;1.000
521;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;DUST51;Duke St B 11kV;INTERCONNECTOR_DUKEST;11;0.84;1.67;0.03;714;786;0.464
552;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;FINF31;Finsbury Mkt F 33kV;lne_FINF_2;33;0.42;0.93;0.12;737;819;1.000
565;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG1C;BACH13;Back Hill 132kV;lne_LONG_BACH_3;132;0.05;0.32;3.41;;500;1.000
587;London Power Networks (LPN);St Johns Wood;;LPN 0059;FENS31;LEAE31;LPN 0018;lne_FENS_LEAE;33;0.12;0.26;0.03;737;819;0.275
603;London Power Networks (LPN);St Johns Wood;;Old Brompton Rd B 11kV;OBRB51;OBRD5D;Old Brompton Rd B 11kV;lne_OBRD_GRID2B;11;0.0;0.01;0.0;1600;1600;1.000
630;London Power Networks (LPN);West Ham;LPN-S000000000640;Blackwall Way 132kV;BKWY11;BRWB11;Brunswick Wharf B 132kV;lne_BRWB_BKWY_1;132;0.01;0.04;0.46;691;796;0.500
632;London Power Networks (LPN);West Ham;LPN-S000000000615;Bow 11kV;BOWS5A;BOWS52;Bow 11kV;lne_BOWS_GRID1A;11;3.64;7.19;0.03;714;786;1.000
642;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;NUTM12;LPN 0006;lne_BRUW_NUTM_2;132;0.02;0.03;0.0;;850;0.450
644;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;OSCL11;Old School Close 132kV;lne_BRWB_OSCL_1;132;0.06;0.17;2.01;691;796;2.200
654;London Power Networks (LPN);West Ham;;LPN 0006;NUTM52;NUTM5D;LPN 0006;Transformer_Tail_NUTM_GT2_2;11;0.08;0.15;0.0;655;719;0.020
680;London Power Networks (LPN);West Ham;;Silvertown B 66kV;SILB62;MAYR61;LPN 0037;lne_SILT_MAYR_2;66;0.07;0.07;0.07;;375;0.250
694;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 11kV;WFCS51;WFCS5C;West Ferry Circus 11kV;lne_WFCS_GRID2A;11;0.0;0.01;0.0;2000;2000;1.000
711;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WHAM11;West Ham 132kV T Point;lne_WHSG_WHBRT3A/WH11T3B/WHAST3C;132;0.1;0.1;0.1;;437;1.000
713;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR51;GIBR5E;Gibbons Rd 11kV;lne_GIBR_GRID1A1;11;0.0;0.01;0.0;1200;1200;1.000
748;London Power Networks (LPN);Willesden 132kV;;Wood Lane 11kV;WDLN51;WDLN5B;Wood Lane 11kV;Cable Tail_GT2_WDLN;11;0.1;0.2;0.0;880;1031;0.055
773;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3H;CLAP33;Clapham Park Rd 33kV;lne_BENB_CLAP_3;33;3.61;3.49;0.42;240;260;1.000
791;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD3C;WIMD3A;LPN 0045;lne_WIMD_T1A_2;33;0.0;0.0;0.0;;1000;1.000
814;London Power Networks (LPN);Wimbledon 3&4 132kV;;Carslake Rd 11kV;CARK51;CARK5A;Carslake Rd 11kV;Transformer_Tail_CARK_T3;11;0.0;0.0;0.0;;1020;0.020
820;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001025;Dukes Ave 33kV;DKAV31;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_DKAV_2;33;6.5;6.57;0.79;840;910;7.510
867;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001093;Wandsworth Central A 66kV;WANC64;WANS61;Wandsworth 66kV;lne_WANS_WANC_4;66;0.23;0.23;0.64;990;1020;1.160
880;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC3C;Wimbledon Grid C 33kV;lne_WIMC_GRIDT3B_1;33;0.0;0.0;0.0;;1000;1.000
913;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;CROY12;Croydon Grid 132kV;C7HE;132;0.14;0.36;1.68;610;690;2.426
930;South Eastern Power Networks (SPN);Beddington;SPN-S000000008314;Croydon A 33kV;CRYA31;CRYG31;Croydon Grid 33kV;G7M9;33;0.01;0.01;0.0;737;819;0.014
958;South Eastern Power Networks (SPN);Beddington;SPN-S000000009978;Prologis 11kV;PRLG51;PRLG5C;Prologis 11kV;X124;11;0.11;0.09;0.0;365;397;0.010
974;South Eastern Power Networks (SPN);Beddington;;Shirley 33kV;SHRL31;ASHB31;Ashburton Grid 33kV;G7O4;33;2.69;2.9;0.0;432;480;3.255
997;South Eastern Power Networks (SPN);Bolney;;Beeding 132kV;BEED1A;SERX11;Southern Cross 132kV;C75N;132;0.72;1.86;0.38;610;690;7.893
1015;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 11kV;BTWN5C;BTWN52;Brighton Town 11kV;X632;11;0.3;0.4;0.0;1566;1740;0.050
1040;South Eastern Power Networks (SPN);Bolney;SPN-S000000008385;Crawley Town 33kV;CTWN33;THRB31;Three Bridges Local 33kV;G7VX;33;0.0;0.0;0.0;480;530;0.001
1061;South Eastern Power Networks (SPN);Bolney;SPN-S000000008532;Gatwick Airport AF 33kV;GATA31;GTAZ32;Gatwick Airport Zone 33kV;X492;33;0.92;0.99;0.0;432;480;1.108
1068;South Eastern Power Networks (SPN);Bolney;;Goddards Green Grid  132kV;BOGG1B;BOLN11;Bolney 132kV;X608;132;0.02;0.04;1.3;545;645;0.640
1070;South Eastern Power Networks (SPN);Bolney;SPN-S000000008563;Goddards Green Grid 33kV;GODG31;GODG3D;Goddards Green Grid 33kV;X175;33;1.25;1.03;0.09;409;451;1.000
1093;South Eastern Power Networks (SPN);Bolney;SPN-S000000008424;Kemp Town 33kV;KEMP32;BRTL31;Brighton Local 33kV;G7KN;33;3.13;2.88;0.36;396;440;2.992
1134;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 11kV;REIG5C;REIG51;Reigate 11kV;X140;11;0.1;0.25;0.0;1315;1478;0.064
1145;South Eastern Power Networks (SPN);Bolney;SPN-S000000009145;Smallfield Grid 33kV;SMAL31;SMAL31;Smallfield Grid 33kV;X165;33;0.01;0.02;0.0;1458;1620;0.055
1147;South Eastern Power Networks (SPN);Bolney;SPN-S000000008487;Sompting 33kV;SOMP32;WORA31;Worthing Grid A 33kV;G7NG;33;4.53;5.52;0.18;249;311;2.630
1156;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;SHAM11;SPN 0004;C7J4;132;0.02;0.17;2.59;1200;1337;1.500
1182;South Eastern Power Networks (SPN);Bolney;SPN-S000000008601;The Droveway 11kV;DROV5A;DROV51;The Droveway 11kV;X103;11;0.18;0.36;0.0;714;786;0.050
1186;South Eastern Power Networks (SPN);Bolney;SPN-S000000009150;Three Bridges Local 33kV;THRB31;THRB31;Three Bridges Local 33kV;X170;33;0.01;0.02;0.0;1458;1620;0.040
1187;South Eastern Power Networks (SPN);Bolney;SPN-S000000009150;Three Bridges Local 33kV;THRB31;THRB31;Three Bridges Local 33kV;X171;33;0.01;0.02;0.0;1458;1620;0.040
1194;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB11;PWBR1A;DNO-UKPN;X621;132;0.22;0.48;0.11;460;570;2.268
1217;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008597;Canterbury Local 33kV;CANL31;CANT31;Canterbury South 33kV;G7X4;33;0.04;0.06;0.01;456;527;0.059
1253;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008213;Goodnestone Zone 33kV;GOOD3B;WING3B;Wingham 33kV;G6X6;33;3.85;7.24;0.01;308;385;2.208
1260;South Eastern Power Networks (SPN);Canterbury;;Goodnestone Zone 33kV;GOOD31;GOOD3B;Goodnestone Zone 33kV;X461;33;0.17;0.33;0.0;308;385;0.100
1268;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB31;HRBT31;Herne Bay 33kV;G7X8;33;0.02;0.03;0.0;604;671;0.037
1270;South Eastern Power Networks (SPN);Canterbury;;Herne Bay Grid 33kV;HERB3B;HERB31;Herne Bay Grid 33kV;J715;33;0.01;0.02;0.02;2062;2291;0.054
1284;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009932;Maidstone Grid 33kV;MAST3C;SHEP31;Shepway 33kV;X665;33;3.55;3.27;0.41;329;377;3.391
1306;South Eastern Power Networks (SPN);Canterbury;;Wingham 11kV;WING51;WING5A;Wingham 11kV;X764;11;0.22;0.3;0.0;669;782;0.042
1323;South Eastern Power Networks (SPN);Chessington;SPN-S000000008518;Cobham Surrey 33kV;COBM32;CHSI31;Chessington Grid 33kV;G7N2;33;6.63;4.16;0.97;346;398;5.394
1331;South Eastern Power Networks (SPN);Chessington;SPN-S000000008400;Ewell 33kV;EWEL33;CHSI31;Chessington Grid 33kV;G7N9;33;7.36;4.87;1.16;346;398;6.336
1335;South Eastern Power Networks (SPN);Chessington;SPN-S000000009926;Kingston 132kV;KITO11;WIMB12;Wimbledon (LPN);C708;132;0.36;1.04;21.07;526;584;1.000
1340;South Eastern Power Networks (SPN);Chessington;SPN-S000000009126;Kingston Grid 33kV;KITO31;KIGO34;Kingston 33kV;G7PF;33;0.03;0.07;0.01;737;819;0.071
1356;South Eastern Power Networks (SPN);Hurst;SPN-S000000008458;Petts Wood 33kV;PETW32;BROM32;Bromley Grid 33kV;G7TX;33;1.61;1.5;0.18;391;435;1.542
1360;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;KMSB1A;KEMS11;Kemsley 132kV;C76H;132;0.16;0.91;0.21;1050;1190;4.100
1388;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009927;Kemsley 132kV;KMGH1B;KMGH1A;Kemsley 132kV;X684;132;0.01;0.05;0.01;546;679;0.213
1519;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009968;Appledore 132kV Sw Station;APLD11;LCHY11;SPN 0039;C7JC;132;0.77;1.4;9.6;408;420;13.263
1586;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009923;Hastings 132kV;HAST11;RYEG11;Rye Grid 132kV;C75Z;132;0.69;3.04;0.69;642;799;13.517
1598;South Eastern Power Networks (SPN);Ninfield;;Horebeech Land Zone ABSD 33kV;HOZO31;BRDK32;Broad Oak 33kV;X347;33;18.68;25.6;0.03;391;435;7.317
1603;South Eastern Power Networks (SPN);Ninfield;;Lewes 132kV;LEWE12;WILD1A;Willingdon 132kV;C75P;132;1.92;4.35;0.94;460;570;18.642
1609;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008330;Lewes Town 33kV;LTWN31;LEWE31;Lewes Grid 33kV;G7U5;33;3.52;4.16;0.06;237;296;1.582
1612;South Eastern Power Networks (SPN);Ninfield;;Little Horsted Zone;LHTZ31;LEWE31;Lewes Grid 33kV;G6U4;33;21.14;37.56;0.03;308;380;12.902
1615;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008433;Marden 11kV;MARD51;MARD51;Marden 11kV;X591;11;0.0;0.0;0.0;640;685;0.150
1698;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst Tee 33kV;TICT3C;TICT31;Ticehurst Tee 33kV;X548;33;0.31;0.56;0.0;345;431;0.186
1706;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008374;Uckfield 33kV;UCKF31;UCKF3B;Uckfield 33kV;X321;33;0.01;0.02;0.0;518;571;0.015
1773;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFLE1F;NFLE1E;DNO-UKPN;X774;132;0.05;0.12;0.03;460;570;0.534
1792;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008625;Gravesend South 33kV;GRVS32;NFLE31;Northfleet East 33kV;G7Y7;33;2.1;2.36;0.3;356;411;2.500
1832;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 33kV;NFLE31;SHRN31;Shornewood 33kV;G6Y2;33;7.47;5.88;0.57;292;325;5.820
1843;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009139;Pembury Grid 33kV;PEUR31;PEUR3B;Pembury Grid 33kV;G6QG;33;5.21;8.67;0.26;345;411;4.067
1847;South Eastern Power Networks (SPN);Northfleet;;Queen Street Zone 33kV;QUZO31;GOUD30;Goudhurst 33kV;X335;33;13.45;18.44;0.06;249;311;5.516
1853;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008474;Rusthall 33kV;RUST3A;RUST31;Rusthall 33kV;G7XU;33;2.46;4.44;0.0;345;431;1.466
1882;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008528;Swanley 33kV;SWNL31;ORPI33;Orpington 33kV;G7TR;33;6.77;5.61;0.49;409;451;5.455
1885;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008503;Tonbridge East 33kV;ETON32;SNDZ31;Sherenden Road Zone 33kV;X370;33;7.28;12.85;0.0;345;415;4.389
1898;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;RUST3A;Rusthall 33kV;G6XU;33;3.99;5.27;0.22;319;411;3.149
1906;South Eastern Power Networks (SPN);Northfleet;SPN-S000000007371;Tunbridge Wells Town 11kV;TUNT5A;TUNT52;Tunbridge Wells Town 11kV;X572;11;0.0;0.0;0.0;477;530;0.060
1916;South Eastern Power Networks (SPN);Richborough;SPN-S000000009104;Betteshanger Grid 33kV;BETT31;DOVR31;Dover 33kV;G7UR;33;19.51;33.52;0.22;345;431;12.300
1932;South Eastern Power Networks (SPN);Richborough;SPN-S000000009957;Richborough 132kV;RICH12;THWO12;SPN 0010;C783;132;0.0;0.01;0.0;1050;1190;0.030
1938;South Eastern Power Networks (SPN);Richborough;SPN-S000000009157;Richborough Grid 33kV;RICH31;RICZ32;Richborough Zone 33kV;G7T2;33;3.05;5.46;0.1;345;411;2.151
1982;South Eastern Power Networks (SPN);Sellindge;;Ashford Grid 33kV;ASHF3B;ASHF31;Ashford Grid 33kV;G7ZA;33;0.02;0.06;0.0;864;960;0.075
1986;South Eastern Power Networks (SPN);Sellindge;;Ashford West 33kV;WASH31;THFR31;The Forest 33kV;X476;33;0.7;0.7;0.1;356;411;0.758
1991;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1A;EFKT1C;DNO-UKPN;C76X;132;0.18;0.46;0.1;460;570;2.008
1993;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;AGOF3A;ASHF31;Ashford Grid 33kV;G7R3_1;33;6.25;10.97;0.14;308;385;4.019
2013;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 33kV;DOVR34;FOLK31;Folkestone Grid 33kV;G7UP;33;37.4;47.89;0.35;249;311;14.961
2019;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009920;Folkestone Grid 132kV;FOLK11;FOLK1A;Folkestone Grid 132kV;X508;132;0.0;0.0;0.0;437;485;0.066
2032;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 6.6kV;KNRD7E;KNRD7B;Kenardington 6.6kV;X747;6.6;0.41;0.45;0.0;597;688;0.020
2039;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008567;Lenham Solar Farm Zone;LEZO31;LTCH32;Little Chart 33kV;G7R2;33;12.49;22.28;0.05;345;431;7.567
2047;South Eastern Power Networks (SPN);Sellindge;SPN-R000000910209-000-050Z;Oaklands Farm Zone 33kV;OAFZ31;AGOF3A;DNO-UKPN;X294;33;5.9;11.08;0.01;308;385;3.379
2050;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914302-000-080Z;Postling Green Zone 33kV;POST3A;POST31;Postling Green Zone 33kV;X478;33;0.15;0.13;0.0;166;208;0.036
2066;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009162;Sellindge Local 33kV;SELL31;SLPZ31;Sellindge PV Zone 33kV;X435;33;0.66;0.8;0.03;345;388;0.524
2069;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008595;Sevington 33kV;SEVI31;ASHF31;Ashford Grid 33kV;G7RE;33;3.34;3.37;0.5;356;411;3.638
2078;South Eastern Power Networks (SPN);Sellindge;;SPN 0050;ORMN31;WNLZ31;Wenham Lane Zone 33kV;X304;33;2.97;2.44;0.21;409;451;2.375
2081;South Eastern Power Networks (SPN);Sellindge;;SPN 0093;SECS3A;SECS31;SPN 0093;X511;33;0.03;0.02;0.0;428;475;0.015
2088;South Eastern Power Networks (SPN);Sellindge;;Warehorne 33kV;WARE3A;WARE31;Warehorne 33kV;G7SV;33;1.35;1.13;0.0;166;208;0.320
2106;South Eastern Power Networks (SPN);West Weybridge;;Byfleet Grid 33kV;BYFL33;BYFL31;Byfleet Grid 33kV;R1B;33;7.49;0.2;0.0;787;787;Series Reactor
2124;South Eastern Power Networks (SPN);West Weybridge;;DNO-UKPN;CHWW3C;CHWW3A;DNO-UKPN;X615;132;4.03;17.69;0.02;642;799;4.917
2130;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008521;Guildford 'A' 11kV;GUIA5B;GUIA51;Guildford 'A' 11kV;X734;11;0.13;0.43;0.01;1526;1986;0.130
2162;South Eastern Power Networks (SPN);West Weybridge;;Merrow 33kV;MERR32;GUIL31;Guildford Grid 33kV;G7LR;33;3.24;2.22;0.53;346;398;2.889
2189;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WWYB1J;West Weybridge 132kV(NEW);X306;132;0.01;0.01;0.15;471;538;0.190
2200;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY31;WWEY3A;West Weybridge Grid 33kV;X647;33;0.01;0.01;0.05;820;903;0.065
2205;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY33;WWEY3C;West Weybridge Grid 33kV;R1A;33;7.49;0.2;0.0;787;787;Series Reactor
2208;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008515;Weybridge 33kV;WEYB32;WWEY31;West Weybridge Grid 33kV;G7OK;33;4.57;3.03;0.65;346;398;3.805
2220;Eastern Power Networks (EPN);Amersham;EPN-S0000000H8009;Coldharbour Farm 33kV;CDBR32;BHSS32;Bishopstone Sw/Stn;BHSS_CDBR_1;33;4.37;3.6;0.31;403;445;3.500
2315;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;FSPR3A;FSPR31;EPN 0013;BARW_FSPR_4_(2B);33;1.02;0.46;0.03;203;231;0.401
2318;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;FBPR3B;FBPR3A;DNO-UKPN;BARW_FBPR_7_(2B);33;0.35;0.42;0.05;358;411;0.409
2322;Eastern Power Networks (EPN);Braintree;;Braintree 132kV;BRAI11;BRAI1A;Braintree 132kV;BRAI_BRAI_1;132;0.01;0.02;0.01;382;476;0.100
2335;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;BLWB3A;DNO-UKPN;BRAI_LAKET_2;33;0.04;0.05;0.01;407;473;0.062
2350;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3C;HALT3E;DNO-UKPN;BRAI_HALST_2_(2);33;0.02;0.04;0.0;408;508;0.012
2363;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3019;Halstead Primary 33kV;HALS32;HALT3A;DNO-UKPN;HALST_HALS_2(1);33;4.69;9.61;0.12;291;333;3.974
2378;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3024;Alresford Primary 33kV;ALRE3B;SOSF3A;DNO-UKPN;ALRET_CHIST_3;33;15.4;23.64;0.02;253;311;6.032
2381;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5086;Barsham Primary 33kV;BHAM31;ELAF3A;DNO-UKPN;BHAM_HENS_1;33;8.69;20.53;0.04;408;508;6.966
2423;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3027;Clacton 33kV;CLAC32;CLTN31;Clacton Grid 33kV;CLAC_CLAC_2;33;0.08;0.02;0.0;216;236;0.020
2455;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3044;Colchester Grid 33kV;COLC3A;PARS31;Parsons Heath Primary 33kV;COLC_PARS_1_(2);33;4.14;9.39;0.14;408;477;3.717
2488;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1B;BRAM1A;DNO-UKPN;BRAMT_CLQUT_3_(2B);132;0.37;0.83;0.19;382;476;3.686
2500;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;GFWS3B;GFWS31;EPN 0179;lne_GFWS_GFWS;33;2.12;1.75;0.15;403;445;1.800
2513;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;THET1A;STOW13;Stowmarket Grid 132kV;THETT_BRSM_4;132;0.76;3.62;0.93;659;817;17.172
2517;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3A;BENT31;Bentwaters Primary 33kV;ORFOT_BENT_2;33;3.67;8.25;0.08;282;324;2.859
2520;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;TEMP3A;EYEP31;EPN 0031;EYEP_EYPR_2;33;0.16;0.39;0.0;408;508;0.130
2545;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;IPSW1B;LAWG11;Lawford Grid 132kV;IPSWT_LAWG_1_(1);132;1.91;4.23;13.13;485;557;23.154
2566;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ESHM3A;COTT31;Cotton Primary 33kV;lne_STOW_COTT2_1;33;10.44;26.31;0.05;408;508;8.404
2612;Eastern Power Networks (EPN);Bramford;;EPN 0130;BLUE31;ALRE3C;Alresford Primary 33kV;lne_BLUE_ALRE_2;33;0.82;0.68;0.06;403;445;0.660
2613;Eastern Power Networks (EPN);Bramford;;EPN 0145;OSYT31;SOSF3A;DNO-UKPN;lne_OSYTH_COLCH;33;5.37;4.42;0.39;403;445;4.300
2618;Eastern Power Networks (EPN);Bramford;;EPN 0228;CLQG11;CLQU11;Cliff Quay Grid 132kV;Lne_CLQU_CLGG_1;132;0.03;0.03;0.39;411;461;0.440
2629;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;LAVE32;Langley Av Primary 33kV;LAVET_LAVE_2;33;2.57;2.65;0.29;291;333;2.660
2713;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5007;Laxfield Primary 33kV;LAXF31;FRAM32;Framlingham Primary 33kV;WICK_LAXF_2;33;11.73;27.89;0.04;408;508;9.341
2714;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5007;Laxfield Primary 33kV;LAXF3A;LAXF31;Laxfield Primary 33kV;HARL_LAXF_2;33;0.04;0.04;0.0;591;686;0.045
2735;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1049;Roundwood Rd Primary 33kV;ROUN31;FORE32;Fore Hamlet Primary 33kV;ROUNT_ROUN_1;33;1.6;1.78;0.57;511;590;2.490
2736;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5082;Rumburgh 132kV;RUMB11;EARS1B;Earl Sohan Junction 132kV;ERSJT_RUMB_1;132;2.52;5.58;1.27;382;476;24.917
2891;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;SWAY3B;SWAY32;Storeys Way Primary 33kV;SWAY_SWAYT_2;33;0.08;0.09;0.01;358;411;0.095
2979;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4045;Sawston Primary 33kV;SAWN32;FULB31;Fulbourn Grid 33kV;SAWN_FULB_1;33;9.04;22.45;0.35;407;473;8.335
3024;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;RAFA3A;HUNT31;Huntingdon Grid 33kV;RAFAT_HUNT_1;33;5.69;11.63;0.37;374;433;5.320
3046;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT3A;HUNT31;Huntingdon Grid 33kV;HUNT_STIV_2_(1B);33;2.89;1.77;0.26;279;322;1.908
3048;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3A;SAND3D;DNO-UKPN;SAND_BIGG_2_(1A);33;1.45;0.7;0.06;201;228;0.645
3075;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4068;Huntingdon Grid 33kV;HUNT31;HUNT3A;DNO-UKPN;HUNT_STIV_2_(1A);33;2.89;1.77;0.26;279;322;1.908
3077;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4068;Huntingdon Grid 33kV;HUNT31;HUNT3B;DNO-UKPN;HUNT_STIV_1_(1A);33;2.89;1.77;0.26;279;322;1.908
3104;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4046;St Ives Primary 11kV;STIV5B;STIV51;St Ives Primary 11kV;lne_STIV_T2;11;0.13;0.25;0.0;880;1031;0.035
3105;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4046;St Ives Primary 11kV;STIV5A;STIV51;St Ives Primary 11kV;lne_STIV_T1;11;0.13;0.25;0.0;880;1031;0.035
3119;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;BUSM1D;BUSM1B;Bushey Mill Grid 132kV;BUSYT_BUSY_2_(1);132;0.0;0.0;0.13;551;635;0.070
3131;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 132kV;COLH1A;CELL11;Cell Barnes Grid 132kV;CELLT_CELL_2_(1);132;0.18;0.77;3.24;659;787;4.522
3144;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HATC3C;HATC31;Hatch End Grid 33kV;EASC_HATC_2_(2);33;0.13;0.21;0.03;521;579;0.215
3146;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;INDU3A;ESTW31;EPN 0215;HEMNT_INDU_1_(1);33;1.81;1.95;0.21;403;445;1.999
3165;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HOGE3A;WWFM3B;DNO-UKPN;HEMET_HEME_1_(2);33;1.82;4.33;0.01;408;508;1.445
3186;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8031;Harrow North Grid 33kV;HARN30;EASC31;Eastcote Primary 33kV;HARN_EASC_1;33;1.85;1.87;0.55;467;516;2.555
3187;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8118;Hatch End Grid 132kV;HATC12;ELSG11;Elstree GIS 132kV;ELST_HATC_2;132;0.28;1.35;0.67;612;715;6.526
3193;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 132kV;HATF11;COLH1B;Cell Barnes Grid 132kV;HATPT_CELLT_2;132;0.08;0.38;0.1;659;817;1.800
3323;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUNG3A;ILKE31;Ilketshall Grid 33kV;BUNGT_ILKE_1;33;4.95;11.71;0.02;408;508;3.976
3326;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ORME3A;GYAR3G;DNO-UKPN;GYAR_ORMET_2_(3);33;1.64;4.36;0.01;408;508;1.300
3327;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;RBSF3B;ROOK31;EPN 0187;lne_WHAM_ROOK_2;33;0.33;0.4;0.05;521;579;0.420
3343;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUSP3A;KNAP31;Knapton Primary 33kV;NORFT_KNAP;33;12.56;29.31;0.11;408;508;10.220
3362;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;OASF3A;OULT31;EPN 0186;lne_SALL_OULT_2;33;0.24;0.29;0.03;521;579;0.300
3364;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;STHS3A;STHS31;EPN 0174;lne_THOR_STHS;33;0.06;0.07;0.01;521;579;0.070
3376;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HADD1A;LOWE1A;DNO-UKPN;HADDT_LSFTT_2_(3);132;0.59;2.27;0.51;546;679;10.050
3415;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GORL31;Gorleston Grid 33kV;GYAR_GORL_1;33;3.68;3.93;0.54;329;377;4.207
3422;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5079;Hapton Primary 11kV;HAPT5B;HAPT51;Hapton Primary 11kV;lne_HAPT_T2;11;0.14;0.21;0.0;599;654;0.027
3423;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5079;Hapton Primary 33kV;HAPT31;EARL31;Earlham Grid 33kV;HAPT_EARL_1;33;16.16;36.86;0.34;366;421;13.827
3426;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5080;Hardingham Primary 33kV;HARD3A;EDER31;East Dereham Primary 33kV;EDER_HARDT_1;33;14.37;33.95;0.44;408;508;12.838
3437;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5056;Lowestoft Grid 132kV;LSFT11;LOWE1B;DNO-UKPN;LSFT_LSFTT_1;132;0.54;2.05;5.58;496;570;11.839
3442;Eastern Power Networks (EPN);Norwich;;Magdalen Way Primary 33kV;MAGD31;GYAR31;GT Yarmouth Grid 33kV;MAGD_GYAR_1;33;3.09;2.91;0.35;323;370;2.968
3445;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5036;Martham Primary 11kV;MART5B;MART51;Martham Primary 11kV;Lne_Cable_T2B;11;0.08;0.05;0.0;342;391;0.025
3454;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5011;North Walsham Primary 33kV;NWAL3B;NWAL3D;DNO-UKPN;NWSS_NWAL_2(1);33;2.29;3.92;0.03;308;385;1.414
3455;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5058;North Walsham Sw Stn 33kV;NWSS32;KNAP31;Knapton Primary 33kV;NWSS_KNAP_2;33;9.87;22.67;0.12;408;508;8.171
3477;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5059;Scottow Primary 33kV;SCOT31;NWSS32;North Walsham Sw Stn 33kV;SCOT_NWSS_1;33;11.45;23.6;0.07;308;385;7.350
3479;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5061;Stalham Primary 33kV;STAL31;NWSS32;North Walsham Sw Stn 33kV;STAL_NWSS_1;33;11.61;27.64;0.04;408;508;9.231
3492;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;BAST31;Barrack St Primary 33kV;THOR_BAST_1;33;2.22;2.66;0.3;323;374;2.701
3496;Eastern Power Networks (EPN);Norwich;EPN-S0000000C5084;Trowse Grid 132kV;TWSE12;THOR11;Thorpe Grid 132kV;TWSE_BRNW_1;132;0.04;0.2;4.37;783;899;2.500
3501;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;STSP31;St Stephens Primary 33kV;TWSE_STSP_1;33;1.46;2.31;0.86;657;728;3.300
3506;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5038;West Beckham Primary 33kV;WBEK3B;EBEC3A;DNO-UKPN;CROM_WBEK_2;33;1.42;3.37;0.0;408;508;1.127
3509;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5038;West Beckham Primary 33kV;WBEK3A;WBEK31;West Beckham Primary 33kV;WBEK_WBEK_1;33;0.02;0.04;0.0;408;508;0.012
3522;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 132kV;BLCH12;CATH1B;DNO-UKPN;BLCH_BELCT_2;132;0.83;1.84;0.42;382;476;8.202
3561;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;TOSF3A;TOOT3A;DNO-UKPN;DUNMT_TAKET_2_(2);33;2.3;5.47;0.01;408;508;1.826
3566;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3F;LCAN3G;DNO-UKPN;lne_TAKE_WORD_1;33;0.03;0.06;0.0;408;508;0.020
3572;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;BSMH3B;BSMH3A;DNO-UKPN;MUCH_TLEYT_2_(4);33;0.11;0.14;0.0;237;296;0.041
3579;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;GLEM3B;CORN3A;DNO-UKPN;GLEMT_CORNT_2;33;8.5;19.65;0.06;371;463;6.383
3607;Eastern Power Networks (EPN);Pelham;;Hawkspur Green Solar Farm P61A;TXWH3A;WETH32;Wethersfield Primary 33kV;THAX_WETH_2;33;8.23;19.5;0.04;408;508;6.572
3625;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3009;Thaxted Local 33kV;TXTD31;THAX31;Thaxted Grid 33kV;THAX_TXTD_1;33;0.05;0.08;0.01;358;411;0.086
3637;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 33kV;ABBE31;SHRU3A;Shrub End Primary 33kV;ABBE_SHRUT_1;33;4.22;9.97;0.03;408;477;3.428
3646;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3032;Berechurch Primary 33kV;BECH32;BECH3B;Berechurch Primary 33kV;BECHT_BECH_2;33;0.0;0.0;0.0;589;662;0.004
3647;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3032;Berechurch Primary 33kV;BECH31;BECH3A;Berechurch Primary 33kV;BECHT_BECH_1;33;0.0;0.01;0.0;589;662;0.008
3663;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;CESC3A;DNO-UKPN;CHLE_SCHET_2_(2);33;0.05;0.07;0.01;358;411;0.075
3677;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WOMO1A;RAYM11;Rayleigh Main 132kV;CHLET_RAYL_1;132;0.65;3.1;1.43;659;817;14.936
3679;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BAMT3A;CGMT3B;DNO-UKPN;COGG_MARKT_1_(2);33;0.17;0.32;0.03;589;680;0.300
3690;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;RAYL3A;RAYL31;Rayleigh Local 33kV;RAYLT_RAYL_2;33;1.71;1.87;0.27;364;421;2.025
3707;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3B;SCHE32;South Chelmsford Primary 33kV;SCHET_SCHE_2;33;1.4;2.15;0.0;253;311;0.550
3727;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BELL3B;BELL32;Bellhouse Ln Primary 33kV;BELLT_BELL_2;33;7.73;10.74;0.33;253;311;5.306
3737;Eastern Power Networks (EPN);Rayleigh;;EPN 0065;BRRY11;RAYL11;Rayleigh Local 132kV;lne_RAYL_RAYN_1;132;0.0;0.01;0.22;804;914;0.170
3742;Eastern Power Networks (EPN);Rayleigh;;EPN 0073;AWRE5A;AWRE5B;EPN 0073;lne_AWRE_1;11;0.34;0.24;0.0;371;406;0.030
3744;Eastern Power Networks (EPN);Rayleigh;;EPN 0164 / EPN 0210;BIRC31;ABDC3A;DNO-UKPN;lne_BIRC_TIPT_1;33;1.92;4.26;0.28;408;491;3.304
3745;Eastern Power Networks (EPN);Rayleigh;;EPN 0181;ASPB31;ADSP3A;Ashingdon Solar Park 33kV;lne_ASPB_ASPB;33;0.01;0.01;0.0;403;445;0.010
3755;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;TBAY3A;DNO-UKPN;FLEE_TBAY_1_(1);33;2.82;7.28;0.04;408;508;2.471
3758;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;FLEP31;Fleethall Local Primary 33kV;FLEE_FLEP_1;33;0.06;0.09;0.01;685;795;0.100
3763;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE3A;FLEE3C;Fleethall Grid 33kV;FLEE_FLEE_1;33;0.0;0.01;0.0;666;770;0.010
3775;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3005;Lexden Primary 33kV;LEXD31;SHRU3A;Shrub End Primary 33kV;SHRUT_LEXD_1;33;1.8;3.31;0.27;589;680;3.130
3791;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 132kV;NEVE11;RAYM11;Rayleigh Main 132kV;RAYL_NEVET_2;132;0.56;1.2;6.27;382;476;7.570
3810;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7130;Rayleigh Main 132kV;RAYM11;RAYL12;Rayleigh Local 132kV;RAYM_RAYL_1;132;0.07;0.27;0.66;503;584;1.402
3822;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3030;South Woodham Primary 33kV;SWOO31;MACA3A;Maldon Grid 33kV;SWOO_MACAT_1;33;23.88;34.31;0.04;253;311;9.386
3823;Eastern Power Networks (EPN);Rayleigh;;Southend Grid 132kV;SOEG11;BRSC12;EPN 0066;lne_BRSC_1;132;0.0;0.0;0.0;;;1.000
3826;Eastern Power Networks (EPN);Rayleigh;;Southend Grid 132kV;SOEG12;BRSC11;EPN 0066;lne_SOEG_1;132;0.0;0.0;0.0;;;1.000
3827;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7057;Southend Grid 33kV;SOEG31;LEIG31;Leigh Primary 33kV;SE11_LEIG_2;33;2.01;2.67;0.97;568;657;3.779
3830;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7116;The Limes 33kV;THLI32;NEVE31;Nevendon Grid 33kV;THLI_NEVE_2;33;1.76;2.34;0.85;525;657;3.305
3841;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7040;Broxbourne Primary 33kV;BROX32;RYEH31;Rye House 33kV;RYEGT_BROX_2;33;2.41;2.58;0.25;282;324;2.563
3847;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3E;RYEG3D;DNO-UKPN;RYEG_MSRDT_2_(3B);33;0.6;0.45;0.05;279;322;0.455
3849;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3L;RYEG3M;DNO-UKPN;RYEG_MSRDT_1_(2);33;3.45;6.49;0.01;308;385;1.980
3858;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;BROX3A;TURN32;Turnford Primary 33kV;BROX_TURN_1;33;2.29;3.27;0.42;405;465;3.522
3860;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;WARE3B;RYEH31;Rye House 33kV;WARET_RYEG_2;33;3.79;12.11;0.56;407;473;6.649
3873;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;NORG3B;NORG31;North Harlow 33kV;MSRDT_NORG_1_(1A);33;1.31;0.67;0.06;194;221;0.645
3886;Eastern Power Networks (EPN);Rye House;;EPN 0078;MUND31;WELW31;Welwyn Grid 33kV;WELW_MUND_1;33;2.37;2.87;0.32;531;588;3.000
3888;Eastern Power Networks (EPN);Rye House;;EPN 0211;HOTP31;RYEH31;Rye House 33kV;lne_HOTP_RYEG;33;0.08;0.1;0.01;521;579;0.100
3899;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7148;Harlow West Grid 132kV;HARW12;RYEH1A;DNO-UKPN;HARWT_HARW_2;132;0.17;0.8;0.2;659;817;3.795
3914;Eastern Power Networks (EPN);Rye House;;Hoddesdon Primary 33kV;HODD32;RYEH31;Rye House 33kV;RYEG_HODD_3;33;0.66;0.91;0.3;455;525;1.246
3922;Eastern Power Networks (EPN);Rye House;EPN-S0000000G7076;North Harlow 33kV;NORG32;NORG32;North Harlow 33kV;NORH_NORH_1;33;0.4;0.72;0.08;600;667;0.745
3951;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7081;Turnford Primary 33kV;TURN3A;THCR33;The Cross 33kV;TURNT_THCR_3;33;5.97;12.96;0.16;291;333;4.918
3962;Eastern Power Networks (EPN);Rye House;EPN-S0000000D8066;Welwyn Grid 33kV;WELW31;WHER32;West Hertford Primary 33kV;WELW_WHER_2;33;5.88;10.78;0.87;589;680;10.200
3964;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4034;Ampthill Primary 33kV;AMPT31;WEST31;Westoning Grid 33kV;WEST_AMPT_1;33;4.33;10.28;0.03;408;508;3.572
3967;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Grid 132kV;AUCA12;AUSC1A;Austin Canons Tee 132kV;AUCT_AUCA_1;132;0.14;0.54;0.12;546;679;2.375
3968;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Grid 33kV;AUCA31;MANT31;Manton Ln Primary 33kV;AUCA_MANT_1;33;2.57;2.59;0.77;414;477;3.555
3972;Eastern Power Networks (EPN);Sundon;;Austin Canons Grid 33kV;AUCA30;MARG31;Marston Rd Grid 33kV;AUCA_MARO_2;33;7.61;13.74;0.62;366;421;7.882
3998;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8007;Caddington Primary 33kV;CADD31;MLFD31;EPN 0201;CADDT_CADD_1;33;1.71;2.46;0.2;358;411;1.985
4003;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8072;Chaul End Primary 33kV;CHAU31;SUND31;Sundon 33kV;CHAU_SU33_1;33;4.38;4.37;0.8;395;455;5.200
4008;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;AYTG3A;ACSF3B;DNO-UKPN;AYLE_TRINT_1_(1B);33;1.8;2.78;0.0;253;311;0.710
4010;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EDRO1A;BEDF11;Bedford Grid 132kV;EDIST_BEDF_2_2;132;0.27;1.02;0.27;546;679;4.553
4017;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;TRIN3A;PITS3C;DNO-UKPN;TRINT_PITST_2_(1A);33;12.29;19.04;0.02;253;311;4.858
4026;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3E;KENS3F;DNO-UKPN;HOUGT_KENST_1_(3);33;1.3;1.88;0.24;670;778;2.047
4030;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3B;KNMF3A;DNO-UKPN;KENST_CADDT_1_(1B);33;7.79;12.07;0.01;253;311;3.079
4032;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;NODR3B;AYLE31;Aylesbury East Grid 33kV;NODRT_AYLE_5;33;5.27;11.7;0.12;408;508;4.569
4033;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EDRO1A;EDIS12;Edison Rd Grid 132kV;EDIST_EDIS_1;132;0.01;0.02;0.35;914;1060;0.265
4047;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3G;HOUG3H;DNO-UKPN;HOUGT_HOUG_2_(2A);33;2.69;1.64;0.24;279;322;1.773
4051;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EHAR3C;EHAR3B;DNO-UKPN;EHART_EHAR_1_(2B);33;1.97;0.9;0.07;203;231;0.800
4068;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;WGCF3A;HRMT31;EPN 0204;lne_HRMT_HRMT_2;33;0.12;0.1;0.01;403;445;0.100
4069;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;TRIN3B;TRIN3C;DNO-UKPN;TRINT_TRINT_1;33;0.87;1.32;0.0;253;311;0.357
4078;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MAON1B;MARG11;Marston Rd Grid 132kV;AUCT_MARD_2;132;0.07;0.21;2.48;691;796;2.715
4080;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ELSF3A;CHED3A;DNO-UKPN;CHEDT_CHED_2;33;0.56;1.33;0.0;408;508;0.443
4087;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3H;CADD3A;DNO-UKPN;KENST_CADDT_1_(2B);33;2.34;3.63;0.0;253;311;0.925
4089;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3A;KENS32;Kensworth Primary 33kV;KENST_KENS_2;33;0.63;1.5;0.0;408;508;0.500
4097;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3C;HOUG3G;DNO-UKPN;HOUGT_HOUG_2_(3);33;0.75;1.8;0.0;408;508;0.600
4106;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LEPK3A;CHAR31;Central Harpenden Primary 33kV;LUTS_CHAR_1_(2);33;5.08;8.6;0.28;329;377;4.420
4111;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3A;HOUG3K;DNO-UKPN;PITST_HOUGT_1;33;0.86;1.33;0.0;253;311;0.340
4120;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3B;CHED3B;DNO-UKPN;PITST_CHEDT_1_(1B);33;1.62;2.51;0.0;253;311;0.640
4121;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3B;CHED3B;DNO-UKPN;PITST_CHEDT_1_(1A);33;1.62;2.51;0.0;253;311;0.640
4142;Eastern Power Networks (EPN);Sundon;;EPN 0084;BROP31;BROG31;Brogborough Primary 33kV;BROP_BROG_1;33;0.81;1.48;0.12;589;680;1.400
4146;Eastern Power Networks (EPN);Sundon;;EPN 0201;MLFD3A;MLFD31;EPN 0201;lne_MLFD_2;33;0.35;0.51;0.07;604;670;0.552
4151;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 132kV;HOUG12;SUND12;Sundon GIS 132kV;HOUG_SUG1_2;132;0.08;0.3;9.46;897;1022;5.799
4152;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HORE31;Houghton Regis Primary 33kV;HOUG_HORE_1;33;0.03;0.06;0.01;625;733;0.063
4160;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HOUG3E;DNO-UKPN;HOUGT_HOUG_1_(4A);33;0.76;0.46;0.07;279;322;0.500
4161;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HORE32;Houghton Regis Primary 33kV;HOUG_HORE_2;33;0.03;0.07;0.02;625;733;0.078
4163;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8037;Leighton Buzzard Primary 11kV;LBUZ51;LBUZ51;Leighton Buzzard Primary 11kV;Lne_LBUZ_LBUZ;11;0.03;0.05;0.0;1093;1235;0.020
4202;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUND3A;Sundon 33kV;Lne_NESD_T1;33;0.03;0.07;0.13;625;733;0.237
4208;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;CHAP31;EPN 0272;lne_SUND_CHAP;33;0.1;0.14;0.07;670;778;0.300
4222;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4092;West Bedford Primary 11kV;WEBP5A;WEBP51;West Bedford Primary 11kV;Transformer_Tail_WEBP_T1;33;0.07;0.15;0.0;652;765;0.018
4236;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;LAGD31;Langdon Primary 33kV;LAGD_BASG_1;33;0.04;0.05;0.01;670;778;0.058
4249;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;WHOR3A;WHOR32;West Horndon Primary 33kV;WHORT_WHOR_2;33;0.2;0.18;0.02;247;281;0.171
4250;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;LEEM3B;TLCM31;Tilbury Compact Grid 33kV;TLCM_LEEMT_1;33;4.09;7.65;0.04;308;385;2.460
4257;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;LEEM3A;BATA3B;DNO-UKPN;LEEMT_BATAT_2_(1);33;0.23;0.43;0.0;308;385;0.130
4264;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0085;LEEM32;LEEM3B;DNO-UKPN;LEEM_LEEMT_1;33;0.18;0.11;0.02;279;322;0.116
4272;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0223;DORT31;TLCM31;Tilbury Compact Grid 33kV;Lne_DORT_TLCM_1;33;2.6;2.53;0.31;329;377;2.629
4275;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000G7104;Somers Heath Compound 33kV;SOME3C;MFOT31;Marshfoot Road Primary 33kV;SOME_MFOT_1;33;3.1;3.81;1.32;543;627;5.375
4276;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;SLWN31;Selwyn Rd Primary 33kV;TLCM_SLWNT_1;33;1.34;1.65;0.57;414;477;2.322
4303;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;UKPI3A;CORY31;Coryton Grid 33kV;UKPIT_CORY_1;33;0.28;0.29;0.04;356;411;0.309
4311;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;PTGN3A;BASL3E;DNO-UKPN;BASLT_PTGNT_2;33;2.13;4.0;0.0;308;385;1.220
4317;Eastern Power Networks (EPN);Tilbury 2&8;;EPN 0088;PTGN31;PTGN3A;EPN 0088;PTGN_PTGNT_1;33;1.41;2.59;0.21;589;680;2.450
4318;Eastern Power Networks (EPN);Tilbury 2&8;;EPN 0091;SHEL31;RBOW32;Rainbow Ln Primary 33kV;SHEL_RBOW_2;33;1.28;2.88;0.04;408;508;1.180
4320;Eastern Power Networks (EPN);Tilbury 2&8;;EPN 0091;SHEL31;UKPI3B;DNO-UKPN;SHEL_UKPIT_2;33;6.09;12.24;0.22;308;385;4.972
4321;Eastern Power Networks (EPN);Tilbury 2&8;;EPN 0091;SHEL31;UKPI3A;DNO-UKPN;SHEL_UKPIT_1;33;5.69;12.14;0.18;308;385;4.625
4334;Eastern Power Networks (EPN);Tottenham;;Central Edmonton Primary 11kV;CEDM51;CEDM5B;Central Edmonton Primary 11kV;Lne_CEDM_T1;11;0.07;0.13;0.0;663;726;0.051
4337;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT30;WGRN31;West Grn Primary 33kV;CTOT_WGRN_1;33;1.8;1.96;0.28;366;421;2.118
4341;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT3B;CTOT31;Central Tottenham Primary 33kV;lne_CTOT_1;33;0.04;0.05;0.01;291;333;0.047
4344;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3A;PALM31;Palmers Grn Grid 33kV;CEDMT_PALM_2_(1B);33;6.42;4.62;0.61;279;322;4.859
4349;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;BUST3D;BUST31;Bury St Primary 33kV;BUSTT_BUST_1;33;0.13;0.1;0.01;291;333;0.100
4358;Eastern Power Networks (EPN);Tottenham;;EPN 0095;MANR12;TOTT11;Tottenham 132kV;T1321_MANR_2;132;0.52;0.51;6.13;471;538;7.000
