id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
4365;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CROE32;Crouch End Primary 33kV;HOGD_CROE_2_(1A);33;1.79;1.3;0.32;395;455;1.710
4370;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CRGN31;Cranley Gdns Primary 33kV;HOGD_CRGN_1;33;2.03;2.24;0.72;380;439;3.127
4379;Eastern Power Networks (EPN);Tottenham;;Palmers Grn Grid 33kV;PALM33;WRTP32;Watsons Rd Primary 33kV Tee Points;PALM_WATR_2_(1B);33;3.06;2.3;0.55;374;433;2.974
4380;Eastern Power Networks (EPN);Tottenham;;Palmers Grn Grid 33kV;PALM32;WRTP31;Watsons Rd Primary 33kV Tee Points;PALM_WATR_1_(1B);33;5.3;4.09;0.43;291;333;4.104
4390;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;NLWA3B;DNO-UKPN;TOGD_NLWA_12;33;0.77;2.68;0.34;818;951;2.885
4392;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;POND32;Ponders End Primary 33kV;TOGD_POND_1;33;5.49;4.73;0.69;279;322;5.112
4401;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7119;West Grn Primary 33kV;WGRN31;HOGD31;Hornsey Grid 33kV;WGRN_HOGD_1;33;0.77;0.86;0.27;511;590;1.200
4413;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;WERE3B;DMWH3A;DNO-UKPN;NOWNT_DOWN_1_(1);33;8.85;20.61;0.15;408;508;7.806
4425;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;MARC3A;MRCG31;March Grid 33kV;MARC_MARCT_1;33;3.94;9.37;0.01;408;508;3.130
4427;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RCWN3A;SFAS31;Stickfast Ln Primary 33kV;WALS_SFAS_1_(2);33;1.17;2.78;0.0;408;508;0.927
4434;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BHSW3A;BTHS3A;DNO-UKPN;CHATT_WHITT_2_(1);33;2.1;2.88;0.0;253;311;0.823
4437;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BHSW3A;BHTE3A;DNO-UKPN;CHATT_WHITT_3;33;8.03;11.01;0.01;253;311;3.147
4451;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;EGAS3A;EGME31;Egmere Primary 33kV;BTHO_EGME_1(1);33;0.15;0.35;0.0;408;508;0.117
4453;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RAMW3A;HOLN3A;DNO-UKPN;GLAST_REDTT_2;33;1.17;2.78;0.0;408;508;0.927
4454;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FSFM3A;GTFR3A;DNO-UKPN;NARB_SWAFF_2_(1);33;5.57;12.29;0.13;356;411;4.813
4459;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BLAB3A;RAMR3C;DNO-UKPN;WHITT_WHITT_2;33;1.25;1.71;0.0;253;311;0.488
4464;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;MSFS3A;WISS31;Wissington BSC 33kV;WISS_NOWN_2;33;11.85;28.11;0.04;408;508;9.914
4469;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLDP3A;HSTE3A;DNO-UKPN;CHATT_CHAT_2_(2);33;9.97;23.73;0.03;408;508;7.925
4471;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LEVE3A;LEVE3B;DNO-UKPN;WALS_LEVET_2_(2B);33;0.61;0.44;0.06;283;324;0.420
4480;Eastern Power Networks (EPN);Walpole;;EPN 0101;KLPS11;WALG11;Walpole GIS 132kV;KLPS_WALP_2;132;0.74;2.85;0.64;546;679;12.600
4497;Eastern Power Networks (EPN);Walpole;;EPN 0142;JALW31;JACK3A;DNO-UKPN;lne_JALW_HEMP;33;6.35;7.17;1.09;394;462;6.780
4503;Eastern Power Networks (EPN);Walpole;;EPN 0200;SCRK11;HEMP11;Hempton Grid 132kV;lne_HEMP_SCRK;132;0.02;0.01;0.18;411;461;0.210
4518;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6005;Funthams Ln Primary 33kV;FUNT3A;FUNT31;Funthams Ln Primary 33kV;FUNTT_FUNT_2;33;0.27;0.17;0.02;279;322;0.181
4529;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6035;Guyhirn Primary 33kV;GUYH31;GUYH3A;DNO-UKPN;GUYHT_GUYH_2;33;1.76;2.85;0.01;237;296;0.960
4541;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 33kV;HUNS3A;HUNS31;Hunstanton Primary 33kV;HUNS_RMU2_1;33;0.01;0.01;0.0;403;445;0.012
4542;Eastern Power Networks (EPN);Walpole;;Hunstanton Primary 33kV;HUNS3D;HUNS3B;Hunstanton Primary 33kV;HUNS_RMU1_2;33;0.05;0.04;0.0;403;445;0.037
4547;Eastern Power Networks (EPN);Walpole;;Kings Lynn Grid  33kV;KING3A;KING31;Kings Lynn Grid  33kV;lne_KING_GT2;33;0.01;0.02;0.02;670;778;0.050
4549;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6046;Kings Lynn Grid  33kV;KING30;HWIC31;Hardwick Rd Primary 33kV;KING_HWICT_2;33;3.08;4.71;0.23;308;385;2.695
4550;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6046;Kings Lynn Grid  33kV;KING31;HWIC32;Hardwick Rd Primary 33kV;KING_HWIC_1;33;2.76;4.68;0.23;366;421;2.729
4566;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6065;March Grid 33kV;MRCG31;STAG31;EPN 0115;LN_406_953_1;33;6.05;7.4;0.47;456;525;6.557
4571;Eastern Power Networks (EPN);Walpole;;Northwold Primary 33kV;NOWN31;MSFS3A;DNO-UKPN;NOWN_WISS_1;33;1.59;3.77;0.01;408;508;1.260
4610;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 33kV;PETS31;PETC31;Peterborough Central 33kV;PETC_PETS_2;33;1.5;2.15;0.28;591;670;2.339
4620;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF31;WATT31;Watton Primary 33kV;SWAF_WATT_1;33;14.72;34.99;0.06;408;508;11.741
4646;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR12;NEWT1B;DNO-UKPN;WMAR_NENWT_1;132;1.05;4.01;0.9;546;679;17.730
4649;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6070;Whittlesey Primary 33kV;WHIT3B;RAIL3A;DNO-UKPN;WHITT_WHITT_1;33;3.1;4.25;0.01;253;311;1.247
4651;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6070;Whittlesey Primary 33kV;WHIT3A;BLAB3B;DNO-UKPN;WHITT_WHIT_2_(2);33;3.54;4.84;0.01;253;311;1.796
4653;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6070;Whittlesey Primary 33kV;WHIT3C;MARC3A;DNO-UKPN;MARCT_WHITT_1;33;14.77;35.08;0.06;408;480;11.779
4655;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6078;Wiggenhall Primary 33kV;WIGG3A;WALS31;Walsoken Grid 33kV;WIGGT_WALS_1;33;21.02;40.05;0.17;308;385;12.994
4657;Eastern Power Networks (EPN);Walpole;EPN-S0000000G6031;Wissington BSC 33kV;WISS31;SERY31;Southery Primary 33kV;WISS_SOPR_1;33;7.92;19.15;0.03;408;508;6.749
4663;Eastern Power Networks (EPN);Warley;EPN-S0000000H7025;Billericay East Primary 33kV;BILL3B;RBEP3B;DNO-UKPN;BILLT_BILL_2_(2);33;0.08;0.2;0.0;408;508;0.065
4664;Eastern Power Networks (EPN);Warley;EPN-S0000000H7025;Billericay East Primary 33kV;BILL31;BILL3A;Billericay East Primary 33kV;NEVE_BILL_4;33;0.02;0.06;0.0;408;508;0.019
4667;Eastern Power Networks (EPN);Warley;EPN-S0000000H7108;Brentwood Primary 33kV;BREN31;HAWO3A;DNO-UKPN;BREN_HAWOT_2;33;5.15;6.22;0.7;521;579;6.515
4671;Eastern Power Networks (EPN);Warley;;DNO-UKPN;HAWO3A;HAWO32;Harold Wood Primary 33kV;HAWOT_HAWO_2;33;0.78;0.94;0.11;521;579;0.985
4676;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3D;RBEP3B;DNO-UKPN;BILL_GOOS_2_(1);33;4.11;4.97;0.56;521;579;5.200
4681;Eastern Power Networks (EPN);Warley;;DNO-UKPN;HAWO3A;GIDE30;Gidea Pk Primary 33kV;HAWOT_GIDE_2;33;1.66;2.01;0.23;521;579;2.100
4693;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;ELMP32;Elm Park Primary 33kV;HORN_ELMP_2;33;3.86;2.56;0.6;240;276;2.854
4701;Eastern Power Networks (EPN);Warley;EPN-S0000000H7018;Noak Hill Primary 33kV;NOAK31;GIDE31;Gidea Pk Primary 33kV;GIDE_NOAK_1;33;3.78;2.29;0.53;346;398;2.978
4704;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PURF3B;DNO-UKPN;PURF_RAIN_1_(1);33;9.17;19.57;0.23;323;370;7.173
4705;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;BARC32;Barclay Way Primary 33kV;PURF_BARC_2;33;0.73;1.59;0.14;525;770;1.585
4707;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;LSDE32;Lakeside Primary 33kV;PURF_LSDE_2;33;2.54;2.61;0.37;356;411;2.808
4708;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PREY31;Purfleet Primary 33kV;PURF_PURF_1;33;0.28;0.37;0.11;414;477;0.499
4711;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PREY33;Purfleet Primary 33kV;PURF_PREY_3;33;0.46;0.47;0.05;323;370;0.454
4717;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PURF3C;Purfleet Grid 33kV;Lne_PURF_GT2;33;0.01;0.02;0.01;737;818;0.035
4731;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;BREN31;Brentwood Primary 33kV;SHEN_BREN_1;33;3.84;5.56;0.72;604;670;6.057
4736;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;RCTB11;EPN 0277;lne_RCTB_1;132;0.01;0.01;0.09;411;461;0.100
4778;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;HOLY11;WSHW1B;Holywell Grid 132kV;WATS_HOLYT_1_(3);132;0.0;0.01;0.0;546;679;0.035
4797;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;BOIS31;Bois Ln Primary 33kV;LYEG_BOIS_1;33;2.05;2.72;0.99;568;657;3.850
4802;Eastern Power Networks (EPN);Watford South;EPN-S0000000N8078;Rickmansworth Grid 132kV;RICK1B;RICK11;Rickmansworth Grid 132kV;RICKT_RICK_1;132;0.13;0.11;2.69;392;453;1.603
4812;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8065;Warners End Primary 11kV;WARN51;WARN5A;Warners End Primary 11kV;lne_WARN_T2;11;0.05;0.07;0.0;669;782;0.019
4815;Eastern Power Networks (EPN);Watford South;;Watford South 132kV;WATS11;HARN12;Harrow North Grid 132kV;WATS_HARN_1;132;0.74;1.65;0.37;382;476;7.351
4823;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3F;MFOT3A;DNO-UKPN;WTHKT_GRAY_2_(2);33;11.19;13.58;0.69;291;333;8.883
4835;Eastern Power Networks (EPN);West Thurrock;;EPN 0223;DORT32;GRAY3B;Grays Primary 33kV;Lne_DORT_GRAY;33;3.18;3.99;0.62;410;474;4.414
4867;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;BEEP31;Bee Primary 33kV;LEIC_BEE_1;33;1.87;2.1;0.31;364;421;2.285
4878;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H7123;Cherry Grn Primary 33kV;CHGN30;REED3A;DNO-UKPN;CHGN_REEDT_2;33;0.03;0.05;0.0;524;604;0.048
4886;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;BIGG3B;ARLC3A;DNO-UKPN;lne_FutuBIGG_SHEF_1;33;5.05;12.03;0.02;408;508;4.017
11;London Power Networks (LPN);Barking 132kV;;Barking 132kV GIS;BARK10;BARG10;LPN 0005;lne_BARK_BARG_2;132;0.02;0.07;1.3;914;1060;1.000
12;London Power Networks (LPN);Barking 132kV;LPN-S000000003622;Barking 132kV GIS;BARK11;BARG13;LPN 0005;lne_BARK_BARG_3;132;0.02;0.07;1.3;914;1060;1.000
47;London Power Networks (LPN);Barking West 33kV;;LPN 0009;CRSN31;BARW32;Barking West 33kV;lne_BARW_CRNS_2;33;0.0;0.0;0.0;;1000;3.646
57;London Power Networks (LPN);Beddington;;Forest Hill 33kV;FORE33;SYDP31;Sydenham Park 33kV;lne_SYDP_FORE_3;33;2.42;1.75;0.42;300;320;1.000
64;London Power Networks (LPN);Brimsdown;;Brimsdown 132kV;BRIM11;BUCH11;Buckhurst Hill 132kV;lne_BRIM_BUCK_1;132;0.23;0.42;15.02;440;570;1.000
80;London Power Networks (LPN);Brimsdown;LPN-S000000000526;Fairlop Rd 33kV;FAIR3C;FAIR31;Fairlop Rd 33kV;lne_FAIR_T3;33;0.0;0.01;0.0;970;1020;1.000
93;London Power Networks (LPN);Brimsdown;LPN-S000000003577;Redbridge Supergrid 33kV;REBR30;GROT31;Grove Lodge 33kV;lne_REBR_GROT_1;33;0.89;1.62;0.64;420;540;2.410
99;London Power Networks (LPN);City Road;;Bankside C 11kV;BANC54;PATE51;Paternoster 11kV;Lne_BANC_PATE_3;11;11.45;1.27;0.03;466;509;1.540
120;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA52;CHAT51;LPN 0021;lne_BEEA_CHRT_4;11;5.27;5.68;0.02;;394;1.000
137;London Power Networks (LPN);City Road;;Calshot St 11kV;CALS51;CALS5C;Calshot St 11kV;lne_CALS_GT2A;11;0.04;0.13;0.0;716;804;0.020
162;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY12;FINE11;Finsbury Mkt E 132kV;lne_CITY_FINM_1;132;0.0;0.01;0.0;490;630;1.000
190;London Power Networks (LPN);City Road;LPN-S000000000228;Fisher St B 11kV;FISB52;FISB5A;Fisher St B 11kV;Transformer Tail FISB_GT1B;11;0.84;1.47;0.01;804;941;0.200
226;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;KHWL61;King Henrys Walk 66kV;lne_HACG_KHWL_2;66;0.29;1.03;1.25;602;639;4.016
230;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;WATR62;Waterloo Rd 66kV;lne_HACG_WATR_2;66;0.58;0.63;1.89;160;170;3.220
280;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7C;HACC71;Hackney C 6.6kV;RC2;6.6;6.59;131.71;0.0;2624;2624;Series Reactor
321;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;DERM31;Dermody Rd 33kV;lne_ELTG_DERM_1;33;9.31;7.52;0.87;790;860;1.000
339;London Power Networks (LPN);Islington;LPN-S000000003448;Holloway 132kV;HOLL1B;HOLL12;Holloway 132kV;lne_HOOW_HOLL_T2B;132;0.0;0.01;0.0;530;580;1.000
375;London Power Networks (LPN);Littlebrook;;LPN 0025;WELD50;WELD5B;LPN 0025;lne_WELD_T1;11;0.0;0.1;0.0;;1575;1.000
399;London Power Networks (LPN);Lodge Road;LPN-S000000000353;Imperial College 22kV;IMPC82;MOSC81;Moscow Rd 22kV;lne_MOSC_IMPC_2;22;6.75;5.83;1.6;290;320;3.530
421;London Power Networks (LPN);Lodge Road;;Moscow Rd 22kV;MOSC82;VICT84;Victoria Gdns 22kV;lne_MOSC_VICT_4;22;1.39;2.15;0.09;360;360;1.340
428;London Power Networks (LPN);New Cross 132kV;LPN-S000000003726;Deptford Grid 132kV;DEPT11;NEWC11;New Cross 132kV;lne_NEWC_DEPT_2;132;0.06;0.25;4.59;;875;2.993
436;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;OSBS11;Osborn St 132kV;lne_NEWC_OSBS_1;132;0.06;0.36;8.02;;917;4.725
447;London Power Networks (LPN);New Cross 132kV;;Osborn St B 11kV;OSBB52;OSBB5C;Osborn St B 11kV;lne_OSBB_GT2B;11;0.04;0.07;0.0;714;786;0.010
449;London Power Networks (LPN);New Cross 132kV;;Osborn St B 11kV;OSBB53;OSBB5D;Osborn St B 11kV;lne_OSBB_GT3B;11;0.04;0.07;0.0;714;786;0.010
450;London Power Networks (LPN);New Cross 132kV;LPN-S000000000915;Tooley St 132kV;TOOS1A;TOOS11;Tooley St 132kV;lne_TOOL_GRID1;132;0.0;0.0;0.0;;;1.000
465;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3L;CHAD31;Chadwick Road 33kV;lne_CHAD_BENB_4;33;0.0;10.0;0.0;350;380;1.000
499;London Power Networks (LPN);St Johns Wood;LPN-S000000000301;Aberdeen Pl A 132kV;ABPA13;SJWB11;St Johns Wood B 132kV;lne_SJOW_ABPA_2;132;0.0;0.01;0.0;910;980;1.000
518;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB33;GSST31;LPN 0016;lne_GSST_BACB;33;0.57;1.25;0.16;737;819;1.350
530;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;CARC52;Carnaby St C 11kV;lne_CARC_DUST_3;11;10.32;13.71;0.04;523;573;1.710
560;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5D;LESQ52;Leicester Sq 11kV;lne_LESQ_GRID2B;11;0.0;0.01;0.0;;1155;1.000
597;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd 132kV;OBRD13;OBRD1A;Old Brompton Rd 132kV;lne_OBRD_GRID3;132;0.0;0.01;0.0;350;350;1.000
634;London Power Networks (LPN);West Ham;LPN-S000000000615;Bow 11kV;BOWS5C;BOWS51;Bow 11kV;lne_BOWS_GRID2A;11;3.64;7.19;0.03;714;786;1.000
648;London Power Networks (LPN);West Ham;LPN-S000000000634;Glaucus St 66kV;GLAU61;WHAS61;West Ham 66kV;lne_WHAS_GLAU_1;66;0.45;0.54;0.6;950;1020;1.000
660;London Power Networks (LPN);West Ham;;LPN 0035;STEN81;STEN8B;LPN 0035;lne_STEN_GRID3DB;22;0.95;2.09;0.05;737;819;1.000
682;London Power Networks (LPN);West Ham;;Silvertown B 66kV;SILB62;WHAS61;West Ham 66kV;lne_WHAS_SILT_2;66;0.96;1.01;2.89;970;1020;5.125
685;London Power Networks (LPN);West Ham;;Simpsons Road 11kV;SIMP51;SIMP51;Simpsons Road 11kV;lne_INTERCONNECTOR_1;11;0.0;0.0;0.0;;;0.001
687;London Power Networks (LPN);West Ham;LPN-S000000000683;Simpsons Road 132kV;SIMP11;BRWB11;Brunswick Wharf B 132kV;lne_BRUW_SIMP_1;132;0.08;0.14;0.96;340;340;1.630
707;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WFCS11;West Ferry Circus 132kV;lne_WHSG_WFCS_1;132;0.09;0.27;2.69;350;350;3.520
727;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;TAYL11;LEIR11;Leicester Rd 132kV;lne_LEIR_GRID2B;132;0.0;0.02;0.31;;1000;0.200
740;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD12;TAYL11;LPN 0038;lne_WISD_GIBR2/LEIR2/TAYT_2;132;0.02;0.12;2.72;;917;1.600
772;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3J;CLAP32;Clapham Park Rd 33kV;lne_BENB_CLAP_2;33;3.64;3.52;0.43;240;260;1.000
812;London Power Networks (LPN);Wimbledon 3&4 132kV;;Carslake Rd 11kV;CARK52;CARK5C;Carslake Rd 11kV;Transformer_Tail_CARK_T1;11;0.0;0.0;0.0;;1020;0.020
827;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001037;Gorringe Park 33kV;GORR31;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GORR_1;33;2.55;3.28;0.56;900;990;4.030
832;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001040;Lombard Rd B 66kV;LOMB62;WANS61;Wandsworth 66kV;lne_WANS_LOMR_2;66;0.69;0.54;1.53;900;1020;2.550
870;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 132kV;WIMC12;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_WIMC_GRID2B;132;0.0;0.01;0.0;480;500;1.000
899;South Eastern Power Networks (SPN);Beddington;;Beddington 11kV;BEDD5A;BEDD51;Beddington 11kV;X777;11;0.1;0.14;0.0;492;566;0.047
916;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;ADDI1A;Addington 132kV;C7HH;132;0.6;0.4;10.38;349;402;6.012
939;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB31;CRYG32;Croydon Grid 33kV;X689;33;0.33;1.08;0.18;623;701;1.250
954;South Eastern Power Networks (SPN);Beddington;SPN-S000000008443;North Cheam 33kV;NCHM31;SUTT31;Sutton Grid 33kV;G7JS;33;2.6;2.0;0.2;292;325;1.999
969;South Eastern Power Networks (SPN);Beddington;SPN-S000000008652;Selhurst 33kV;SELH32;ASHB31;Ashburton Grid 33kV;G7O3;33;0.97;1.0;0.1;356;411;1.091
987;South Eastern Power Networks (SPN);Beddington;;West Croydon 33kV;WCRY31;BEDD30;Beddington 33kV;G6JK;33;1.93;2.24;0.0;428;475;2.140
1012;South Eastern Power Networks (SPN);Bolney;SPN-S000000009907;Brighton Local 33kV;BRTL31;MOUL31;Moulsecoomb Grid 33kV;J750-1;33;4.23;2.67;0.62;240;322;3.453
1033;South Eastern Power Networks (SPN);Bolney;SPN-S000000008383;Crawley Ind East 33kV;CINE31;THRB31;Three Bridges Local 33kV;G7MN;33;3.24;1.96;0.29;346;398;2.482
1034;South Eastern Power Networks (SPN);Bolney;SPN-S000000008383;Crawley Ind East 33kV;CINE32;THRB31;Three Bridges Local 33kV;G7MO;33;4.19;2.53;0.41;346;398;3.216
1046;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;PWBR1D;SMAL11;Smallfield 132kV;X624;132;0.41;0.91;0.2;460;570;4.240
1053;South Eastern Power Networks (SPN);Bolney;SPN-S000000009119;Fishersgate Grid 33kV;FISH3A;FISH31;Fishersgate Grid 33kV;CXXX;33;0.01;0.01;0.0;737;819;0.015
1058;South Eastern Power Networks (SPN);Bolney;;Forest Row 33kV;FROW31;FROW3A;Forest Row 33kV;X755;33;0.02;0.02;0.0;465;536;0.015
1066;South Eastern Power Networks (SPN);Bolney;;Goddards Green Grid  132kV;BOGG1A;GODG11;Goddards Green Grid  132kV;C7HN;132;0.34;1.1;0.38;920;1140;6.501
1086;South Eastern Power Networks (SPN);Bolney;SPN-S000000009924;Horsham Grid 132kV;HORS1A;HORS11;Horsham Grid 132kV;C7HP-1;132;0.06;0.09;3.03;551;635;1.567
1117;South Eastern Power Networks (SPN);Bolney;SPN-S000000008449;North Worthing 33kV;NWOR31;WORA31;Worthing Grid A 33kV;G7NJ;33;4.79;2.87;0.65;346;398;3.710
1148;South Eastern Power Networks (SPN);Bolney;SPN-S000000008488;South Hove  33kV;SHOV31;FISH31;Fishersgate Grid 33kV;G7KC;33;4.25;3.91;0.49;356;411;4.061
1159;South Eastern Power Networks (SPN);Bolney;SPN-S000000008657;Southgate 33kV;STHG31;THRB31;Three Bridges Local 33kV;G7MJ;33;4.09;3.86;0.49;356;411;4.028
1163;South Eastern Power Networks (SPN);Bolney;SPN-S000000008542;Southwater 33kV;SWAT31;BOLN31;Bolney Grid 33kV;G7PN;33;16.28;31.8;0.08;345;411;9.796
1213;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008527;Barming 33kV;BARM31;MAST31;Maidstone Grid 33kV;G7XJ;33;5.11;4.71;0.59;396;440;4.881
1228;South Eastern Power Networks (SPN);Canterbury;;Canterbury South 132kV;CNCS1A;CGIS11;Canterbury North 132kV;C76N;132;0.0;0.01;0.14;740;810;0.196
1242;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008410;Canterbury Town 33kV;CNTT33;CANT31;Canterbury South 33kV;G7X3;33;1.19;1.1;0.14;391;435;1.134
1274;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB31;HBZ332;Herne Bay Zone 33kV;X545;33;0.06;0.05;0.0;465;536;0.052
1333;South Eastern Power Networks (SPN);Chessington;SPN-S000000008412;Hampton 33kV;HAMP32;HAMS31;Hampton Switching Station 33kV;G7PE;33;2.2;2.09;0.0;396;440;0.021
1410;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008368;Queenborough 33kV;QNBR31;SRDW31;SPN 0082;G7RT;33;4.7;7.37;0.21;345;411;3.848
1431;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008444;Sittingbourne West 33kV;SITW3A;SITW33;Sittingbourne West 33kV;X594;33;0.02;0.02;0.0;614;686;0.015
1452;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008508;Chatham West 33kV;CHTW33;MEDA32;Medway Grid 33kV;G7W8;33;6.45;4.71;1.16;391;435;6.160
1484;South Eastern Power Networks (SPN);Laleham;;Ham 33kV;HAMM32;KITO30;Kingston Grid 33kV;G6PF;33;0.68;1.5;0.19;737;819;1.615
1504;South Eastern Power Networks (SPN);Littlebrook;;Littlebrook GIS 132kV;LITG11;LITB11;Littlebrook Park 132kV;C767;132;0.56;5.15;0.0;568;610;0.505
1530;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008009;Buxted 33kV;BUXT30;DWSD3B;D.W.S. Tee 33kV;G7VJ;33;6.02;10.86;0.0;345;431;3.583
1572;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008361;Hailsham 33kV;HAIL32;HAIT31;Hailsham Tee 33kV;G7UD;33;0.39;0.2;0.0;238;265;0.164
1588;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009923;Hastings 132kV;HAST11;HART11;Hartley Grid 132kV;C761;132;2.39;5.29;1.21;460;570;26.087
1621;South Eastern Power Networks (SPN);Ninfield;;Moatlands Farm Zone 33kV;MTFZ31;STPL3B;Staplehurst Tee33kV;G7UY;33;0.78;1.41;0.0;345;431;0.465
1636;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;NINF11;SLTP1A;Ninfield 132kV;C75W;132;0.01;0.04;0.01;764;952;0.234
1651;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008456;Peacehaven 33kV;PEAC31;NEWH31;Newhaven Grid 33kV;G7KR;33;8.31;11.79;0.01;308;385;6.061
1656;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009940;Polegate Grid 33kV;POLE31;HAIT32;Hailsham Tee 33kV;G6UE;33;17.99;23.59;0.1;237;265;6.794
1681;South Eastern Power Networks (SPN);Ninfield;;SPN 0086;SHWF31;POLE31;Polegate Grid 33kV;X507;33;1.62;1.34;0.12;465;536;1.300
1722;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008531;Wittersham Zone 33kV;WIZO3B;WIZO31;Wittersham Zone 33kV;X463;33;0.23;0.31;0.0;391;435;0.090
1736;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH3B;BURH31;Burham Grid 33kV;G6W5;33;0.04;0.06;0.01;929;1045;0.066
1785;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008403;Farningham 33kV;FARN32;CHSF31;Chelsfield Grid 33kV;G7TN;33;15.05;24.22;0.34;292;325;9.846
1787;South Eastern Power Networks (SPN);Northfleet;SPN-R000000913717-000-179Z;Fenn Street Zone 33kV;FNSZ31;HLZO31;Hoopers Lane Zone 33kV;X354;33;4.23;8.26;0.0;308;385;2.517
1819;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008447;North Sevenoaks 11kV;NSEV5B;NSEV51;North Sevenoaks 11kV;X193;11;0.11;0.21;0.0;714;786;0.060
1821;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008447;North Sevenoaks 33kV;NSEV33;CHSF31;Chelsfield Grid 33kV;G7TL;33;11.66;17.29;0.55;345;411;8.579
1831;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 33kV;NFLE31;SSZO31;Sharnal Street Zone 33kV;G6Y1;33;31.41;49.96;0.56;308;385;20.039
1928;South Eastern Power Networks (SPN);Richborough;SPN-S000000008618;Marshborough Zone 33kV;MBHZ31;RICZ30;Richborough Zone 33kV;G6UV;33;5.61;9.67;0.14;308;385;3.613
1971;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008302;Ashford Central 33kV;CASH31;ASHF31;Ashford Grid 33kV;G7R9;33;0.1;0.1;0.01;396;440;0.107
1977;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 132kV;ASHF12;ASHF1B;Ashford Grid 132kV;X111;132;0.05;0.04;0.89;856;991;0.620
4;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;KIMB83;Kimberley Rd B 22kV;lne_ACTL_KIMB_2;22;5.77;8.91;0.4;330;360;5.270
5;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;KIMB82;Kimberley Rd B 22kV;lne_ACTL_KIMB_3;22;5.82;8.98;0.4;330;360;5.300
16;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG60;BARG6B;Barking Grid 66kV;lne_BARK_EHAM_2(1);66;0.0;0.1;0.0;;262;1.000
23;London Power Networks (LPN);Barking 132kV;LPN-S000000003663;East Ham Tee Pt. 66kV;EHAM61;NELN61;Nelson St 66kV;lne_EHAM_NELN_1;66;0.58;0.53;0.38;950;960;1.690
28;London Power Networks (LPN);Barking West 33kV;LPN-S000000000606;Axe St 33kV;AXES32;BARW32;Barking West 33kV;lne_BARW_AXES_2;33;4.2;4.0;0.65;320;340;3.770
46;London Power Networks (LPN);Barking West 33kV;;LPN 0009;CRSN31;BARW32;Barking West 33kV;lne_BARW_CRNS_1;33;0.0;0.0;0.0;;1000;3.636
54;London Power Networks (LPN);Beddington;LPN-S000000000817;Churchfields 33kV;CHUR34;SYDP32;Sydenham Park 33kV;lne_SYDP_CHUR_4;33;4.63;3.43;0.82;280;310;1.000
58;London Power Networks (LPN);Beddington;LPN-S000000003884;Sydenham Park 132kV;SYDP12;BEDD11;Beddington 132kV;lne_BEDD__SYDK_1;132;0.35;0.55;17.51;430;550;1.000
59;London Power Networks (LPN);Beddington;LPN-S000000003884;Sydenham Park 132kV;SYDP11;BEDD12;Beddington 132kV;lne_BEDD__SYDK_2;132;0.36;0.55;17.51;430;550;1.000
65;London Power Networks (LPN);Brimsdown;LPN-S000000003508;Buckhurst Hill 132kV;BUCH12;BRIM11;Brimsdown 132kV;lne_BRIM_BUCK_2;132;0.23;0.42;15.23;440;570;1.000
69;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;EPPN33;Epping New Rd 33kV;lne_BUCK_EPPN_4;33;0.43;0.56;0.07;320;340;0.590
76;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;GROT33;Grove Lodge 33kV;lne_BUCK_GROL_3;33;1.81;2.79;1.1;420;540;4.430
89;London Power Networks (LPN);Brimsdown;LPN-S000000000534;Grove Lodge 33kV;GROT34;REBR30;Redbridge Supergrid 33kV;lne_REBR_GROT_4;33;0.9;1.63;0.64;420;540;2.410
116;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA52;BEEA5B;Beech St A 11kV;Transformer_Tail_BEEA_T4;11;0.0;0.0;0.0;;1020;0.020
119;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA52;CHAT51;LPN 0021;lne_BEEA_CHRT_3;11;5.27;5.68;0.02;;394;1.000
132;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 132kV;BEEB13;CITY11;City Road 132kV;lne_CITY_BEEB_1;132;0.4;0.6;0.2;340;340;2.190
133;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 132kV;BEEB11;CITY11;City Road 132kV;lne_CITY_BEEB_2;132;0.4;0.6;0.2;340;340;1.000
149;London Power Networks (LPN);City Road;LPN-S000000000416;City Rd C 11kV;CITC5C;CITC51;City Rd C 11kV;lne_CITC_CITB_GRID4A;11;0.0;0.01;0.0;1780;1930;1.000
156;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY1C;CITY11;City Road 132kV;lne_CITR_CITC_3;132;0.0;0.01;0.0;;1198;1.000
172;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5E;DEVO53;Devonshire Square 11kV;lne_DEVO_GRID3B;11;0.12;0.19;0.0;960;1085;0.050
176;London Power Networks (LPN);City Road;LPN-S000000003428;Finsbury Market 132kV;FINM13;FINF11;Finsbury Mkt F 132kV;lne_FINM_FINC_GRID1C;132;0.0;0.01;0.0;950;1020;1.000
177;London Power Networks (LPN);City Road;LPN-S000000003428;Finsbury Market 132kV;FINM11;FINF12;Finsbury Mkt F 132kV;lne_FINM_FINC_GRID2C;132;0.4;0.6;0.2;950;1020;1.000
180;London Power Networks (LPN);City Road;LPN-S000000003429;Finsbury Market B 33kV;FINB31;FIND32;Finsbury Mkt D 33kV;lne_FINB_FIND_6D;33;0.0;0.01;0.0;300;340;1.000
186;London Power Networks (LPN);City Road;LPN-S000000003433;Finsbury Mkt F 132kV;FINF13;FINM12;Finsbury Market 132kV;lne_FINM_FINC_GRID3C;132;0.4;0.6;0.2;950;1020;1.000
204;London Power Networks (LPN);City Road;;LPN 0011;CANS11;CALS12;Calshot St 132kV;lne_CANS_CALS_1;132;0.04;0.11;1.28;691;796;1.400
207;London Power Networks (LPN);City Road;;LPN 0012;MANS8C;MANS81;LPN 0012;lne_MANS_GRID1A;22;0.0;0.01;0.0;1470;1470;1.000
212;London Power Networks (LPN);City Road;;LPN 0013;CHAX82;BAND8A;Bankside D 20kV;lne_BAND_CHAX_2;22;3.78;5.48;0.15;1000;1000;2.654
214;London Power Networks (LPN);City Road;;LPN 0068;WKST31;FINF31;Finsbury Mkt F 33kV;lne_WILK_FINF2;33;0.32;1.17;0.17;698;772;1.326
218;London Power Networks (LPN);City Road;LPN-S000000000965;Newington House B 22kV;NEWB8A;BAND81;Bankside D 20kV;lne_BAND_NEWB_4;22;6.37;9.23;0.17;1000;1000;3.692
235;London Power Networks (LPN);Hackney 132kV;LPN-S000000003439;Hackney Supergrid 132 kV;HACS11;KGYB11;Kings Yard B 132kV;lne_HACK/KGYB_GT1;132;0.17;0.23;3.08;;210;1.000
251;London Power Networks (LPN);Hackney 132kV;;LPN 0022;BWNR12;BOWM11;Bow 132kV;lne_BOWM_BWNR_5;132;0.0;0.01;0.0;;748;1.000
288;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 132kV;BROM11;ELTH12;Eltham Grid 132kV;lne_ELTH_BROM_1;132;0.36;0.54;16.8;440;570;1.000
291;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 132kV;BROM12;HURS13;Hurst 132kV;lne_HURS_BROM_2;132;0.15;1.04;24.32;800;1030;1.000
304;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 11kV;ELTM52;ELTM5D;Eltham Grid 11kV;lne_ELTM_GRID3B;11;0.0;0.1;0.0;;787;1.000
309;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1J;Eltham Grid 132kV;lne_ELTH_ELTG_T4A;132;0.0;0.01;0.0;920;1000;1.000
314;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH12;ELTH12;Eltham Grid 132kV;lne_ELTH_RBB2;132;0.0;0.0;0.0;1500;1500;0.000
320;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;ELTG3A;Eltham Grid 33kV;Lne_ELTG_GT3A;33;0.06;0.22;0.03;829;965;0.240
326;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;ELHS32;Eltham High St 33kV;lne_ELTG_ELHS_3;33;2.21;1.76;0.44;780;1000;1.000
327;London Power Networks (LPN);Hurst 132kV;LPN-S000000003731;Eltham Grid 33kV;ELTG32;FARJ32;Farjeon Rd 33kV;lne_ELTG_FARJ_1;33;3.06;3.32;0.95;290;320;1.000
331;London Power Networks (LPN);Hurst 132kV;LPN-S000000003747;Hurst 132kV;HURS11;HURS1A;Hurst 132kV;Lne_HURS_3;132;0.0;0.0;0.0;;;1.000
353;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;BROA31;Broadway 33kV;lne_DARA_BROA_1;33;6.11;4.2;1.38;260;340;6.360
358;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;CRAY34;Crayford 33kV;lne_DARA_CRAY_2;33;2.9;2.16;0.51;600;600;2.970
361;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;DARA3G;Dartford Grid A 33kV;lne_DARA_ERITH_AUTOT1;66;0.0;0.0;0.0;;;0.000
363;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;DARA3F;Dartford Grid A 33kV;lne_DARA_ERITH_AUTOT3;66;0.0;0.0;0.0;;;0.000
364;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;DART3A;Dartford Grid A 33kV;lne_DARA_GRID1A;33;0.34;0.96;0.11;657;728;1.000
378;London Power Networks (LPN);Littlebrook;;LPN 0025;WELT11;DART11;Dartford Grid 132kV;lne_WELT_DART_4;132;0.04;0.07;0.21;450;580;0.580
389;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 11kV;HYPA51;HYPA5D;Hyde Park Estate A 11kV;lne_HYPA_T4;11;0.08;0.83;0.0;;;1.000
397;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6D;LODB62;Lodge Rd B 66kV;lne_LODB_HYPA/HYPB4;66;0.45;0.55;1.86;290;370;2.960
403;London Power Networks (LPN);Lodge Road;LPN-S000000000252;Lithos Rd A 66kV;LITA62;LODB61;Lodge Rd B 66kV;lne_LODB_LITA2;66;0.93;1.0;2.99;150;170;5.100
406;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;LODB6P;Lodge Rd B 66kV;lne_LODB_BLOP/CARN1;66;0.0;0.01;0.0;500;600;1.000
417;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 22kV;MOSC81;MOSC8D;Moscow Rd 22kV;lne_MOSC_MOSW_4;22;0.0;0.01;0.0;350;360;1.000
441;London Power Networks (LPN);New Cross 132kV;LPN-S000000003915;Osborn St 132kV;OSBS11;OSBB13;Osborn St B 132kV;lne_OSBS_OSBB_1;132;0.02;0.07;1.04;379;379;1.000
443;London Power Networks (LPN);New Cross 132kV;LPN-S000000003915;Osborn St 132kV;OSBS11;OSBB11;Osborn St B 132kV;lne_OSBS_OSBB_3;132;0.0;0.01;0.09;379;379;0.083
448;London Power Networks (LPN);New Cross 132kV;;Osborn St B 11kV;OSBB53;OSBB5B;Osborn St B 11kV;lne_OSBB_GT3A;11;0.04;0.07;0.0;714;786;0.010
459;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BRXB31;Brixton B 33kV;lne_BENB_BRXB_2;33;1.65;1.89;0.0;270;300;1.000
463;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3I;CHAD31;Chadwick Road 33kV;lne_CHAD_BENB_2;33;0.0;10.0;0.0;400;510;1.000
470;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 66kV;CHAD62;NEWX61;New Cross Sgrid 66kV;lne_CHAD_GRID2;66;0.56;0.65;2.5;730;940;3.440
472;London Power Networks (LPN);New Cross 66kV;LPN-S000000003963;New Cross Sgrid 66kV;NEWX61;TRAF62;Trafalgar St 66kV;lne_NEWX_BANE_TF;66;0.4;0.77;0.72;1200;1200;1.000
481;London Power Networks (LPN);New Cross 66kV;;Trafalgar St 66kV;TRAF61;NEWX61;New Cross Sgrid 66kV;lne_NEWX_BANE_TE;66;0.4;0.77;0.72;800;800;1.000
485;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;CLAR33;Clarks Rd B 33kV;lne_PERB_CLAR_4;33;0.98;0.81;0.32;320;340;2.150
487;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB3B;PERB31;Perth Rd B 33kV;lne_PERB_LEYB/REBR_4;33;0.0;0.01;0.0;420;540;1.000
493;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR31;PERB31;Perth Rd B 33kV;lne_REBR_PERT_2;33;2.76;4.53;1.81;490;540;7.040
495;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR31;PERB3B;Perth Rd B 33kV;lne_REBR_PERT_4;33;2.76;4.52;1.81;490;540;7.060
497;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR32;WDGR31;Woodgrange Park 33kV;lne_REBR_WDGR_2;33;2.6;3.9;1.6;370;480;6.220
504;London Power Networks (LPN);St Johns Wood;LPN-S000000000302;Aberdeen Pl B 132kV;ABPB12;SJWB11;St Johns Wood B 132kV;lne_SJOW_ABPB_1;132;0.0;0.01;0.0;;1198;1.000
508;London Power Networks (LPN);St Johns Wood;;Back Hill 33kV;BACK31;KWAY31;Kingsway 33kV;lne_BACK_KWAY_1;33;1.57;1.55;0.45;300;340;2.310
512;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB32;FENW31;LPN 0031;lne_BACB_FENW;33;1.96;4.29;0.55;737;819;4.630
513;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB32;LMSN31;LPN 0060;lne_BACB_LMSN;33;1.91;4.18;0.54;737;819;4.510
538;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST13;SJOW12;St Johns Wood 132kV;lne_SJOW_DUST/LESQ_3;132;0.03;0.26;3.38;780;850;2.900
541;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5C;EBBR53;Ebury Bridge 11kV;lne_EBBR_GRID2A;11;0.0;0.01;0.0;2000;2000;1.000
543;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5F;EBBR52;Ebury Bridge 11kV;lne_EBBR_GRID3A;11;0.0;0.01;0.0;2000;2000;1.000
545;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 132kV;EBBR11;OBRD1B;Old Brompton Rd 132kV;lne_OBRD_EBBR_1;132;0.13;0.38;3.8;340;340;4.630
561;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5E;LESQ53;Leicester Sq 11kV;lne_LESQ_GRID3A;11;0.0;0.01;0.0;;1155;1.000
577;London Power Networks (LPN);St Johns Wood;;LPN 0032;BTPS31;BTPN31;LPN 0033;INTERCONNECTOR_BTPN;33;0.03;0.06;0.01;737;819;0.070
588;London Power Networks (LPN);St Johns Wood;;LPN 0060;LMSN31;LMSE31;LPN 0057;lne_LMSN_LMSE;33;0.04;0.08;0.01;737;819;0.090
592;London Power Networks (LPN);St Johns Wood;;LPN 0066;BISE31;BISW31;LPN 0065;lne_BISE_BISW;33;0.07;0.15;0.02;737;819;0.165
605;London Power Networks (LPN);St Johns Wood;;Old Brompton Rd B 11kV;OBRB52;OBRD5F;Old Brompton Rd B 11kV;lne_OBRD_GRID3B;11;0.0;0.01;0.0;1600;1600;1.000
611;London Power Networks (LPN);St Johns Wood;;Shorts Gdns 22kV;SHOG81;SJOW81;St Johns Wood 22kV;lne_SJWD_SHOG_2;22;11.66;11.12;0.29;290;310;5.500
622;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;CHAP12;LPN 0030;Fut_lne_SJWB_3;132;0.02;0.08;1.51;762;809;1.200
623;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;ABPB11;Aberdeen Pl B 132kV;lne_SJOW_ABPB_5;132;0.0;0.01;0.0;;1198;1.000
647;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB10;HACS10;Hackney Supergrid 132 kV;lne_HACK_BRWB;132;0.1;0.57;12.75;1188;1431;7.515
653;London Power Networks (LPN);West Ham;;LPN 0006;NUTM52;NUTM5C;LPN 0006;Transformer_Tail_NUTM_GT2_1;11;0.08;0.15;0.0;655;719;0.020
675;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB53;SILB5A;Silvertown B 11kV;Cable Tail_FT6B;11;0.09;0.12;0.0;906;1023;0.050
721;London Power Networks (LPN);Willesden 132kV;;Gibbons Rd 11kV;GIBR53;GIBR5A;Gibbons Rd 11kV;lne_GIBR_GRID3ACB;11;0.0;0.01;0.0;1200;1200;1.000
730;London Power Networks (LPN);Willesden 132kV;;LPN 0038;TAYL11;TAYL11;Leicester Rd 132kV;lne_TAYT_GIBR/LEIR_2;132;0.0;0.01;0.0;270;340;1.000
734;London Power Networks (LPN);Willesden 132kV;;LPN 0040 / LPN 0041;WIDB1B;WISB1B;LPN 0040;lne_WISD_WISB_GRID1B;132;0.02;0.02;0.59;670;800;1.000
742;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD12;WIDB1B;LPN 0040 / LPN 0041;lne_WISD_GRID1B/WILB_GRID1A;132;0.0;0.01;0.0;400;510;1.000
744;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;NPBR11;LPN 0039;lne_WISD_NPBR_3;132;0.25;0.26;5.36;;2187;1.000
747;London Power Networks (LPN);Willesden 132kV;;Wood Lane 11kV;WDLN51;WDLN5A;Wood Lane 11kV;Cable Tail_GT1_WDLN;11;0.1;0.2;0.0;880;1031;0.055
763;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd 132kV;BENW12;DEPT11;Deptford Grid 132kV;lne_BENW_DEPT_1;132;0.06;0.23;4.48;762;809;3.561
781;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3H;MONT33;Montford Place 33kV;lne_BENB_MONB_3;33;3.02;2.85;0.33;260;280;3.050
787;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003726;Deptford Grid 132kV;DEPT11;LAND11;LPN 0043;lne_DEPT_LAND_2;132;0.05;0.21;5.74;604;800;1.000
790;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD3C;WIMD3A;LPN 0045;lne_WIMD_T1A_1;33;0.0;0.01;0.0;;;1.000
802;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 6.6kV;BNSB71;BNSB7A;Barnes B 6.6kV;lne_BNSB_T3B1;6.6;10.1;19.97;0.01;714;786;1.000
803;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 6.6kV;BNSB7A;BNSB71;Barnes B 6.6kV;lne_BNSB_T3B2;6.6;10.1;19.97;0.01;714;786;1.000
813;London Power Networks (LPN);Wimbledon 3&4 132kV;;Carslake Rd 11kV;CARK52;CARK5D;Carslake Rd 11kV;Transformer_Tail_CARK_T2;11;0.0;0.0;0.0;;1020;0.020
815;London Power Networks (LPN);Wimbledon 3&4 132kV;;Carslake Rd 11kV;CARK51;CARK5B;Carslake Rd 11kV;Transformer_Tail_CARK_T4;11;0.0;0.0;0.0;;1020;0.020
821;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001025;Dukes Ave 33kV;DKAV32;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_DKAV_3;33;6.26;5.15;0.9;840;910;6.560
843;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 66kV;MORT61;WANS62;Wandsworth 66kV;lne_WANS_MORT_1;66;0.86;2.01;1.29;;131;1.000
852;London Power Networks (LPN);Wimbledon 3&4 132kV;;Trinity Crescent 33kV;TRIN31;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_TRIN_1;33;2.85;2.12;0.5;760;980;3.000
896;South Eastern Power Networks (SPN);Beddington;SPN-S000000009179;Ashburton Grid 33kV;ASHB31;SUFK31;Suffolk Road 33kV;G7ME;33;1.37;1.91;0.29;391;435;1.914
897;South Eastern Power Networks (SPN);Beddington;SPN-S000000009179;Ashburton Grid 33kV;ASHB31;SUFK32;Suffolk Road 33kV;G7MF;33;1.02;1.28;0.19;391;435;1.266
905;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;ASHB11;Ashburton Grid 132kV;C7H5;132;0.3;0.37;10.81;485;564;5.733
937;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB3B;CRYB3A;Croydon B 33kV;X513;33;0.02;0.03;0.0;929;1045;0.028
942;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB3A;CRYB31;Croydon B 33kV;X144;33;0.01;0.01;0.0;929;1045;0.010
1218;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008597;Canterbury Local 33kV;CANL32;CANT31;Canterbury South 33kV;G7X5;33;0.02;0.03;0.0;456;525;0.025
1229;South Eastern Power Networks (SPN);Canterbury;;Canterbury South 132kV;CNCS1B;CGIS11;Canterbury North 132kV;X648;132;0.0;0.01;0.33;917;1050;0.196
1233;South Eastern Power Networks (SPN);Canterbury;;Canterbury South 132kV;CNCS1B;CANT13;Canterbury South 132kV;X730;132;0.05;0.13;0.03;610;690;0.579
1292;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008644;Shepway 11kV;SHEP5A;SHEP51;Shepway 11kV;X664;11;0.07;0.17;0.0;1315;1478;0.043
1295;South Eastern Power Networks (SPN);Canterbury;;Sittingbourne 132kV;SITT12;WORM11;Worms Hills 132kV;C79B;132;0.7;1.78;0.38;460;570;7.720
1308;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008517;Wingham 33kV;WING32;WING3B;Wingham 33kV;G7XE;33;0.19;0.18;0.02;465;536;0.186
1309;South Eastern Power Networks (SPN);Canterbury;SPN-R000000911014-000-050Z;Woodlands Farm Zone 33kV;WDFZ31;CSSF3A;DNO-UKPN;X298;33;5.22;8.67;0.17;345;431;3.959
1311;South Eastern Power Networks (SPN);Canterbury;;Worms Hills 132kV;WORM12;MAST11;Maidstone 132kV;C76A;132;1.23;2.67;0.54;610;690;11.608
1322;South Eastern Power Networks (SPN);Chessington;SPN-S000000008518;Cobham Surrey 33kV;COBM31;CHSI31;Chessington Grid 33kV;G7N1;33;6.66;4.18;0.97;346;398;5.415
1338;South Eastern Power Networks (SPN);Chessington;SPN-S000000008325;Kingston 33kV;KIGO32;KITO31;Kingston Grid 33kV;G7PI;33;0.03;0.07;0.01;737;819;0.071
1347;South Eastern Power Networks (SPN);Chessington;SPN-S000000008497;Surbiton 33kV;SURB32;KITO31;Kingston Grid 33kV;G7PA;33;6.26;4.88;0.51;292;325;4.892
1374;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009985;Grovehurst Grid 132kV;GRHG12;KMGH1E;Grovehurst Grid 132kV;X681;132;0.02;0.08;0.02;546;679;0.352
1389;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009927;Kemsley 132kV;KMGH1A;KEMS11;Kemsley 132kV;X685;132;0.0;0.01;0.06;674;772;0.076
1426;South Eastern Power Networks (SPN);Kemsley;;Sittingbourne Town 33kV;SITO31;TGCP31;SPN 0083;X406;33;3.37;2.78;0.24;614;686;2.700
1449;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008645;Chatham Hill 33kV;CHTH33;CHAT31;Chatham Grid 33kV;G7QX;33;0.0;0.0;0.0;396;440;0.002
1461;South Eastern Power Networks (SPN);Kingsnorth;;Kingsnorth Grid 132kV;KINO11;STRO1B;Strood 132kV;C77D;132;0.21;0.63;17.16;600;736;7.763
1492;South Eastern Power Networks (SPN);Laleham;SPN-S000000008466;Richmond 33kV;RICM33;TWIC31;Twickenham Grid 33kV;G7J2;33;3.15;3.49;0.5;396;440;3.776
1508;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008475;Ruxley 11kV;RUXL5A;RUXL51;Ruxley 11kV;X732;11;0.13;0.1;0.0;443;507;0.015
1520;South Eastern Power Networks (SPN);Ninfield;;Ashford Grid 132kV;ASHF11;ASHF1A;Ashford Grid 132kV;X143;132;0.0;0.01;0.0;698;775;0.060
1525;South Eastern Power Networks (SPN);Ninfield;SPN-R000000912206-000-172Z;Brick Kiln Farm Zone 33kV;BKFZ31;ROLV31;Rolvenden Layne 33kV;G6SF;33;22.01;39.69;0.0;345;431;13.100
1614;South Eastern Power Networks (SPN);Ninfield;;Little Horsted Zone;LHTZ31;LRSP31;SPN 0075;X425;33;0.97;0.8;0.07;465;536;0.780
1617;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008433;Marden 11kV;MARD5B;MARD51;Marden 11kV;X593;11;0.0;0.0;0.0;925;1028;0.020
1622;South Eastern Power Networks (SPN);Ninfield;;Moatlands Farm Zone 33kV;MTFZ31;HWRZ31;Howland Road Zone 33kV;X414;33;0.59;1.07;0.0;345;431;0.352
1627;South Eastern Power Networks (SPN);Ninfield;;Newhaven Town 33kV;NEWT31;NEWH31;Newhaven Grid 33kV;G7KS;33;0.12;0.12;0.0;319;435;0.111
1685;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008234;Staplehurst Tee33kV;STPT31;GPHZ3A;DNO-UKPN;X291;33;0.67;0.91;0.0;391;435;0.261
1688;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008376;Tenterden 33kV;TENT30;ROLV31;Rolvenden Layne 33kV;G7SS;33;10.73;14.42;0.05;391;435;4.414
1692;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst 33kV;TICH31;TICH3A;Ticehurst 33kV;X650;33;0.03;0.03;0.0;456;527;0.030
1697;South Eastern Power Networks (SPN);Ninfield;SPN-R000000912203-000-232Z;Ticehurst High Street 33kV;THST30;TICT3B;Ticehurst Tee 33kV;G7S1;33;2.35;3.38;0.0;345;431;0.971
1709;South Eastern Power Networks (SPN);Ninfield;;Wadhurst 33kV;WADH31;TICT3C;Ticehurst Tee 33kV;G7S4;33;12.77;22.38;0.08;345;411;7.855
1724;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008312;Aylesford  33kV;AYLF31;BURH31;Burham Grid 33kV;G7W1;33;2.21;3.26;0.13;345;411;1.729
1727;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1D;BURH1A;Burham Grid 132kV;C768;132;1.48;3.77;0.81;460;570;16.320
1739;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH31;AYBS31;SPN 0095;X609;33;0.09;0.11;0.01;604;700;0.116
2833;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8155;Elstree Primary 33kV;ELEE3A;ELEE3C;Elstree Primary 33kV;BARN_ELEE_3;33;0.02;0.03;0.0;394;462;0.025
2837;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7019;South Chingford Primary 11kV;SCHG5A;SCHG51;South Chingford Primary 11kV;lne_SCHG_T1;11;0.11;0.18;0.0;804;941;0.050
2842;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000F7022;Waltham Park 132kV;WLTH12;BRIM11;Brimsdown Grid 132kV;WLTH_BRIM_1;132;0.07;0.3;3.64;749;848;3.973
2855;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;BARE3A;Barnwell Primary 33kV;ARBY_BARE_1;33;1.56;3.4;0.32;666;770;3.380
2869;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;EXSF31;EPN 0165;lne_BURW_EXSP;33;3.38;4.09;0.46;591;686;4.284
2871;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;NEWM3A;DNO-UKPN;BURL_NEWMT_1;33;6.95;18.52;0.02;408;508;5.525
2879;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;EXNI32;Exning Primary 33kV;BURL_EXNI_2;33;5.51;10.91;0.28;279;322;5.386
2880;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;BURL3A;Burwell Local Grid 33kV;lne_BURL_GT1;33;0.02;0.03;0.01;670;778;0.059
2909;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4007;Ely Primary 11kV;ELYP5A;ELYP51;Ely Primary 11kV;lne_ELYP_T1;11;0.05;0.11;0.0;714;786;0.044
2915;Eastern Power Networks (EPN);Burwell;;EPN 0002;SUTT31;ELSS31;Elean Switching Station 33kV;Lne_ELSS_SUTT;33;0.18;0.39;0.05;652;765;0.418
2924;Eastern Power Networks (EPN);Burwell;EPN-S0000000F4065;Fulbourn 132kV;FUNL12;FULB11;Fulbourn Grid 132kV;FULB_FULBT_3;132;0.0;0.01;0.06;749;848;0.070
2930;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB3A;FULB31;Fulbourn Grid 33kV;lne_FULB_GT1;33;0.01;0.03;0.02;1256;1422;0.065
2940;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST3B;HIST31;Histon Grid 33kV;lne_HIST_GT2;33;0.0;0.01;0.01;730;811;0.033
2951;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4066;Histon Primary 33kV;HSTN32;HIST31;Histon Grid 33kV;HSTN_HIST_1;33;0.26;0.46;0.09;568;665;0.570
2962;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4043;Longstanton Primary 11kV;LSTN5A;LSTN51;Longstanton Primary 11kV;lne_LSTN_T1;11;0.15;0.17;0.0;472;515;0.045
2966;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 33kV;MADN31;BARE3D;Barnwell Primary 33kV;MADN_BARE_1;33;15.36;6.95;0.51;203;231;6.160
2967;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 33kV;MADN31;MADN3B;Madingley Rd Primary 33kV;lne_MADN_3;33;0.01;0.03;0.0;829;966;0.037
2970;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 33kV;MADN31;HIST31;Histon Grid 33kV;HIST_MADN_1;33;4.63;8.78;0.34;287;330;4.691
2978;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4045;Sawston Primary 33kV;SAWN31;FULB31;Fulbourn Grid 33kV;SAWN_FULB_2;33;9.03;22.42;0.35;407;473;8.300
2980;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP30;MFDC3A;DNO-UKPN;SHPP_SAWN_1;33;6.95;16.35;0.09;408;508;5.752
2983;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4013;Soham Primary 11kV;SOHA5A;SOHA51;Soham Primary 11kV;lne_SOHA_T1;11;0.2;0.11;0.0;302;345;0.017
2984;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4013;Soham Primary 11kV;SOHA5B;SOHA51;Soham Primary 11kV;lne_SOHA_T2;11;0.19;0.1;0.0;302;345;0.015
