id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
2985;Eastern Power Networks (EPN);Burwell;;Soham Primary 33kV;SOHA3B;SOHA3A;Soham Primary 33kV;lne_ELYP_SOHA T1_1;33;0.0;0.0;0.0;604;670;0.005
2989;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4054;Storeys Way Primary 33kV;SWAY3C;THOM31;Thompsons Ln Primary 33kV;ARBY3_THOM3_1;33;1.18;1.33;0.19;364;421;1.440
3001;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;UPAR3A;STIV3C;St Ives Primary 33kV;HUNT_STIV_1_(3);33;9.28;22.09;0.03;408;508;7.378
3013;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;MNFM3A;OFTE3B;DNO-UKPN;PERR_OFFOT_2_(2);33;0.13;0.31;0.0;408;508;0.103
3014;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;OFHL3A;GRVF3B;DNO-UKPN;HILTT_GODM_1_(4);33;3.62;7.48;0.06;403;445;2.880
3020;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;DIDS3B;OFFO32;Offord Primary 33kV;OFFOT_OFFO_2_(1);33;2.52;5.99;0.01;408;508;2.002
3032;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CONC3A;OFTE3A;DNO-UKPN;OFFO_OFFOT_1_(2);33;0.61;1.46;0.0;408;508;0.487
3036;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;WOOD3A;WOOD32;Woodwalton Primary 33kV;WOODT_WOOD_2;33;4.88;6.68;0.01;253;311;1.910
3039;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3F;SAND3G;DNO-UKPN;SAND_BIGG_2_(4A);33;0.14;0.3;0.03;666;770;0.300
3041;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;DOUB3A;RAFA3A;DNO-UKPN;BRINT_RAFAT_1;33;3.63;8.64;0.01;408;508;2.886
3043;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3J;SAND31;Sandy Primary 33kV;LBGD_SAND_2_(1);33;6.52;14.56;0.37;408;508;6.408
3072;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4085;Godmanchester Primary 33kV;GODM31;HUNT31;Huntingdon Grid 33kV;GODM_HUNT_1;33;1.8;1.72;0.53;366;422;2.306
3094;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD31;BOUR31;Bourn Primary 33kV;LBGD_BOUR_1_(2);33;10.27;37.13;0.28;546;679;13.890
3098;Eastern Power Networks (EPN);Eaton Socon;;Perry Primary 33kV;PERR31;LBGD31;Little Barford 33kV;PERRT_LBGD_1;33;13.23;28.76;0.2;323;374;10.601
3107;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4046;St Ives Primary 33kV;STIV32;STIV3B;St Ives Primary 33kV;HUNT_STIV_2_(4);33;0.02;0.02;0.0;591;686;0.025
3109;Eastern Power Networks (EPN);Eaton Socon;;St Ives Primary 33kV;STIV3D;STIV32;St Ives Primary 33kV;HUNT_STIV_2_(3);33;0.02;0.02;0.0;591;686;0.025
3111;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H6050;Woodwalton Primary 33kV;WOOD31;BRIN3A;DNO-UKPN;WOOD_BRINT_1;33;1.0;0.8;0.04;247;281;0.530
3117;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;BUSM1B;ELSG11;Elstree GIS 132kV;BUSYT_ELST_2;132;0.14;0.69;1.9;659;817;3.900
3141;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PEIN3C;INDU32;Industrial Primary 33kV;HEMET_INDU_2_(2);33;1.58;1.24;0.16;287;330;1.318
3147;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WPOT3C;WPOT3F;DNO-UKPN;WPOTT_ELEET_2_(4A);33;1.27;3.02;0.0;408;508;1.010
3160;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PICC3B;PEIN3A;DNO-UKPN;PICC_HEMET_1_(2);33;5.53;13.16;0.02;408;508;4.395
3162;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;CATB3A;WPBD3E;DNO-UKPN;WPOTT_SLEY_2;33;1.56;3.72;0.01;408;508;1.241
3181;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 11kV;GROV5A;GROV51;Grove Mill Primary 11kV;lne_GROV_1;11;0.03;0.04;0.0;1246;1412;0.010
3182;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV31;ABBO3A;DNO-UKPN;GROVT_ABBOT_2;33;1.12;1.09;0.3;403;445;1.460
3194;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8119;Hatfield Grid 132kV;HATF1B;HATF11;Hatfield Grid 132kV;HATPT_HATP_1;132;0.01;0.01;0.12;433;502;0.080
3204;Eastern Power Networks (EPN);Elstree;;Holywell Grid 33kV;HOLY30;WLTP3A;DNO-UKPN;HOLY_MERRT_2;33;1.55;1.91;0.67;543;627;2.697
3206;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8097;Kenton Primary 33kV;KENT3B;KENT31;Kenton Primary 33kV;lne_KENT_T2;33;0.03;0.04;0.0;291;333;0.040
3210;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8121;Leavesden Studios Primary 33kV;LEAV32;GROV31;Grove Mill Primary 33kV;Lne_LEAV_HOLY_1;33;1.82;1.5;0.13;403;445;1.460
3225;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;SPWY32;EPN 0202;lne_PICC_SPWY_2;33;2.86;4.16;0.54;604;670;4.530
3232;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;HEMN3A;DNO-UKPN;PICC_HEMNT_2;33;1.56;2.06;0.73;521;579;2.890
3233;Eastern Power Networks (EPN);Elstree;;Piccotts End Grid 33kV;PICC32;PICC3D;DNO-UKPN;PICC_BERKT_3_(1B);33;0.05;0.06;0.01;403;445;0.065
3235;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC3A;PICC31;Piccotts End Grid 33kV;PICC_PICC_1;33;0.03;0.05;0.05;670;778;0.150
3242;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8081;Stanmore Grid 33kV;STAN31;KENT32;Kenton Primary 33kV;STAN_KENT_1;33;1.87;2.29;0.8;543;627;3.240
3244;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8081;Stanmore Grid 33kV;STAN31;NWEB3A;DNO-UKPN;STAN_NWEBT_2;33;8.83;6.78;0.69;291;333;6.770
3266;Eastern Power Networks (EPN);Mill Hill;;Bellevue Primary 33kV;BVUE31;FING31;Finchley Grid 33kV;BVUE_FINC_1_(1B);33;6.08;4.97;0.45;291;333;4.725
3283;Eastern Power Networks (EPN);Mill Hill;;EPN 0046;BRGP11;HEND11;Hendon 132kV;BRGP_HEND_1;132;0.06;0.13;5.11;672;787;2.135
3286;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8135;Finchley Grid 33kV;FING31;BVUE32;Bellevue Primary 33kV;BVUE_FINC_2_(1B);33;4.86;4.1;0.35;291;333;3.817
3295;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8138;Hendon 132kV;HEND11;HEND1B;Hendon 132kV;HEND_HENG_2;132;0.0;0.01;0.19;783;899;0.110
3310;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8040;North Finchley Primary 33kV;NFIN3B;NFIN3C;DNO-UKPN;FINC_NFIN_2_(2A);33;2.45;2.0;0.41;364;421;2.427
3316;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5029;Caister Primary 11kV;CAIS5A;CAIS51;Caister Primary 11kV;Lne_CAIS_T1;11;1.32;0.44;0.0;150;170;0.055
3338;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HADD1B;TWSE12;Trowse Grid 132kV;HADDT_TWSE_1;132;2.1;4.8;1.14;462;538;20.851
3347;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;RBSF3A;ROOK31;EPN 0187;lne_ATTL_ROOK_2;33;0.33;0.4;0.05;521;579;0.420
3357;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HDSF3A;WHAM31;Wymondham Primary 33kV;WHAM_HARD_1;33;6.9;14.6;0.37;408;508;6.718
3383;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham 132kV;EARL11;NORM13;Norwich Main 132kV;lne_EARL_SGT5;132;0.13;0.74;16.66;783;899;9.538
3385;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham Grid 33kV;EARL31;CRIN32;Cringleford Primary 33kV;EARL_CRIN_1;33;3.55;7.28;0.44;356;411;4.695
3388;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5050;Earlham West Primary 33kV;EARW32;TUCK31;Tuckswood Primary 33kV;EARW_TUCK_1;33;5.71;4.42;0.47;291;333;4.442
3393;Eastern Power Networks (EPN);Norwich;;EPN 0152;OAIR31;WAIR31;EPN 0055;lne_OAIR_WOLN_1;33;3.12;2.57;0.22;403;445;2.500
3395;Eastern Power Networks (EPN);Norwich;;EPN 0161;RAFC31;SCOT31;Scottow Primary 33kV;lne_SCOT_RAFC;33;0.81;0.66;0.06;403;445;0.645
3425;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5080;Hardingham Primary 33kV;HARD31;HARD3A;Hardingham Primary 33kV;HARDT_HARD_1;33;0.56;0.74;0.0;237;296;0.220
3446;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5036;Martham Primary 11kV;MART5A;MART51;Martham Primary 11kV;Lne_Cable_T1;11;0.08;0.1;0.0;566;656;0.035
3448;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5057;Mousehold Primary 33kV;MOUS32;THOR31;Thorpe Grid 33kV;MOUS_THOR_2;33;1.54;2.35;0.45;410;474;2.726
3451;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5011;North Walsham Primary 33kV;NWAL3A;NWAL3C;DNO-UKPN;NWSS_NWAL_1(1);33;2.5;4.24;0.04;291;333;1.510
3460;Eastern Power Networks (EPN);Norwich;;Norwich Main 132kV;NORM12;TWSE11;Trowse Grid 132kV;NORM_TWSE_4_(1);132;0.24;0.78;0.31;764;952;4.631
3475;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5023;Sall Grid 33kV;SALG31;STOD31;Stody Primary 33kV;SALL_STOD_1;33;37.29;51.13;0.08;253;311;14.727
3482;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 132kV;THOR12;TWSE11;Trowse Grid 132kV;THOR_TWSE_1;132;0.03;0.19;4.19;783;899;2.400
3490;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR3C;TWSE3A;Trowse Grid 33kV;THORT_TWSE_1;33;1.14;2.48;0.23;666;770;2.470
3500;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;MULB31;Mulbarton Primary 33kV;TWSE_MULB_1;33;7.99;18.26;0.21;408;508;6.992
3502;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;TROW3A;DNO-UKPN;TWSE_ALPI_1;33;0.26;0.53;0.01;408;508;0.250
3526;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 33kV;BLCH31;WRAT3A;DNO-UKPN;BLCH_WRATT_1;33;10.05;26.56;0.06;374;433;8.140
3533;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;BSMH3A;DNO-UKPN;BISH_TLEYT_2;33;1.85;2.56;0.27;406;469;2.525
3538;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;STNA3B;DNO-UKPN;BISH_SAIR_2_(1);33;1.21;2.63;0.25;585;647;2.618
3540;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3025;Boxted Primary 33kV;BOXT32;BLCH31;Belchamp Grid 33kV;BOXT_BLCH_1;33;10.05;23.56;0.03;371;463;7.394
3559;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;GROT3A;CORN3B;DNO-UKPN;GROTT_CORNT_1;33;3.27;7.66;0.01;371;463;2.422
3593;Eastern Power Networks (EPN);Pelham;;EPN 0172;TLSF31;TOSF3A;EPN 0172;lne_TLSF_TLSF_1;33;1.36;1.12;0.1;403;445;1.090
3595;Eastern Power Networks (EPN);Pelham;;EPN 0229;CFBS31;BLCH31;Belchamp Grid 33kV;lne_BLCH_CFBS;33;0.37;0.31;0.03;403;445;0.300
3603;Eastern Power Networks (EPN);Pelham;;Hanger Lea Primary 33kV;HANG32;HLEA3A;DNO-UKPN;Lne_HANG2_BISH_SAIR_1;33;0.57;0.46;0.05;323;374;0.462
3624;Eastern Power Networks (EPN);Pelham;;Thaxted Grid 33kV;THAX3B;THAX30;Thaxted Grid 33kV;THAX_THAX_2;33;0.03;0.06;0.01;652;765;0.063
3630;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1067;Wratting Primary 33kV;WRAT31;WRAT3A;DNO-UKPN;WRATT_WRAT_1;33;5.06;12.05;0.02;408;508;4.025
3636;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 33kV;ABBE31;SHRU3B;Shrub End Primary 33kV;ABBE_SHRUT_2;33;4.21;9.96;0.03;408;477;3.412
3638;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 33kV;ABBE31;BECH32;Berechurch Primary 33kV;ABBE_BECHT_2_(1);33;1.29;2.39;0.0;589;662;2.259
3643;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7003;Basildon Local Primary 33kV;BASL3A;CHAL3B;DNO-UKPN;CHALT_BASLT_1;33;0.65;0.79;0.27;380;439;1.111
3667;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;DANB3B;DNO-UKPN;CHLE_DANB_2;33;2.79;4.8;0.12;291;333;2.188
3683;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BELL3A;BELL31;Bellhouse Ln Primary 33kV;BELLT_BELL_1;33;7.71;10.74;0.33;253;311;5.314
3693;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CGMT3A;ABDC3D;DNO-UKPN;MARKT_TIPT_2;33;4.33;10.78;0.29;408;508;5.285
3706;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BILT3A;WHAN32;West Hanningfield Pri 33kV;BILLT_WHAN_2;33;10.04;23.15;0.13;374;433;8.275
3709;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LSFE3A;ABBE31;Abberton Grid 33kV;ABBE_PELD_3_(1);33;14.21;9.26;0.2;158;198;4.265
3710;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABMT3A;CGMT3A;DNO-UKPN;COGG_MARKT_2_(2);33;0.17;0.32;0.03;589;680;0.300
3717;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3F;SCHE3C;DNO-UKPN;SCHET_WHAN_1_(2);33;0.51;0.78;0.0;253;311;0.200
3724;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LSFE3A;PELD32;Peldon Primary 33kV;ABBE_PELD_3_(2);33;0.82;0.5;0.0;158;198;0.155
3730;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TIPD3A;TIPT3A;Tiptree Primary 33kV;TIPTT_TIPT_1_(1);33;5.9;12.19;0.23;408;508;5.435
3735;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LWGA3A;LWBG31;EPN 0258;GARDT_LWBGE_1;33;1.71;1.47;0.13;403;445;1.442
3761;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;FLEE3C;Fleethall Grid 33kV;Line(191);33;0.01;0.01;0.0;521;579;0.012
3765;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;FLEE3B;DNO-UKPN;FLEE_SOWE_2_(1);33;0.46;0.67;0.0;253;311;0.180
3769;Eastern Power Networks (EPN);Rayleigh;;Fords Dunton Primary 33kV;FORD31;THLI31;The Limes 33kV;FORD_THLI_1;33;3.04;2.63;0.73;394;462;3.554
3780;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 132kV;MALD11;MALD1B;Maldon Grid 132kV;MALDT_MALD_2;132;0.07;0.33;0.08;659;817;1.561
3785;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;TILL3A;TILL31;Tillingham Primary 33kV;TILLT_TILL_2_(2);33;1.28;2.35;0.19;589;680;2.220
3804;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;UPLA32;Uplands Pk Primary 33kV;RAYL_UPLA_2;33;2.25;1.48;0.26;247;281;1.700
3825;Eastern Power Networks (EPN);Rayleigh;;Southend Grid 132kV;SOEG12;RAYM11;Rayleigh Main 132kV;RAYL_SE11_1;132;0.46;0.77;29.17;589;686;13.740
3837;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3056;Writtle St Primary 33kV;WRIT3B;WRIT31;Writtle St Primary 33kV;WRITT_WRIT_1;33;0.01;0.01;0.0;456;525;0.010
3848;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;NORG3C;NORG31;North Harlow 33kV;MSRDT_NORG_2_(1B);33;1.46;0.77;0.07;194;221;0.745
3865;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;LYLE3B;CWEL3B;DNO-UKPN;CWEL_LYLE_2_(2A);33;2.19;1.01;0.07;203;231;0.896
3870;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;BROP1B;RYEH11;Rye House 132kV;RYEHT_WELWT_1;132;0.67;3.21;1.99;659;817;15.770
3874;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEH1A;EPPG11;Epping Grid 132kV;HARWT_EPPG_2;132;0.48;2.29;0.59;659;817;10.850
3875;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;WARE3A;MUHP3B;DNO-UKPN;MUCHT_WARET_1;33;1.36;2.94;0.28;666;770;2.927
3881;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3A;RYEH31;Rye House 33kV;RYEG_MUCHT_1_(1A);33;1.62;1.26;0.13;286;327;1.254
3882;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3K;TURN3A;Turnford Primary 33kV;RYEG_TURNT_3_(4);33;2.79;6.65;0.01;408;508;2.220
3883;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3V;TWGA1A;DNO-UKPN;RYEG_TURNT_3_(2);33;0.01;0.03;0.0;408;508;0.010
3894;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP51;LORP5C;EPN 0236;Lne_LORP_T3;11;0.08;0.15;0.0;663;726;0.040
3908;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3A;Harlow West Grid 33kV;lne_HARW_GT1;33;0.0;0.0;0.01;604;670;0.010
3933;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEG3U;RYEH31;Rye House 33kV;lne_RYEH_GT1B;33;0.01;0.04;0.02;686;806;0.085
3943;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEP31;Rye House Local Primary 33kV;RYEG_RYEG_6;33;0.13;0.16;0.01;397;437;0.140
3946;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEG3T;RYEH31;Rye House 33kV;lne_RYEH_GT2A;33;0.01;0.04;0.02;686;806;0.090
3957;Eastern Power Networks (EPN);Rye House;;Welwyn Grid 132kV;WELW11;BLAC11;EPN 0076;WELW-BLAC-2;132;0.14;0.22;1.79;533;608;2.570
3974;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4074;Austin Canons Primary 33kV;AUCP31;AUCA31;Austin Canons Grid 33kV;AUCA_AUCA_1;33;0.02;0.04;0.01;568;665;0.050
3977;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 132kV;AYLE12;SUND12;Sundon GIS 132kV;AYLE_SUG1_2;132;2.42;5.37;1.76;382;476;24.262
3992;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;ALDA32;Arla Dairies Primary 33kV;lne_AYLE_ALDA_1;33;7.89;6.51;0.57;403;445;6.337
3994;Eastern Power Networks (EPN);Sundon;;Bedford Grid 132kV;BEDF12;EDIS11;Edison Rd Grid 132kV;EDIST_BEDF_2_(1);132;0.27;1.05;0.69;546;679;4.880
4016;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;SDPL1A;SUND11;Sundon GIS 132kV;LUTS_SUG1_12;132;0.48;1.82;4.05;546;679;10.020
4023;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;TRIN3A;PITS3C;DNO-UKPN;TRINT_PITST_2_(1B);33;12.29;19.04;0.02;253;311;4.858
4029;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;AYTG3A;ACSF3A;DNO-UKPN;AYLE_TRINT_1_(1A)_1;33;1.8;2.78;0.0;253;311;0.710
4053;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;FYSF3A;TRIN3A;Tring Primary 33kV;TRINT_TRIN_2_(2);33;0.25;0.6;0.0;408;508;0.200
4071;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;NODR3A;BHSS30;Bishopstone Sw/Stn;BHSS_NODRT_1_(2);33;3.3;7.86;0.01;408;508;2.626
4093;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ACSF3B;DRMD3B;DNO-UKPN;AYLE_TRINT_1_(3);33;2.28;3.53;0.0;253;311;0.900
4096;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3J;CHED3B;DNO-UKPN;CHEDT_HOUGT_2_(1A);33;14.69;22.76;0.02;253;311;5.808
4100;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3F;PITS31;Pitstone Primary 33kV;PITST_PITS_1_(3);33;0.14;0.3;0.03;585;647;0.300
4102;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LUTS3I;CADD3E;DNO-UKPN;KENST_CADDT_2_(2B);33;0.24;0.38;0.0;253;311;0.096
4103;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;INFM3B;INFM3A;DNO-UKPN;CADDT_LUTS_2_(2A);33;3.01;4.66;0.0;253;311;1.188
4105;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LBUZ3C;LBUZ32;Leighton Buzzard Primary 33kV;SU33_LBUZT_1_(3A);33;2.06;1.26;0.19;279;322;1.360
4117;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LUTS3D;CAPB32;Capability Green Primary 33kV;LUTS_CAPB_1_(3);33;0.09;0.19;0.02;666;770;0.192
4124;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3K;PITS3A;DNO-UKPN;HOUGT_CHEDT_1;33;0.86;1.33;0.0;253;311;0.340
4130;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3M;HOUG3I;DNO-UKPN;HOUGT_HOUG_1_(1);33;4.94;11.75;0.02;408;508;3.925
4144;Eastern Power Networks (EPN);Sundon;;EPN 0132;QURF31;QUAR3A;DNO-UKPN;lne_QUFW_WADD;33;1.15;0.95;0.08;403;445;0.919
4166;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8123;Lewsey Primary 33kV;LEWS31;SUND31;Sundon 33kV;SU33_LEWS_1;33;1.79;2.59;0.34;604;670;2.825
4171;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8056;Luton North Grid 33kV;LUTN31;STOP31;Stopsley 33kV;LUTN_STOP_1;33;1.34;2.91;0.28;666;770;2.900
4206;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;LBUZ33;Leighton Buzzard Primary 33kV;SUND_LBUZ_3(1);33;11.45;13.85;1.56;521;579;14.500
4212;Eastern Power Networks (EPN);Sundon;EPN-S0000000C8086;Sundon GIS 132kV;SUND1A;SUND11;Sundon GIS 132kV;SUG1_SUG1_1;132;0.01;0.02;0.22;678;765;0.265
4215;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8086;Sundon Primary 11kV;SURP5B;SUPR51;Sundon Primary 11kV;Lne_SUND_T1;11;0.0;0.0;0.0;1754;2058;0.050
4240;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7024;Bata Primary 33kV;BATA3E;TLCM3A;DNO-UKPN;TLCMT_BATAT_1_(1);33;1.11;0.51;0.04;203;231;0.450
4243;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7004;Cranham Primary 11kV;CRAN5B;CRAN51;Cranham Primary 11kV;TransformerTail_CRAN_2;11;0.05;0.09;0.0;655;719;0.012
4247;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;SLWN3C;SLWN32;Selwyn Rd Primary 33kV;SLWNT_PLAP_2_(1);33;0.0;0.0;0.0;;1000;0.010
4254;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;BALD1B;BASG12;Basildon Grid 132kV;BASGT_BASG_2;132;0.02;0.11;0.03;659;817;0.520
4269;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0090;MUCK3B;SHEL30;EPN 0091;MUCK_SHEL_1_(1);33;5.21;9.33;0.11;308;385;3.682
4274;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000G7104;Somers Heath Compound 33kV;SOME3D;MFOT32;Marshfoot Road Primary 33kV;SOME_MFOT_2;33;3.1;3.79;1.32;543;627;5.358
4285;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;TLCM3A;DNO-UKPN;TLCM_TLCMT_1;33;5.56;10.65;0.16;283;324;3.812
4292;Eastern Power Networks (EPN);Tilbury 1&7;;Tilbury Tee Point 132kV;TITP12;TILG12;Tilbury Local Grid 132kV;TLTE_TLCM_7;132;0.08;0.18;0.04;382;476;0.810
4298;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7027;Coryton Grid 33kV;CORY31;CORY3A;DNO-UKPN;CORY_CORYT_1;33;7.46;17.28;0.08;356;411;6.096
4301;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;UKPI3B;CORY31;Coryton Grid 33kV;UKPIT_CORY_2;33;0.29;0.29;0.04;356;411;0.312
4306;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;THUN3B;THUN3A;Thundersley Primary 33kV;SBENT_THUN_2_(2A);33;0.24;0.15;0.01;249;284;0.141
4307;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;UKPI3A;UKPI31;EPN 0089;UKPIT_UKPI_1;33;0.25;0.26;0.05;374;433;0.296
4327;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7077;South Benfleet Grid 33kV;SBEN31;CANV32;Canvey Primary 33kV;SBEN_SBEN_2;33;2.12;2.82;1.02;515;602;3.981
4329;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000C7156;Tilbury Tee Point 132kV;TITP14;SHEL11;Shell Grid 132kV;TITP_SHELT_1;132;0.47;1.81;1.14;546;679;8.354
4336;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT31;TOGD31;Tottenham Grid 33kV;TOGD_CTOT_2;33;5.33;3.87;0.46;279;322;3.993
4338;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT31;TOGD31;Tottenham Grid 33kV;TOGD_CTOT_3;33;6.33;4.8;0.5;279;322;4.819
4347;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3B;PALM31;Palmers Grn Grid 33kV;CEDMT_PALM_1_(1A);33;6.18;4.75;0.49;291;333;4.756
4354;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3A;BRNO30;Brimsdown North Grid 33kV;BRNO_CEDMT_2;33;6.63;5.29;0.52;227;259;5.211
4364;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;WRTP31;Watsons Rd Primary 33kV Tee Points;WATR_HOGD_1B;33;2.19;1.59;0.39;395;455;2.085
4369;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CROE31;Crouch End Primary 33kV;HOGD_CROE_1_(2);33;1.8;1.31;0.32;395;455;1.718
4387;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;DEEP31;EPN 0098;TOGD_DEEP_1;33;1.17;1.97;0.64;568;665;2.618
4396;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;BRUC32;Bruce Gv Primary 33kV;TOGD_BRUC_2;33;1.97;2.39;0.27;521;579;2.500
4406;Eastern Power Networks (EPN);Walpole;;Burnham Thorpe Primary 33kV;BTHO3A;BTHO31;Burnham Thorpe Primary 33kV;BTHOT_BTHO_1;33;0.01;0.03;0.0;408;508;0.011
4412;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RANW3A;HFAG3A;DNO-UKPN;RANWT_CHAT_1;33;8.67;20.63;0.03;408;508;6.890
4423;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HEMP1A;KLPS11;EPN 0101;HEMPT_KLPS_1_(1);132;0.1;0.4;0.09;546;679;1.750
4429;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;KLYN1B;WALG11;Walpole GIS 132kV;KINGT_WALP_2;132;0.38;1.47;0.33;546;679;6.490
4431;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLFN1A;PPST11;EPN 0102;PPST_FLFNT_1;132;0.05;0.26;0.07;659;817;1.230
4435;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HOLN3A;MDWL3A;DNO-UKPN;REDTT_BCAM_1_(1);33;1.41;3.35;0.0;408;508;1.120
4446;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;GUYH3A;LEVE3C;DNO-UKPN;LEVET_GUYHT_2;33;7.12;16.95;0.02;408;508;5.660
4482;Eastern Power Networks (EPN);Walpole;;EPN 0101;KLPS11;WALG11;Walpole GIS 132kV;KLPS_WALP_1;132;0.75;2.88;0.79;546;679;12.809
4507;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6033;Fairstead Primary 33kV;FAIR3B;KING30;Kings Lynn Grid  33kV;KING_KING_1;33;1.36;1.49;0.21;366;421;1.604
4515;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6005;Funthams Ln Primary 11kV;FUNT5B;FUNT51;Funthams Ln Primary 11kV;lne_FUNT_FUNT_2;11;0.19;0.26;0.0;523;573;0.032
4537;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 33kV;HUNS3C;HUNS3A;Hunstanton Primary 33kV;HUNS_RMU2_2;33;0.04;0.03;0.0;403;445;0.033
4538;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 33kV;HUNS3E;HUNS3C;Hunstanton Primary 33kV;HUNS_RMU2_BS;33;0.03;0.02;0.0;403;445;0.023
4543;Eastern Power Networks (EPN);Walpole;;Hunstanton Primary 33kV;HUNS3D;HUNS3E;Hunstanton Primary 33kV;HUNS_RMU1_BS;33;0.03;0.02;0.0;403;445;0.024
4555;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6008;Leverington Primary 33kV;LEVE31;BELT3A;DNO-UKPN;WALS_LEVE_2;33;6.87;15.82;0.1;350;405;5.533
4562;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6040;Lt Massingham Primary 11kV;LTMA5A;LTMA51;Lt Massingham Primary 11kV;Lne_LTMA_T1;11;0.12;0.16;0.0;523;573;0.020
4587;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 132kV;PETC1B;BRNE11;EPN 0103;lne_BRNE_1;132;0.0;0.0;0.0;;;1.000
4593;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;FARC31;Farcet Primary 33kV;PETC_FARC_1;33;4.93;9.75;0.29;337;421;4.591
4595;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;PETC3A;Peterborough Central 33kV;lne_PETC_GT1B;33;0.01;0.02;0.03;737;818;0.070
4599;Eastern Power Networks (EPN);Walpole;;Peterborough North Grid 132kV;PETN11;PETC1D;DNO-UKPN;PPST_PETN_1_(2);132;0.15;0.24;9.04;607;702;4.234
4609;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 33kV;PETS31;CRPK32;EPN 0302;CROW_PETS_1;33;2.12;1.75;0.15;403;445;1.700
4611;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 33kV;PETS3A;PETS31;Peterborough South Grid 33kV;lne_PETS_GT4;33;0.01;0.02;0.03;604;670;0.070
4613;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6009;Snettisham Primary 33kV;SNET31;LEZI3A;Leziate Drove Switching Station;LEZIT_SNET_3;33;37.57;50.22;0.06;237;296;14.620
4617;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 132kV;SWAF12;HEMP1B;DNO-UKPN;SWAF_HEMPT_2;132;1.16;2.58;0.59;382;476;11.520
4618;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF31;SWAF3A;Swaffham Grid 33kV;SWAF_SWAF_1;33;0.04;0.08;0.02;515;599;0.090
4625;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF31;OXBO3A;DNO-UKPN;SWAF_SWIFT_2;33;16.83;40.17;0.05;408;508;13.380
4662;Eastern Power Networks (EPN);Warley;EPN-S0000000H7025;Billericay East Primary 33kV;BILL3A;RBEP3A;DNO-UKPN;NEVE_BILL_3;33;0.08;0.19;0.0;408;508;0.065
4665;Eastern Power Networks (EPN);Warley;EPN-S0000000H7025;Billericay East Primary 33kV;BILL32;BILL3B;Billericay East Primary 33kV;BILLT_BILL_2_(1);33;0.02;0.02;0.0;604;670;0.024
4672;Eastern Power Networks (EPN);Warley;;DNO-UKPN;PURF3B;RAIN32;Rainham Primary 33kV;PURF_RAIN_1_(2);33;0.68;0.69;0.08;323;370;0.682
4680;Eastern Power Networks (EPN);Warley;;DNO-UKPN;WRRT1B;WARG11;Warley Grid 132kV;HORN_WARG_4;132;0.2;1.05;0.3;764;952;5.247
4694;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;HOLO31;Hornchurch Local Primary 33kV;HORN_HOLO_1;33;0.86;0.59;0.15;240;276;0.673
4716;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PREY32;Purfleet Primary 33kV;PURF_PURF_2;33;0.28;0.37;0.12;414;477;0.501
4720;Eastern Power Networks (EPN);Warley;EPN-S0000000D7114;Shenfield Grid 132kV;SHEN11;WASH11;EPN 0279;lne_WASH_1;132;0.01;0.01;0.11;411;461;0.120
4739;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;GCTB11;EPN 0278;lne_GCTB_1;132;0.01;0.01;0.09;411;461;0.100
4740;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;PURF11;Purfleet Grid 132kV;WARG_PURF_1;132;1.21;2.6;3.0;382;476;12.643
4743;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BOIS3A;BOIS32;Bois Ln Primary 33kV;BOIST_BOIS_2;33;0.0;0.0;0.0;568;657;0.005
4755;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;PEWE3A;BKDG3A;DNO-UKPN;PICC_BERKT_3_(6);33;3.29;7.84;0.01;408;508;2.618
4785;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 33kV;HOLY31;GROV3C;Grove Mill Primary 33kV;HOLY_GROVT_2;33;3.02;3.07;0.9;481;555;4.188
4799;Eastern Power Networks (EPN);Watford South;;Piccotts End Grid 33kV;PICC30;FROG3A;DNO-UKPN;PICC_FROGT_1;33;2.31;2.83;0.96;521;579;3.965
4808;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8147;South Ruislip Primary 11kV;SRUI5B;SRUI51;South Ruislip Primary 11kV;Lne_SRUI_T4;11;0.11;0.14;0.0;523;573;0.018
4817;Eastern Power Networks (EPN);Watford South;;Watford South 132kV;WATS11;HARN11;Harrow North Grid 132kV;WATS_HARN_2;132;0.76;1.69;0.38;382;476;7.531
4827;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3E;WTHK3G;DNO-UKPN;LN_6244_5729_1;33;0.33;0.36;0.05;358;411;0.386
4829;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;PURF3D;WTHK3B;DNO-UKPN;WTHKT_PURF_1_(1);33;0.02;0.05;0.01;657;728;0.052
4843;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8050;Bee Primary 33kV;BEEP32;LEIC31;Leicester Rd Grid 33kV;BEE_LEIC_2;33;2.08;2.08;0.34;323;374;2.310
4850;Eastern Power Networks (EPN);Willesden;;EPN 0264;ATRP51;ATRP5B;EPN 0264;lne_ATRP_GT2;11;0.04;0.14;0.0;1220;1492;0.042
4851;Eastern Power Networks (EPN);Willesden;;EPN 0264;ATRP50;ATRP5C;EPN 0264;lne_ATRP_GT3;11;0.04;0.14;0.0;1220;1492;0.042
4852;Eastern Power Networks (EPN);Willesden;;EPN 0264;ATRP30;ATRP30;EPN 0264;lne_LEIC_ATRP_3;33;0.67;2.32;0.3;686;806;2.500
4853;Eastern Power Networks (EPN);Willesden;;EPN 0264;ATRP51;ATRP5A;EPN 0264;lne_ATRP_GT1;11;0.04;0.14;0.0;1220;1492;0.043
4854;Eastern Power Networks (EPN);Willesden;;EPN 0264;ATRP31;ATRP3A;EPN 0264;lne_LEIC_ATRP_2;33;0.01;0.02;0.0;829;966;0.020
4856;Eastern Power Networks (EPN);Willesden;;Hendon Grid 33kV;HEND30;BEEP32;Bee Primary 33kV;HEND_BEEP_2;33;3.74;6.87;0.56;589;680;6.500
4862;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;WEMP31;Wembley Park 33kV;WEMP_BEEP_1;33;0.39;0.86;0.11;818;951;0.931
4864;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;BERE31;Beresford Av Primary 33kV;LEIC_BERE_1;33;3.7;2.71;0.3;279;322;2.750
4871;Eastern Power Networks (EPN);Willesden;;Wembley Park 11kV;WEMP51;WEMP5A;Wembley Park 11kV;lne_WEMP_T2;11;0.07;0.14;0.0;994;1070;0.020
4875;Eastern Power Networks (EPN);Willesden;;Willesden Grid 132kV;WISD11;TAYT11;Taylors Ln (PS) Tee 132kV;lne_WISD_GIBR2/LEIR2/TAYT_2;132;0.07;0.1;2.19;;420;1.660
4883;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;SHEF3A;ARLC3A;DNO-UKPN;lne_FutuBIGG_SHEF_2;33;0.08;0.2;0.0;408;508;0.067
4885;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;LUCW3A;STEV31;Stevenage Grid 33kV;NSTET_STEV_1;33;1.32;2.63;0.06;366;421;1.200
4891;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3A;WYMG3B;DNO-UKPN;NHIT_WYMG_1_(2B);33;3.29;1.47;0.1;203;231;1.287
4898;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3H;WYMG3J;DNO-UKPN;WYMG_OLDW_2_(2B);33;1.83;0.82;0.06;203;231;0.718
4901;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;SHEF3A;WLET31;West Letchworth Primary 33kV;SHEFT_WLET_1;33;6.12;13.79;0.11;364;421;5.083
4903;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;MELG3A;MLBS3A;DNO-UKPN;BASS_BASST_2;33;0.11;0.06;0.0;155;194;0.020
4904;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;HGHF3A;BASB3A;DNO-UKPN;ROYS_XLETC_1_(3);33;3.91;5.15;0.01;237;296;1.519
4906;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3D;WYMG3C;DNO-UKPN;NHIT_WYMG_2_(2A);33;2.02;0.52;0.04;142;153;0.455
4920;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;RSFM3A;MELG3A;DNO-UKPN;BASS_BASST_2(2);33;2.95;1.8;0.0;155;194;0.559
4934;Eastern Power Networks (EPN);Wymondley;;EPN 0141;BLPV31;BLPV3A;DNO-UKPN;lne_BLPV_MLBE;33;0.02;0.02;0.0;521;579;0.020
4935;Eastern Power Networks (EPN);Wymondley;;EPN 0147;HISF31;HILF3A;DNO-UKPN;lne_HISF_SHEF;33;3.87;3.18;0.28;403;445;3.095
4939;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8054;Letchworth Factory 33kV;LFAC31;LETC31;Letchworth Grid 33kV;LFAC_LETC_1;33;0.67;0.65;0.08;329;377;0.664
4946;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D4071;Melbourn Grid 33kV;MELB31;MLBS3A;DNO-UKPN;MELB_BASST_2;33;0.99;2.52;0.03;408;508;0.905
4952;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8166;Old Welwyn Primary 33kV;OLDW31;WYMG3H;DNO-UKPN;WYMG_OLDW_2_(3);33;30.96;39.63;0.15;203;231;12.788
4953;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C7070;Pelham 132kV;PELH11;THRO1A;DNO-UKPN;PELH_MELBT_1;132;1.13;2.53;0.58;382;476;11.300
4966;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8127;South Hitchin Primary 33kV;SHIC32;ABSW3A;DNO-UKPN;SHICT_SHIC_3;33;1.86;1.47;0.25;323;374;1.669
4975;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8044;Warren Springs Primary 33kV;WASP31;WASP3C;DNO-UKPN;STEV_WASP_2_(2A);33;0.27;0.27;0.03;356;411;0.280
4976;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8044;Warren Springs Primary 33kV;WASP32;WASP3A;DNO-UKPN;KNEB_WASP_1_(5);33;1.69;2.63;0.15;356;411;1.634
4977;Eastern Power Networks (EPN);Wymondley;;Wymondley Grid 132kV;WYMG11;LETC11;Letchworth Grid 132kV;WYMG_LETC_1;132;0.3;0.45;16.1;572;659;7.949
4978;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 132kV;WYMG12;WYMG1A;Wymondley Grid 132kV;lne_WYMG_GT2;132;0.0;0.0;0.01;537;615;0.010
8;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;ACTL81;Acton Lane 22kV;D1RA;22;0.22;66.67;0.0;787;787;Series Reactor
39;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;SEWB32;Sewell Rd B 33kV;lne_BARW_SEWL_2;33;1.6;2.3;0.4;320;340;2.880
55;London Power Networks (LPN);Beddington;;Forest Hill 33kV;FORE31;SYDP31;Sydenham Park 33kV;lne_SYDP_FORE_1;33;2.41;1.75;0.42;300;320;1.000
86;London Power Networks (LPN);Brimsdown;LPN-S000000000534;Grove Lodge 33kV;GROT34;GROT3D;Grove Lodge 33kV;lne_GROT-TP4_GROL-FT4;33;0.0;0.01;0.0;320;340;1.000
90;London Power Networks (LPN);Brimsdown;LPN-S000000003567;Perth Rd B 33kV;PERB30;FAIR3B;Fairlop Rd 33kV;lne_PERB_FAIR_2;33;2.44;3.25;0.41;350;380;3.490
91;London Power Networks (LPN);Brimsdown;LPN-S000000003567;Perth Rd B 33kV;PERB30;FAIR3C;Fairlop Rd 33kV;lne_PERB_FAIR_3;33;3.37;2.8;1.02;400;532;4.330
108;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;FISH13;Fisher St B 132kV;Lne_BANF_FISB_3;132;0.07;0.24;2.56;597;682;3.000
115;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA51;BEEA5A;Beech St A 11kV;Transformer_Tail_BEEA_T3;11;0.0;0.0;0.0;;1020;0.020
117;London Power Networks (LPN);City Road;;Beech St A 11kV;BEEA51;CHAT52;LPN 0021;lne_BEEA_CHRT_1;11;5.27;5.68;0.02;;394;1.000
157;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY1D;CITY12;City Road 132kV;lne_CITR_CITC_4;132;0.0;0.01;0.0;340;340;1.000
163;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY12;FINE12;Finsbury Mkt E 132kV;lne_CITY_FINM_2;132;0.0;0.01;0.0;490;630;1.000
174;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 132kV;DEVO12;CITY12;City Road 132kV;lne_CITY_DEVO2;132;0.08;0.24;2.22;340;340;2.856
175;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 132kV;DEVO13;CITY12;City Road 132kV;lne_CITY_DEVO3;132;0.08;0.24;2.22;340;340;2.856
189;London Power Networks (LPN);City Road;LPN-S000000000228;Fisher St B 11kV;FISB51;FISB51;Fisher St B 11kV;Lne_FISB_INT_2;11;2.42;4.23;0.02;655;719;0.575
197;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA52;LIMA5D;Limeburner Ln 11kV;lne_LIMA_GT3B;11;0.02;0.04;0.0;714;786;0.010
220;London Power Networks (LPN);Hackney 132kV;LPN-S000000003615;Bow 132kV;BOWM11;KGYA12;Kings Yard A 132kV;lne_BOW_KGYA_GT2;132;0.11;0.14;1.82;;210;1.000
221;London Power Networks (LPN);Hackney 132kV;LPN-S000000003615;Bow 132kV;BOWM11;KGYA11;Kings Yard A 132kV;lne_BOW_KGYA_GT3;132;0.11;0.14;1.82;;210;1.000
227;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;SHOR61;Shoreditch 66kV;lne_HACG_SHOR_1A;66;1.75;1.67;3.14;391;435;6.200
232;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;WATR64;Waterloo Rd 66kV;lne_HACG_WATR_4;66;0.57;0.62;1.86;160;170;3.170
236;London Power Networks (LPN);Hackney 132kV;LPN-S000000003439;Hackney Supergrid 132 kV;HACS11;HACK1C;Hackney 132kV;lne_HACK_GRID1A;132;0.0;0.0;0.0;;;1.000
244;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 66kV;HEAR62;SHOR61;Shoreditch 66kV;lne_SHOR_HEAR_2;66;0.0;0.01;0.0;220;220;1.000
259;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC52;EDLC5C;Edwards Lane C 11kV;Cable Tail_FT4A;11;0.11;0.18;0.0;1093;1235;0.050
260;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC51;EDLC5A;Edwards Lane C 11kV;Cable Tail_GT2C;11;0.02;0.04;0.0;714;786;0.010
264;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 66kV;EDLC65;HACS61;Hackney Sgrid 66kV;lne_HACS_EDLA_2;66;0.75;0.77;2.11;770;820;3.830
267;London Power Networks (LPN);Hackney 66kV;LPN-S000000000424;Edwards Lane C 66kV;EDLC63;HACS61;Hackney Sgrid 66kV;lne_HACS_EDLC_4A;66;0.75;0.8;2.13;770;820;3.850
275;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7A;HACC72;Hackney C 6.6kV;RA1;6.6;6.59;131.71;0.0;2624;2624;Series Reactor
286;London Power Networks (LPN);Hackney 66kV;LPN-S000000003452;Hackney Sgrid 66kV;HACS61;HACS6D;Hackney Sgrid 66kV;lne_HACS_SGT1;66;0.0;0.1;0.0;;875;1.000
290;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 132kV;BROM11;HURS12;Hurst 132kV;lne_HURS_BROM_1;132;0.15;1.0;23.55;800;1030;1.000
300;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;CHSL31;Chislehurst 33kV;lne_BROG_CHSL_3;33;4.93;3.65;0.86;970;1020;1.000
302;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 11kV;ELTM51;ELTM5C;Eltham Grid 11kV;lne_ELTM_GRID1B;11;0.0;0.1;0.0;;787;1.000
325;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;ELHS33;Eltham High St 33kV;lne_ELTG_ELHS_2;33;2.21;1.76;0.44;780;1000;1.000
330;London Power Networks (LPN);Hurst 132kV;LPN-S000000003731;Eltham Grid 33kV;ELTG32;FARJ33;Farjeon Rd 33kV;lne_ELTG_FARJ_4;33;3.04;3.61;0.52;290;320;1.000
338;London Power Networks (LPN);Islington;LPN-S000000003448;Holloway 132kV;HOLL1A;HOLL11;Holloway 132kV;lne_HOOW_HOLL_T1B;132;0.0;0.01;0.0;530;580;1.000
342;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST53;GEST5A;Georgiana St 11kV;Lne_GEORG_GT1A;11;0.1;0.33;0.01;716;804;0.100
348;London Power Networks (LPN);Islington;;Islington 132kV;ISLG11;GEST11;Georgiana St 132kV;lne_ISLNG_GEORG1;132;0.04;0.2;2.95;805;913;2.800
355;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;BROA34;Broadway 33kV;lne_DARA_BROA_3;33;6.11;4.25;1.39;260;340;6.360
381;London Power Networks (LPN);Lodge Road;LPN-S000000000313;Bloomfield Place 66kV;BLOP64;LODB6O;Lodge Rd B 66kV;lne_LODR_BLOP_4;66;0.6;0.13;1.32;1200;1200;1.000
388;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 11kV;HYPA51;HYPA5B;Hyde Park Estate A 11kV;lne_HYPA_T3;11;0.08;0.83;0.0;;;1.000
393;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6D;HYPB64;Hyde Park Estate B 66kV;lne_HYPA_T4B;66;0.0;0.01;0.0;970;1020;1.000
430;London Power Networks (LPN);New Cross 132kV;LPN-S000000003722;Deptford West 22kV;DEPW81;NECK81;Neckinger 22kV;lne_DEPW_NECK_1;22;5.64;5.31;0.55;380;410;1.000
435;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;CANJ12;LPN 0026;lne_NEWC_CANJ_2;132;0.18;0.2;1.5;;1000;1.350
457;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB33;BENB3L;Bengeworth Rd Grid 33kV;lne_BENB_BENR/CHAD4;33;0.0;0.1;0.0;490;520;1.000
482;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;CLAR32;Clarks Rd B 33kV;lne_PERB_CLAR_1;33;1.5;1.47;0.4;320;340;2.150
503;London Power Networks (LPN);St Johns Wood;LPN-S000000000302;Aberdeen Pl B 11kV;ABPB50;ABPA52;Aberdeen Pl A 11kV;lne_ABPB_ABPA;11;0.08;0.83;0.0;;;1.000
535;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST13;LESQ13;Leicester Sq 132kV;lne_DUST_LESQ_3;132;0.06;0.18;0.19;340;340;2.470
548;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;GSST31;LPN 0016;Lne_FINC_GSST;33;0.82;1.8;0.23;737;819;1.940
559;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5C;LESQ52;Leicester Sq 11kV;lne_LESQ_GRID2A;11;0.0;0.01;0.0;;1155;1.000
574;London Power Networks (LPN);St Johns Wood;;LPN 0019;FENE31;FENW31;LPN 0031;INTERCONNECTOR_FENE;33;0.1;0.21;0.03;737;819;0.225
609;London Power Networks (LPN);St Johns Wood;;Shorts Gdns 22kV;SHOG81;SHOG8C;Shorts Gdns 22kV;lne_SJWD_SHOG2CB;22;0.0;0.01;0.0;320;350;1.000
690;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 11kV;WFCS5K;WFCS51;West Ferry Circus 11kV;INT 5F-2;11;0.0;0.04;0.0;2000;2000;0.050
706;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;BOWM12;Bow 132kV;lne_WHSG_BOWM_2;132;0.06;0.23;5.57;;210;1.000
709;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WHAG1I;West Ham Sgrid 132kV;lne_WHSG_WH11_T1B;132;0.09;0.27;2.69;250;270;1.000
731;London Power Networks (LPN);Willesden 132kV;;LPN 0038;TAYL12;TAYL12;Leicester Rd 132kV;lne_TAYT_GIBR/LEIR_3;132;0.0;0.01;0.0;270;340;1.000
759;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003183;Townmead B 66kV;TOWM6B;TOWB6A;Townmead B 66kV;lne_TOWM_GRID3;66;0.01;0.01;0.0;471;538;0.020
765;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd 132kV;BENW12;WIML11;Wimbledon Sec 1&2 132kV;lne_WM12_BENG_1;132;0.2;0.85;22.51;570;730;1.000
766;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd 132kV;BENW11;WIML11;Wimbledon Sec 1&2 132kV;lne_WM12_BENG_2;132;0.25;0.86;22.41;;720;9.140
776;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd Grid 33kV;BENB32;BENR3A;Bengeworth Rd Grid 33kV;lne_BENB_GRID2;33;0.0;0.01;0.0;;;1.000
779;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3F;MONT31;Montford Place 33kV;lne_BENB_MONB_1;33;3.02;2.85;0.33;260;280;3.050
794;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD3D;WIMD3B;LPN 0045;lne_WIMD_T4A_2;33;0.0;0.0;0.0;;1000;1.000
830;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001037;Gorringe Park 33kV;GORR34;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GORR_4;33;2.57;3.31;0.56;900;990;4.060
840;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001059;Merton 33kV;MERT34;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_MERT_4;33;3.37;2.6;0.63;790;860;3.680
841;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 11kV;MORT52;MORT52;Moreton Street 11kV;INTERCONNECTOR_F1_F3;11;0.01;0.01;0.0;714;786;0.010
842;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 11kV;MORT51;MORT51;Moreton Street 11kV;INTERCONNECTOR_R1_R3;11;0.01;0.01;0.0;714;786;0.010
846;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 66kV;MORT64;WANS62;Wandsworth 66kV;lne_WANS_MORT_4;66;0.86;2.01;1.29;;131;1.000
866;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001093;Wandsworth Central A 66kV;WANC63;WANS61;Wandsworth 66kV;lne_WANS_WANC_3;66;0.23;0.23;0.65;990;1020;1.170
873;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_GRIDT1B;33;0.0;0.01;0.0;;;1.000
874;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC3A;Wimbledon Grid C 33kV;lne_WIMC_GRIDT1B_1;33;0.0;0.0;0.0;;1000;1.000
876;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GRIDT2B;33;0.0;0.01;0.0;;;1.000
884;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC32;WIMC3D;Wimbledon Grid C 33kV;lne_WIMC_GRIDT4B_2;33;0.0;0.0;0.0;;1000;1.000
893;South Eastern Power Networks (SPN);Beddington;SPN-S000000009101;Addington Grid 33kV;ADDI3A;ADDI31;Addington Grid 33kV;G7OB;33;0.06;0.08;0.01;391;435;0.074
898;South Eastern Power Networks (SPN);Beddington;SPN-S000000009179;Ashburton Grid 33kV;ASHB31;CRYB30;Croydon B 33kV;G7MG;33;4.94;5.03;0.63;391;435;4.733
901;South Eastern Power Networks (SPN);Beddington;;Beddington 11kV;BEDD5B;BRIL51;Bridges Lane 11kV;X779;11;1.33;1.89;0.0;492;566;0.619
920;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 33kV;BEDD31;BEDD3A;Beddington 33kV;CXX7;33;0.04;0.13;0.08;623;701;0.290
925;South Eastern Power Networks (SPN);Beddington;SPN-S000000008322;Biggin Hill 33kV;BIGH32;ADDI31;Addington Grid 33kV;G7O9;33;7.69;6.91;0.82;292;325;7.135
929;South Eastern Power Networks (SPN);Beddington;SPN-S000000008379;Coulsdon 33/11kV;COUN5B;COUN51;Coulsdon 33/11kV;X277;11;0.17;0.33;0.0;714;786;0.046
950;South Eastern Power Networks (SPN);Beddington;SPN-S000000008441;Norbury 33kV;NORB31;CRYG33;Croydon Grid 33kV;G7M1;33;5.67;3.4;0.77;346;398;4.387
961;South Eastern Power Networks (SPN);Beddington;SPN-S000000009141;Purley Grid 33kV;PURL31;COUL32;Coulsdon 33kV;X255;33;2.86;4.14;0.54;604;671;4.510
966;South Eastern Power Networks (SPN);Beddington;SPN-S000000008341;Purley Local 33kV;PULO33;PURL31;Purley Grid 33kV;G7KJ;33;0.04;0.05;0.01;391;435;0.050
977;South Eastern Power Networks (SPN);Beddington;SPN-S000000008372;Spurgeons Bridge 33kV;SPRG32;CRYG31;Croydon Grid 33kV;G7M4;33;1.72;1.58;0.2;396;440;1.643
996;South Eastern Power Networks (SPN);Bolney;;Beeding 132kV;BEED1B;SERX11;Southern Cross 132kV;C75M-2;132;0.72;1.86;0.38;610;690;7.893
1004;South Eastern Power Networks (SPN);Bolney;;Bolney 132kV;BOLN1A;SMAL11;Smallfield 132kV;C75A;132;1.37;4.98;2.08;1148;1302;29.912
1007;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;STEY12;Steyning 132kV;C75D;132;0.61;2.1;2.2;920;1140;12.422
1021;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 33kV;BTWN33;BRTL31;Brighton Local 33kV;G7L8;33;0.03;0.04;0.0;531;588;0.037
1029;South Eastern Power Networks (SPN);Bolney;SPN-S000000008380;Cowfold 33kV;COWF32;BOLN31;Bolney Grid 33kV;G7PK;33;1.84;1.7;0.21;396;440;1.761
1031;South Eastern Power Networks (SPN);Bolney;;Cranleigh 33kV;CRAN32;CAPN31;Capel Switching Stn 33kV;G7LF;33;23.75;44.62;0.05;308;385;13.611
1044;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;PWBR1C;PWBR1D;DNO-UKPN;X622;132;0.03;0.15;3.43;917;1050;2.020
1055;South Eastern Power Networks (SPN);Bolney;SPN-S000000008407;Forest Row 11kV;FROW5B;FROW51;Forest Row 11kV;X754;11;0.13;0.18;0.0;669;782;0.025
1064;South Eastern Power Networks (SPN);Bolney;SPN-S000000008532;Gatwick Airport Zone 33kV;GTAZ31;SMAL31;Smallfield Grid 33kV;G7YV;33;4.87;8.11;0.24;345;411;3.654
1074;South Eastern Power Networks (SPN);Bolney;;Hangleton 33kV;HANG31;FISH31;Fishersgate Grid 33kV;G7KA;33;1.63;1.06;0.18;338;375;1.255
1076;South Eastern Power Networks (SPN);Bolney;;Haywards Heath 33kV;HAYW3A;GODG31;Goddards Green Grid 33kV;G7PT;33;4.99;6.67;0.16;308;385;3.653
1087;South Eastern Power Networks (SPN);Bolney;SPN-S000000009924;Horsham Grid 132kV;HORS1B;HORS12;Horsham Grid 132kV;C7HR-1;132;0.06;0.09;3.03;551;635;1.567
1095;South Eastern Power Networks (SPN);Bolney;;Kent Street;KENS1A;THRB11;Three Bridges Main 132kV;C753;132;1.32;4.23;0.9;1036;1068;18.183
1096;South Eastern Power Networks (SPN);Bolney;;Kent Street;KENS1D;HORS1A;Horsham Grid 132kV;C7HP;132;0.66;1.69;0.36;460;570;7.314
1111;South Eastern Power Networks (SPN);Bolney;SPN-S000000009934;Moulsecoomb Grid 33kV;MOUL3B;MOUL31;Moulsecoomb Grid 33kV;G7KF;33;0.05;0.04;0.01;396;440;0.043
1115;South Eastern Power Networks (SPN);Bolney;SPN-S000000008448;North Shoreham 33kV;NSHO31;FISH31;Fishersgate Grid 33kV;G7K1;33;5.5;5.06;0.63;391;435;5.238
1121;South Eastern Power Networks (SPN);Bolney;SPN-S000000008545;Portslade 33kV;PORT32;FISH31;Fishersgate Grid 33kV;G7K6;33;1.71;1.64;0.22;356;411;1.728
1129;South Eastern Power Networks (SPN);Bolney;SPN-S000000008461;Queens Park 33kV;QPRK32;BRTL31;Brighton Local 33kV;G7KH;33;2.15;1.43;0.34;346;398;1.855
1133;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 11kV;REIG5B;REIG51;Reigate 11kV;X133;11;0.39;0.51;0.0;1566;1740;0.064
1138;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 33kV;REIG33;LEIG31;Leigh Grid 33kV;G7LL;33;8.75;13.74;0.53;345;411;6.929
1152;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;LEWE11;Lewes 132kV;C75J;132;0.15;0.26;1.44;432;480;1.687
1166;South Eastern Power Networks (SPN);Bolney;;SPN 0006;BHWG31;CAPN31;Capel Switching Stn 33kV;X226;33;11.49;9.46;0.82;409;451;9.200
