id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
1174;South Eastern Power Networks (SPN);Bolney;SPN-S000000009914;Steyning 132kV;STEY12;BEED1B;Beeding 132kV;C77R;132;0.08;0.35;4.83;761;872;3.640
1175;South Eastern Power Networks (SPN);Bolney;SPN-S000000009914;Steyning 132kV;STEY11;BEED1A;Beeding 132kV;C77S;132;0.08;0.27;2.89;650;770;3.400
1176;South Eastern Power Networks (SPN);Bolney;SPN-S000000009914;Steyning 132kV;STEY11;WORT11;Worthing 132kV;X270;132;0.45;0.61;18.83;503;584;9.370
1177;South Eastern Power Networks (SPN);Bolney;SPN-S000000008546;Steyning 33kV;STEG32;STEY31;Steyning Grid 33kV;G7Q1;33;0.4;0.41;0.06;356;411;0.438
1184;South Eastern Power Networks (SPN);Bolney;SPN-S000000009150;Three Bridges Local 33kV;THRB31;GATB31;SPN 0008;G6MK;33;2.34;5.01;0.66;518;575;5.377
1203;South Eastern Power Networks (SPN);Bolney;SPN-S000000009954;Worthing 132kV;WORT13;BEED1B;Beeding 132kV;C75M-1;132;0.73;1.88;0.39;610;690;7.991
1209;South Eastern Power Networks (SPN);Bolney;SPN-S000000008354;Worthing Town 33kV;WTWN31;WORB32;Worthing Grid B 33kV;G7NS;33;1.38;1.51;0.21;396;440;1.627
1210;South Eastern Power Networks (SPN);Bolney;SPN-S000000008354;Worthing Town 33kV;WTWN32;WORB31;Worthing Grid B 33kV;G7NT;33;1.38;1.51;0.21;396;440;1.626
1226;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS11;CGHB1A;Canterbury North 132kV;X687;132;0.01;0.03;0.56;612;685;0.390
1230;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009910;Canterbury South 132kV;CNCS1C;CNCS1D;Canterbury South 132kV;X727;132;0.05;0.13;0.03;610;690;0.583
1247;South Eastern Power Networks (SPN);Canterbury;;DNO-UKPN;ETCH1D;RICH12;Richborough 132kV;C76T-2;132;0.25;1.38;0.33;791;980;6.322
1250;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008405;Faversham 33kV;FAVM33;FVSS31;Faversham Sw Stn 33kV;X433;33;0.02;0.03;0.0;456;527;0.025
1276;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008190;Herne Bay Zone 33kV;HBZ332;MOLE31;SPN 0061;X381;33;1.05;1.52;0.2;604;671;1.650
1277;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008658;Lightweight Aggregates 33kV;LTWA31;LTWA3A;Lightweight Aggregates 33kV;X465;33;0.03;0.02;0.0;428;475;0.019
1280;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008571;Littlebourne Zone 33kV;LBZO31;WING3A;Wingham 33kV;X299;33;9.99;18.54;0.06;308;385;5.861
1286;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009532;Maidstone Grid North 11kV;MAST5A;MAIN51;Maidstone Grid North 11kV;X153;11;0.41;0.62;0.0;592;648;0.081
1307;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008517;Wingham 33kV;WING31;WING3A;Wingham 33kV;G7XD;33;0.2;0.19;0.02;465;536;0.194
1312;South Eastern Power Networks (SPN);Canterbury;;Worms Hills 132kV;WORM11;MAST11;Maidstone 132kV;C76B;132;1.24;2.68;0.54;610;690;11.633
1313;South Eastern Power Networks (SPN);Canterbury;;Worms Hills 132kV;WORM11;CGWH1B;Canterbury North 132kV;C76E;132;3.16;8.04;1.72;555;645;34.831
1315;South Eastern Power Networks (SPN);Chessington;;Berrylands 33kV;BERR31;KITO31;Kingston Grid 33kV;G7P5;33;4.73;2.84;0.64;342;380;3.659
1349;South Eastern Power Networks (SPN);Chessington;SPN-S000000008499;Teddington 33kV;TEDD32;KITO31;Kingston Grid 33kV;G7PC;33;4.68;2.92;0.67;346;398;3.772
1361;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;KMSB1A;SITT11;Sittingbourne 132kV;C76H_2;132;0.01;0.05;0.5;650;770;0.590
1364;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SGFR3B;SGFR3C;DNO-UKPN;G7RX;33;1.84;4.15;0.0;389;486;1.153
1371;South Eastern Power Networks (SPN);Kemsley;;Faversham 33kV;FAVM31;FVSS30;Faversham Sw Stn 33kV;X177;33;0.01;0.01;0.0;604;671;0.014
1383;South Eastern Power Networks (SPN);Kemsley;SPN-R000000918104-000-066Z;Hartlip Tee Zone 33kV;HTZO31;HTZO3B;Hartlip Tee Zone 33kV;X480;33;0.66;1.25;0.0;308;385;0.380
1387;South Eastern Power Networks (SPN);Kemsley;;Kemsley 132kV;KMGH1D;KEMS11;Kemsley 132kV;X683;132;0.01;0.05;0.01;546;679;0.213
1393;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST32;MNST3A;Minster 33kV;G6RO;33;5.03;6.61;0.14;249;311;3.198
1397;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST3B;FERR32;Ferry Road Zone 33kV;X336;33;4.07;5.57;0.01;391;435;1.593
1399;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008566;New Hook Eastchurch Zone 33kV;NHEZ31;OHKZ31;Old Hook Zone;G7RP;33;4.03;5.21;0.09;391;435;1.964
1403;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008194;Old Hook Zone;OHKZ3A;OHKZ3B;Old Hook Zone;X289;33;0.61;0.83;0.0;249;311;0.237
1407;South Eastern Power Networks (SPN);Kemsley;;Queen Down Warren Zone 33kV;QUDW31;CHAT30;Chatham Grid 33kV;G6QQ;33;17.01;28.31;0.47;308;385;11.390
1413;South Eastern Power Networks (SPN);Kemsley;;Ridham Switching Station 132kV;RDSS11;RDHG11;SPN 0071;X409;132;0.01;0.03;0.21;597;682;0.292
1424;South Eastern Power Networks (SPN);Kemsley;;Sittingbourne Town 33kV;SITO31;SITT31;Sittingbourne Grid 33kV;G7QN;33;5.14;7.73;0.47;376;440;5.469
1427;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008444;Sittingbourne West 11kV;SITW51;SITW51;Sittingbourne West 11kV;X595;11;0.78;1.04;0.0;1566;1740;0.130
1430;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008444;Sittingbourne West 33kV;SITW32;SITT31;Sittingbourne Grid 33kV;G7QM;33;1.86;1.72;0.21;396;440;1.780
1437;South Eastern Power Networks (SPN);Kemsley;;SPN 0030;ORPV31;ORZO31;Old Rides Farm Solar Zone 33kV;X310;33;0.4;0.33;0.03;409;451;0.320
1440;South Eastern Power Networks (SPN);Kemsley;;SPN 0100;KMAR11;GRHG11;Grovehurst Grid 132kV;X627;132;0.02;0.04;0.53;691;796;0.580
1456;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008218;Cobhambury Switching Station 33kV;CBSS31;MEDA31;Medway Grid 33kV;G7WI;33;9.86;18.51;0.02;308;385;5.659
1470;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008525;Rainham Mark 33kV;RNMK31;CHAT31;Chatham Grid 33kV;G7QS;33;3.39;3.42;0.51;356;411;3.689
1471;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008525;Rainham Mark 33kV;RNMK32;CHAT31;Chatham Grid 33kV;G7QT;33;2.94;3.56;0.4;604;700;3.729
1506;South Eastern Power Networks (SPN);Littlebrook;;Littlebrook GIS 132kV;LITG11;LBNE1A;Littlebrook GIS 132kV;G8ZF 1-1;132;0.02;0.07;0.79;568;610;0.865
1511;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008475;Ruxley 33kV;RUXL32;DART31;Dartford Grid 33kV;G7WO;33;12.19;8.46;0.0;342;380;1.000
1529;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008009;Buxted 33kV;BUXT31;UCKF3A;Uckfield 33kV;G7VI;33;3.44;6.2;0.0;345;431;2.046
1533;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008183;Crowborough Switching Station;CRWB3B;CRWB32;Crowborough Switching Station;G7VG;33;0.03;0.03;0.0;428;475;0.031
1534;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008183;Crowborough Switching Station;CRWB3A;CRWB31;Crowborough Switching Station;G7VL;33;0.05;0.05;0.0;428;475;0.052
1542;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;RIPV3A;LEWE31;Lewes Grid 33kV;G6U1;33;16.18;22.07;0.05;391;435;6.474
1543;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;AEPZ3A;HAIT33;Hailsham Tee 33kV;G6UA;33;10.5;14.77;0.0;249;311;3.714
1547;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3C;DOGK3A;DNO-UKPN;X239;33;1.56;1.84;0.0;486;540;2.363
1550;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3B;BOCW3B;DNO-UKPN;X242;33;7.75;19.72;0.02;389;486;5.339
1559;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;APVH3A;ARLP31;SPN 0067;X391;33;0.19;0.15;0.01;614;686;0.150
1565;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;NFBO3C;NFBO3A;Ninfield Grid 33kV;X578;33;0.11;0.65;0.06;917;1050;0.540
1569;South Eastern Power Networks (SPN);Ninfield;SPN-R000000913608-000-004Z;Francis Wood Zone 33kV;FWZO31;NINP31;SPN 0058;X378;33;0.56;0.46;0.04;614;686;0.450
1581;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Grid 33kV;HART31;BKFZ31;Brick Kiln Farm Zone 33kV;G6SD;33;1.85;3.18;0.02;345;431;1.173
1584;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009923;Hastings 132kV;HAST11;HASL11;Hastings Local 132kV;C75X;132;0.13;0.29;0.07;460;570;1.280
1585;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009923;Hastings 132kV;HAST11;HASL12;Hastings Local 132kV;C75Y;132;0.13;0.29;0.07;460;570;1.280
1590;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009523;Hastings Local 132kV;HASL1B;HASL12;Hastings Local 132kV;X485;132;0.01;0.01;0.15;342;380;0.091
1591;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009523;Hastings Local 132kV;HASL11;HASL1A;Hastings Local 132kV;X486;132;0.01;0.01;0.15;342;380;0.096
1602;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008112;Jarvis Brook 33kV;JARV31;CRWB3A;Crowborough Switching Station;G7VF;33;1.66;3.0;0.0;345;431;0.991
1625;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008335;Newhaven Town 11kV;NEWH5A;NEWT51;Newhaven Town 11kV;X231;11;0.76;1.15;0.0;592;648;0.150
1628;South Eastern Power Networks (SPN);Ninfield;;Newhaven Town 33kV;NEWT32;NEWH31;Newhaven Grid 33kV;G7KT;33;0.13;0.12;0.0;319;435;0.112
1629;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008335;Newhaven Town 33kV;NEWT33;NEWH31;Newhaven Grid 33kV;G7KU;33;0.1;0.08;0.01;614;686;0.079
1641;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009136;Ninfield Grid 33kV;NFBO3A;NINF31;Ninfield Grid 33kV;G7VA;33;0.11;0.09;0.01;517;574;0.090
1659;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008340;Polegate Town 33kV;POLT31;POLE31;Polegate Grid 33kV;G7UF;33;3.52;4.8;0.2;345;431;2.726
1667;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008468;Robertsbridge 33kV;RBTS30;MNTF31;Mountfield 33kV;G7S9;33;9.0;16.09;0.01;345;431;5.390
1669;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009943;Ruckinge 132kV;RUCK12;ASHF1C;Ashford Grid 132kV;C7HW;132;0.98;2.49;0.53;460;570;10.776
1672;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009189;Rye Grid 33kV;RYEG30;WIRS31;Wittersham Riverside 33kV;G6SH;33;6.42;8.6;0.04;249;311;2.942
1683;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008234;Staplehurst Tee33kV;STPL3A;STPL3B;Staplehurst Tee33kV;G7UW;33;0.03;0.04;0.0;391;435;0.010
1704;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008374;Uckfield 33kV;UCKF3C;UCHZ31;Upper Clay Hill Zone 33kV;X284;33;11.57;21.72;0.03;308;385;6.792
1707;South Eastern Power Networks (SPN);Ninfield;SPN-R000000913008-000-024Z;Upper Clay Hill Zone 33kV;UCHZ31;LEWE31;Lewes Grid 33kV;G7U3;33;5.85;8.8;0.26;308;385;4.175
1710;South Eastern Power Networks (SPN);Ninfield;;Wadhurst 33kV;WADH31;WADH3A;Wadhurst 33kV;X327;33;0.03;0.02;0.0;409;451;0.020
1712;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008505;Wadhurst 6.6kV;WADH7A;WADH71;Wadhurst 6.6kV;X328;6.6;0.0;0.0;0.0;540;570;0.015
1714;South Eastern Power Networks (SPN);Ninfield;;Willingdon 132kV;WILD1A;EBOU1B;Eastbourne 132kV;C75Q;132;0.35;0.77;0.16;460;570;3.440
1717;South Eastern Power Networks (SPN);Ninfield;;Wittersham Ham Green 33kV;WIHG31;ROLV31;Rolvenden Layne 33kV;G6SG;33;13.3;18.23;0.02;391;435;5.210
1719;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008242;Wittersham Riverside 33kV;WIRS31;WIZO3A;Wittersham Zone 33kV;G6SJ;33;0.77;1.05;0.0;391;435;0.300
1726;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008312;Aylesford  33kV;AYLF33;BURH31;Burham Grid 33kV;G7W3;33;1.67;1.69;0.25;356;411;1.819
1729;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1A;MAST1B;Maidstone 132kV;X262;132;0.85;2.16;0.46;460;570;9.366
1741;South Eastern Power Networks (SPN);Northfleet;;Chelsfield Grid 132kV;CHSF11;NFCG1B;DNO-UKPN;C772;132;1.63;3.62;1.93;460;570;16.038
1744;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009111;Chelsfield Grid 33kV;CHSF31;ORPI33;Orpington 33kV;G6TR;33;5.29;5.25;0.7;356;411;5.543
1752;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008626;Crossways 33kV;XWAY31;SMWN31;Stone Marshes SW STN 33kV;G7YI;33;0.97;1.17;0.13;531;588;1.225
1756;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008086;Crowhurst 33kV;CROW32;CROW3A;Crowhurst 33kV;X412;33;0.12;0.12;0.01;391;435;0.108
1761;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFLE1E;NFLE11;Northfleet East 132kV;C77K;132;0.03;0.11;1.21;650;770;1.420
1771;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFLE1E;NFCG1B;DNO-UKPN;X772;132;0.02;0.04;0.52;691;796;0.573
1778;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008396;East Grinstead 33kV;EGRN32;DORM31;Dormansland Grid 33kV;G7VO;33;3.85;2.88;0.64;391;435;3.747
1781;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008627;Ebbsfleet 33kV;EBBS32;NFLE31;Northfleet East 33kV;G7Y5;33;1.21;2.66;0.34;737;819;2.863
1786;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008403;Farningham 33kV;FARN31;CHSF31;Chelsfield Grid 33kV;G7TO;33;15.02;24.17;0.34;292;325;9.822
1796;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008511;Gravesend West 33kV;GRVW32;NFLE31;Northfleet East 33kV;G7YD;33;1.86;3.05;0.43;346;398;3.370
1802;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009991;Littlebrook GIS 132kV;LITG1D;LITG1E;Littlebrook GIS 132kV;G8ZE 1-5;132;0.09;0.24;0.05;460;570;1.024
1807;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009932;Maidstone 132kV;MAST1B;MAST1A;Maidstone 132kV;X264;132;0.0;0.01;0.0;460;570;0.025
1813;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008643;Mereworth 33kV;MERW32;PEUR31;Pembury Grid 33kV;G7QC;33;17.76;31.71;0.0;333;370;10.651
1815;South Eastern Power Networks (SPN);Northfleet;;New Hythe 11kV;NEHY51;NEHY5A;New Hythe 11kV;X770;11;0.01;0.02;0.0;880;1031;0.010
1817;South Eastern Power Networks (SPN);Northfleet;;New Hythe 33kV;NEHY31;BURH31;Burham Grid 33kV;X768;33;1.22;1.76;0.23;685;795;1.920
1829;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE11;NEEG1A;DNO-UKPN;X736;132;0.0;0.0;0.04;740;810;0.060
1842;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009139;Pembury Grid 33kV;PEUR31;PEUR3A;Pembury Grid 33kV;G6QF;33;5.22;8.69;0.26;345;411;4.088
1844;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008457;Penshurst 33kV;PENS32;RUST3A;Rusthall 33kV;G7XW;33;9.88;17.82;0.0;345;431;5.881
1849;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008470;Rosherville 33kV;RSHV31;NFLE31;Northfleet East 33kV;G7YE;33;4.75;2.51;0.0;328;365;2.861
1851;South Eastern Power Networks (SPN);Northfleet;;Rosherville 6.6kV;RSHV71;RSHV7A;Rosherville 6.6kV;R7YE;6.6;0.19;133.8;0.0;1312;1312;Series Reactor
1854;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008474;Rusthall 33kV;RUST3B;RUST32;Rusthall 33kV;G7XV;33;2.46;4.44;0.0;345;431;1.465
1855;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO3C;SHAR31;Sharnal Street 33kV;G7Y3;33;0.38;0.52;0.0;249;311;0.150
1858;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO31;SSZO3D;Sharnal Street Zone 33kV;X454;33;0.05;0.07;0.0;237;296;0.020
1873;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008318;Stone Marshes SW STN 33kV;SMWN30;NFLE31;Northfleet East 33kV;G8ZB;33;8.89;18.58;0.22;389;486;6.552
1904;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG3A;TUWG31;Tunbridge Wells Grid 33kV;X311;33;0.05;0.12;0.02;817;909;0.130
1905;South Eastern Power Networks (SPN);Northfleet;SPN-S000000007371;Tunbridge Wells Town 11kV;TUNT5B;TUNT52;Tunbridge Wells Town 11kV;X565;11;0.0;0.0;0.0;351;390;0.012
1913;South Eastern Power Networks (SPN);Richborough;SPN-S000000009904;Betteshanger 132kV;BETT1D;BETT1C;Betteshanger 132kV;C76V-2;132;0.17;0.93;0.23;791;980;4.283
1920;South Eastern Power Networks (SPN);Richborough;SPN-S000000008389;Deal 33kV;DEAL32;BETT31;Betteshanger Grid 33kV;G7UT;33;5.26;8.77;0.13;345;431;3.512
1925;South Eastern Power Networks (SPN);Richborough;SPN-S000000008619;Guston Court A Zone 33kV;GCAZ31;DOVR32;Dover 33kV;X285;33;4.16;5.94;0.2;345;431;3.112
1936;South Eastern Power Networks (SPN);Richborough;SPN-S000000009157;Richborough Grid 33kV;RICH31;MANT32;Manston 33kV;G6T8;33;3.17;6.96;0.9;737;819;7.500
1939;South Eastern Power Networks (SPN);Richborough;;SPN 0013;WCPV31;WHFZ31;West of Haine Farm Zone 33kV;X307;33;1.31;1.08;0.09;409;451;1.050
1942;South Eastern Power Networks (SPN);Richborough;;SPN 0053;MONK11;THAN11;Thanet 132kV;C78A;132;0.68;1.74;0.37;460;570;7.548
1967;South Eastern Power Networks (SPN);Richborough;SPN-S000000008510;Westgate 33kV;WSTG31;THAN31;Thanet Grid 33kV;G7T8;33;7.52;4.63;1.02;346;398;5.890
1970;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914303-000-045Z;Ashby Farm Zone 33kV;ASZO31;KGZO31;Kenardington Zone 33kV;X377;33;0.41;0.36;0.0;166;208;0.096
1975;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008102;Ashford East 33kV;EASH31;SELL31;Sellindge Local 33kV;X302;33;8.64;12.52;1.63;604;671;13.629
1990;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1B;EFKT1A;DNO-UKPN;C76W;132;0.18;0.46;0.1;460;570;2.008
2021;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008065;Headcorn 33kV;HCRN32;HARR30;Harrietsham 33kV;G7R1;33;28.72;37.95;0.22;314;357;12.859
2023;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH3B;FOLK31;Folkestone Grid 33kV;G6UL;33;1.52;1.4;0.17;396;440;1.451
2024;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH3A;SHNC31;Shorncliffe Zone 33kV;G6UM;33;0.31;0.29;0.04;396;440;0.300
2027;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH32;HYTH3B;Hythe Main 33kV;G7UL;33;4.9;4.51;0.56;396;440;4.680
2038;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington Zone 33kV;KGZO31;KGZO3A;Kenardington Zone 33kV;X451;33;0.46;0.41;0.0;166;208;0.107
2043;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009320;Morehall 132/11kV;MORH5A;MORH51;Morehall 132/11kV;X326;11;0.11;0.14;0.0;523;573;0.055
2051;South Eastern Power Networks (SPN);Sellindge;;Romney Warren 33kV;ROMN32;POST3A;Postling Green Zone 33kV;G7SW;33;39.7;34.91;0.0;296;397;9.580
2058;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1D;ETCH1F;DNO-UKPN;C77U-2;132;0.31;1.72;0.4;1050;1190;7.694
2060;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL11;SELL1E;Sellindge 132kV;X204;132;0.0;0.0;0.04;691;796;0.040
2074;South Eastern Power Networks (SPN);Sellindge;SPN-R000000910210-000-086Z;Sparrow Hatch Lane Zone 33kV;SHLZ31;THFR31;The Forest 33kV;X292;33;1.79;3.23;0.0;345;431;1.067
2090;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914304-000-125Z;Wenham Lane Zone 33kV;WNLZ31;RUCK31;Ruckinge Grid 33kV;G7SX;33;11.57;20.85;0.0;345;431;6.910
2112;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008156;Capel Switching Stn 33kV;CAPN32;CAPL31;Capel 33kV;G6LF;33;0.04;0.04;0.0;391;435;0.034
2146;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead 132kV;LEAT1B;LEAT11;Leatherhead 132kV;X128;132;0.03;0.06;2.36;597;691;1.035
2152;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;BANS32;Banstead 33kV;G7L4;33;9.04;8.37;0.57;346;398;8.313
2154;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;EFFI32;Effingham 33kV;G7L6;33;10.46;6.32;1.45;346;398;8.188
2180;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB1F;BYFL11;Byfleet 132kV;C700;132;0.09;0.4;0.09;642;799;1.779
2187;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WWEY1A;West Weybridge 132kV(NEW);X267;132;0.02;0.02;0.18;471;538;0.230
2218;Eastern Power Networks (EPN);Amersham;EPN-S0000000H8009;Coldharbour Farm 11kV;CDBR5B;CDBR51;Coldharbour Farm 11kV;TransformerTail_CDBR5_1;11;0.12;0.16;0.0;523;573;0.020
2221;Eastern Power Networks (EPN);Amersham;EPN-S0000000H8009;Coldharbour Farm 33kV;CDBR31;BHSS31;Bishopstone Sw/Stn;BHSS_CDBR_2;33;4.37;3.6;0.31;403;445;3.500
2227;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;SPSF3A;SHRF3A;DNO-UKPN;ILME_THAMT_2_(4);33;3.85;9.17;0.01;408;508;3.063
2231;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;ILME3F;SHRF3A;DNO-UKPN;ILME_THAMT_2_(5);33;0.82;1.94;0.0;408;508;0.649
2234;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;BTPR3A;BTPR32;EPN 0009;BTPRT_BTPR_1;33;5.27;12.46;0.03;356;411;4.210
2239;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;WALD3D;BHSS31;Bishopstone Sw/Stn;WENDT_BHSS_1;33;0.52;1.18;0.01;408;508;0.465
2242;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;THAM3B;THAM32;Thame Primary 33kV;THAMT_THAM_2;33;0.24;0.41;0.02;358;411;0.246
2284;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000G7066;Gidea Pk Primary 33kV;GIDE30;ROMF33;Romford Primary 33kV;GIDE_ROMF_9;33;1.42;2.62;0.55;515;599;3.100
2314;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;CHEN3A;CHEN31;Chequers Primary 33kV;BARW_CHEN_1_(3);33;3.34;3.48;0.49;286;327;3.648
2317;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;FBPR3A;FBPR33;EPN 0012;BARW_FBPR_7_(3);33;6.0;6.07;0.99;364;421;6.651
2332;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;WITH32;Witham Primary 33kV;BRAI_WITH_2_(1);33;10.24;20.4;0.48;408;508;9.739
2334;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;LINK31;EPN 0294;BRAI_LINK_1;33;3.29;3.98;0.45;521;579;4.170
2374;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3024;Alresford Primary 33kV;ALRE3B;ALRE32;Alresford Primary 33kV;ALRET_ALRE_2;33;0.15;0.18;0.02;358;411;0.177
2405;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM12;EARS1A;Earl Sohan Junction 132kV;BRAM_ERSJT_2;132;1.41;5.29;4.62;546;679;24.600
2406;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM11;BFBE11;EPN 0268;BRAM_BRAM_1;132;0.14;0.11;1.54;411;461;1.760
2408;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1034;Brandon Primary 33kV;BRAN31;THPW31;EPN 0030;BRAN_THPW_1;33;13.03;31.01;0.04;408;508;10.359
2414;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BURG3C;Bury Grid 33kV;BURG_BURG_2;33;0.03;0.02;0.0;403;445;0.020
2432;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 132kV;CLQU11;FELI11;Felixstowe Grid 132kV;lne_CLQU_FELI_1;132;0.37;1.12;22.03;757;858;17.500
2454;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;COLC3A;Colchester Grid 33kV;COLC_PARS_1_(1A);33;0.76;0.79;0.07;247;284;0.745
2501;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FAWH3A;DOVE31;Dovercourt Primary 33kV;WIXP_DOVE_14;33;2.73;5.99;0.16;366;421;2.796
2508;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;THPW3A;WATE3A;DNO-UKPN;THPW_WATET_1;33;3.59;8.49;0.02;408;508;2.878
2533;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BELS1A;BRAM1B;DNO-UKPN;BRAMT_CLQUT_3_(3);132;0.0;0.01;0.0;546;679;0.032
2552;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;WATE3A;WATE32;Water Ln Primary 33kV;WATET_WATE_1;33;2.6;2.4;0.38;316;364;2.615
2562;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HALE3B;PEAS31;Peasenhall Primary 33kV;PEAST_PEAS_1;33;14.08;33.19;0.13;408;508;11.731
2564;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ASFM3A;PARS3A;DNO-UKPN;LAWG_PARST_1;33;3.74;6.37;0.12;371;445;2.858
2567;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;GFWS3A;GFWS3B;DNO-UKPN;lne_WIXP_GFWS;33;0.86;2.05;0.0;408;508;0.685
2568;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;UHWF3A;UHWF31;EPN 0166;lne_UHWF_UHWF_1;33;0.66;0.75;0.11;394;462;0.705
2610;Eastern Power Networks (EPN);Bramford;;EPN 0035;BAYF31;KENN31;Kennett Primary 33kV;lne_Bay_1;33;5.29;4.36;0.38;403;445;4.239
2630;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;FELI3A;DNO-UKPN;CLQU_FAGBT_2_(3);33;1.73;2.52;0.33;585;647;2.744
2636;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1045;Fore Hamlet Primary 33kV;FORE32;CLQU31;Cliff Quay Grid 33kV;ROUNT_CLQU_1;33;1.1;2.02;0.42;515;599;2.374
2650;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP32;HADP3B;Hadleigh Primary 33kV;HADL_HADL_5;33;0.04;0.03;0.0;403;445;0.029
2659;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5032;Halesworth Primary 33kV;HLPR32;HALE31;Halesworth Grid 33kV;HALE_HALE_2;33;0.08;0.02;0.0;216;236;0.020
2680;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;FORE31;Fore Hamlet Primary 33kV;IPSW_FORE_1;33;1.57;2.6;0.58;511;590;3.155
2693;Eastern Power Networks (EPN);Bramford;;Kimms Belt Primary 33kV;KBEL31;KBEL3A;DNO-UKPN;THET_KBEL_1_(2A);33;0.33;0.3;0.04;323;374;0.316
2709;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG3B;LAWG31;Lawford Grid 33kV;lne_LAWG_GT2;33;0.02;0.03;0.02;470;544;0.071
2728;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5008;Peasenhall Primary 33kV;PEAS32;PEAS3A;DNO-UKPN;PEAS_LEIST_2;33;0.8;1.77;0.03;371;463;0.769
2804;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000C7084;Brimsdown Grid 132kV;BRIM11;BRSO11;Brimsdown South Grid 132kV;BRIM_BRSO_4;132;0.06;0.05;1.26;375;435;0.750
2808;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;LADY31;Ladysmith Rd Primary 33kV;BRNO_BRNO_1;33;6.81;5.24;0.6;287;330;5.349
2809;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;MAPG31;EPN 0239;Lne_MAPG_1;33;0.22;0.27;0.03;521;579;0.279
2872;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;NEWM3B;DNO-UKPN;BURL_NEWMT_2;33;3.09;7.25;0.02;366;421;2.490
2887;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4083;Burwell Primary 33kV;BURW31;BURL31;Burwell Local Grid 33kV;lne_BURL_T5;33;0.1;0.09;0.01;279;322;0.100
2899;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;WIFT3B;ELYP3B;DNO-UKPN;WIFG_ELYP_2;33;2.19;5.2;0.01;408;508;1.738
2904;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;HTHR3A;BOTT3A;DNO-UKPN;NEWMT_LINTT_2_(1);33;17.79;24.41;0.03;253;311;7.053
2907;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;GIRT1A;LBGS10;Little Barford 132kV GIS;GRTNT_LBGD_1;132;2.68;6.13;1.62;507;575;26.699
2937;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 132kV;HIST12;GIRT1B;DNO-UKPN;HIST_GRTNT_2;132;0.07;0.16;0.04;382;476;0.720
2942;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;LSTN31;Longstanton Primary 33kV;HIST_LSTN_1;33;8.3;18.8;0.2;323;374;7.395
2943;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;LBSS32;Landbeach Switching Station 33kV;HIST_LAND_1;33;4.04;8.72;0.83;604;670;8.682
2957;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4020;Landbeach Primary 33kV;LAND32;LBSS32;Landbeach Switching Station 33kV;LBSS_LAND_1;33;0.02;0.04;0.0;589;680;0.041
2964;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 11kV;MADN5A;MADN51;Madingley Rd Primary 11kV;lne_MADN_2;11;0.08;0.14;0.0;804;941;0.039
2974;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4023;Milton 132kV;MILT12;BMAN11;Burwell Main Grid 132kV;BMAN_BRMI_2_(1);132;0.52;2.48;0.78;507;575;11.840
2996;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BRFD3A;LBGD32;Little Barford 33kV;OFFOT_LBGD_2_(2);33;13.17;30.24;0.21;408;474;11.045
3002;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;DIDS3B;OFTE3B;DNO-UKPN;OFFOT_OFFO_2_(2);33;0.59;1.4;0.0;408;508;0.466
3007;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3A;SAND31;Sandy Primary 33kV;SAND_SAND_2;33;0.03;0.03;0.0;456;525;0.030
3016;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BYLN3C;GODM31;Godmanchester Primary 33kV;HILTT_GODM_1_(1A);33;0.17;0.16;0.02;201;228;0.169
3049;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3F;SAND3G;DNO-UKPN;SAND_BIGG_2_(4B);33;0.9;0.42;0.03;203;231;0.370
3055;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BYLN3B;BYLN3C;DNO-UKPN;HILTT_GODM_1_(2);33;1.82;4.34;0.01;408;508;1.449
3066;Eastern Power Networks (EPN);Eaton Socon;;EPN 0151;CFSF3B;CRSF31;EPN 0151;lne_CRSF_2;33;0.59;0.72;0.08;521;579;0.750
3079;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000F4055;Little Barford 11kV;LBGD5A;LBGD51;Little Barford 11kV;LBGD1_LBGD5_1;11;0.14;0.29;0.0;714;786;0.080
3081;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV;LBGD1A;LBGS11;Little Barford 132kV GIS;LBGD_LBGD_1;132;0.01;0.02;0.41;375;435;0.299
3086;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS11;BRLB11;EPN 0038;LBGS_LBGD_6;132;0.0;0.01;0.13;757;858;0.103
3099;Eastern Power Networks (EPN);Eaton Socon;;Perry Primary 33kV;PERR31;WWKS3A;DNO-UKPN;PERRT_KIMB_3;33;0.09;0.21;0.0;408;508;0.069
3114;Eastern Power Networks (EPN);Elstree;;Bushey Mill Grid 11kV;BUSY50;BUSP51;EPN 0237;Line(188);11;0.13;0.08;0.0;392;448;0.010
3115;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8006;Bushey Mill Grid 132kV;BUSM1A;ELSG11;Elstree GIS 132kV;BUSYT_ELST_1;132;0.14;0.69;1.9;659;817;3.900
3120;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;BUSM1C;BUSM1A;Bushey Mill Grid 132kV;BUSYT_BUSY_1_(1);132;0.0;0.0;0.13;551;635;0.070
3136;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 33kV;CELL31;MWIK31;Marshalswick Primary 33kV;CELL_MWIK_1;33;3.72;3.76;0.56;356;411;4.055
3138;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8154;Cell Barnes Primary 33kV;CELP31;CELL31;Cell Barnes Grid 33kV;CELP_CELL_3;33;0.03;0.03;0.0;366;421;0.030
3139;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8089;Chantry Ln Primary 33kV;CHAN32;HATF31;Hatfield Grid 33kV;CHAN_HATP_2;33;3.54;2.76;0.28;291;333;2.750
3140;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8089;Chantry Ln Primary 33kV;CHAN31;HATF31;Hatfield Grid 33kV;CHAN_HATP_1;33;3.54;2.76;0.28;291;333;2.750
3169;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;BROP1A;HATF12;Hatfield Grid 132kV;WELWT_HATPT_2;132;0.18;0.85;0.22;659;817;4.039
3170;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WPOT3F;ELEE3B;Elstree Primary 33kV;WPOTT_ELEET_2_(5);33;2.61;2.0;0.2;291;333;2.000
3171;Eastern Power Networks (EPN);Elstree;;Eastcote Primary 33kV;EASC32;HARN30;Harrow North Grid 33kV;HARN_EASC_2;33;1.85;1.87;0.55;467;516;2.555
3200;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8075;Hatfield Primary 33kV;HATP31;HATF31;Hatfield Grid 33kV;lne_HATP_T4;33;0.03;0.03;0.0;403;445;0.025
3214;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8163;Manns Rd Primary 11kV;MANN51;SGRV51;Stonegrove Primary 11kV;MANN_SGRV_1;11;34.47;18.98;0.0;302;345;2.800
3218;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8125;Mill Hill Primary 33kV;MIHI30;MANN3A;DNO-UKPN;MILL_MANNT_2;33;1.92;1.47;0.15;291;333;1.480
3226;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;SPWY31;EPN 0202;lne_PICC_SPWY_1;33;2.86;4.16;0.54;604;670;4.530
3228;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;WARN32;Warners End Primary 33kV;PICC_WARN_1_(2);33;4.12;6.68;0.15;371;445;3.205
3229;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;PICC3C;DNO-UKPN;PICC_HEMET_2_(1A);33;0.27;0.3;0.04;366;421;0.320
3276;Eastern Power Networks (EPN);Mill Hill;;DNO-UKPN;NFIN3C;FING31;Finchley Grid 33kV;FINC_NFIN_2_(1);33;0.01;0.02;0.0;366;421;0.016
3281;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8092;East Finchley Primary 33kV;EFNP31;FING31;Finchley Grid 33kV;FINC_EFIN_1;33;0.99;1.13;0.37;511;590;1.590
3282;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8092;East Finchley Primary 33kV;EFNP32;FING31;Finchley Grid 33kV;FINC_EFIN_2;33;1.0;1.15;0.37;511;590;1.605
3284;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8135;Finchley Grid 132kV;FING12;MIHI11;Mill Hill 132kV;MIHI_FINC_2;132;0.12;0.22;8.24;612;715;3.619
3287;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8135;Finchley Grid 33kV;FING31;FINC32;EPN 0047;FINC_FINC_2;33;0.06;0.04;0.01;323;374;0.050
3289;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8116;Golders Grn Primary 11kV;GOLD51;HENW50;Hendon Way Primary 11kV;Lne_HENW_GOLD;11;20.87;15.72;0.04;459;535;1.947
3290;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8116;Golders Grn Primary 11kV;GOLD5B;GOLD51;Golders Grn Primary 11kV;lne_GGPN_T2;11;0.02;0.03;0.0;523;573;0.020
3296;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8138;Hendon 132kV;HEND11;NEAB12;EPN 0205;lne_HEND_NEAB_2;132;0.16;0.47;5.95;691;796;6.252
3300;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8094;Hendon Way Primary 33kV;HENW32;HEND31;Hendon Grid 33kV;HENW_HEND_2;33;5.29;3.87;0.95;358;411;5.060
3307;Eastern Power Networks (EPN);Mill Hill;;Mill Hill Primary 11kV;MIHI51;BRCK51;Brockenhurst Primary 11kV;MILL_BRCK_2;11;16.81;9.25;0.0;302;345;1.365
3319;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5075;Cringleford Primary 33kV;CRIN31;TUCK32;Tuckswood Primary 33kV;CRIN_TUCK_1;33;4.72;8.88;0.28;364;421;4.237
3320;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5064;Cromer Primary 33kV;CROM31;BUSP3A;DNO-UKPN;KNAP_CROM_2;33;1.96;4.68;0.01;408;508;1.562
3328;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BEIG3B;STAL31;Stalham Primary 33kV;BEIGT_STAL_1_(2);33;10.64;22.36;0.46;408;508;9.738
3331;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;WAWF3A;WLON31;Weston Longville Primary 33kV;WLON_EDER_2(1);33;0.42;0.99;0.0;408;508;0.331
3335;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;TROW3A;TRPL3A;DNO-UKPN;TWSE_ALPI_4;33;3.22;7.67;0.01;408;508;2.560
3336;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;AVEF3A;AVEN31;EPN 0149;lne_AVEN_TROWSE_1;33;1.11;0.92;0.08;403;445;0.890
3356;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;CAIS3A;GYAR31;GT Yarmouth Grid 33kV;CAIST_GYAR_1;33;4.74;4.52;0.86;364;421;5.232
3359;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HADD1A;ILKS1A;Ilketshall Grid 132kV;HADDT_ILKE_2;132;1.01;2.23;0.51;382;476;9.956
3360;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BEIG3A;BEIG31;Beighton Primary 33kV;BEIGT_BEIG_2;33;5.62;13.38;0.02;408;508;4.469
3373;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ELSL1A;EARL11;Earlham 132kV;EARL_SALL_12;132;0.27;1.11;5.7;546;679;6.985
3391;Eastern Power Networks (EPN);Norwich;;EPN 0055;WAIR31;WAWF3A;DNO-UKPN;lne_WAIR_EDER_1;33;1.62;1.34;0.12;403;445;1.300
3402;Eastern Power Networks (EPN);Norwich;;Gorleston Grid 132kV;GORL11;TWSE11;Trowse Grid 132kV;TWSE_GORL_1_(1);132;1.72;6.57;5.11;546;679;31.118
3403;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5066;Gorleston Grid 33kV;GORL31;BRAD31;Bradwell Primary 33kV;GORL_BRAD_1;33;1.23;2.05;0.18;408;508;1.708
3410;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR3A;GYAR3E;GT Yarmouth Grid 33kV;GYAR_GYAR_3_(1B);33;0.0;0.01;0.0;666;770;0.010
3411;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR31;GT Yarmouth Grid 33kV;GYAR_GYAR_1B_(2);33;0.11;0.19;0.03;515;602;0.206
3416;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR3E;GYAR3K;GT Yarmouth Grid 33kV;GYAR_GYAR_3_(2);33;0.0;0.01;0.0;666;770;0.010
3419;Eastern Power Networks (EPN);Norwich;CUSTOMER_SITE;Gt Yarmouth Power Station 132kV;GYPS11;LOWE1B;DNO-UKPN;GYPS_LSFTT_1;132;0.11;0.38;7.44;914;1060;5.710
3421;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5079;Hapton Primary 11kV;HAPT5A;HAPT51;Hapton Primary 11kV;lne_HAPT_T1;11;0.14;0.21;0.0;599;654;0.027
3436;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5020;Long Rd Primary 33kV;LONG33;LSFT31;Lowestoft Grid 33kV;LONG_LSFT_1;33;4.8;3.96;0.4;291;333;3.941
3439;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5056;Lowestoft Grid 33kV;LSFT31;WHAP31;Whapload Rd Primary 33kV;LSFT_WHAP_1;33;1.8;1.91;0.27;279;322;2.065
3441;Eastern Power Networks (EPN);Norwich;;Magdalen Way Primary 33kV;MAGD32;GYAR31;GT Yarmouth Grid 33kV;MAGD_GYAR_2;33;2.73;2.79;0.27;323;370;2.619
3458;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5058;North Walsham Sw Stn 33kV;NWSS31;BUNH31;EPN 0184;lne_BUNH_BUNH;33;0.69;0.57;0.05;403;445;0.550
3465;Eastern Power Networks (EPN);Norwich;;Ormesby Primary 33kV;ORME3C;ORME31;Ormesby Primary 33kV;Line(255);33;0.24;0.2;0.02;403;445;0.190
3466;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5035;Peachman Way Primary 33kV;PECH32;TWSE31;Trowse Grid 33kV;PECH_TWSE_2;33;4.2;7.71;0.69;364;421;7.517
3469;Eastern Power Networks (EPN);Norwich;;Sall Grid 132kV;SALG11;SHER11;EPN 0052;SHERGM_SALL_2;132;0.0;0.01;0.13;804;914;0.098
3471;Eastern Power Networks (EPN);Norwich;;Sall Grid 132kV;SALG12;ELSL1A;DNO-UKPN;EARL_SALL_11;132;0.83;3.19;0.72;546;679;14.123
3478;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5070;Sprowston Primary 33kV;SPRO31;SPRO3A;DNO-UKPN;SPRO_SALL_2;33;50.68;69.58;0.31;253;311;20.959
3508;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5038;West Beckham Primary 33kV;WBEK3A;SALG31;Sall Grid 33kV;SALL_WBEK_1;33;44.75;61.35;0.1;253;311;17.647
3518;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5025;Wroxham Primary 33kV;WROX32;SEWF3A;DNO-UKPN;WROX_SCOT_1;33;8.86;16.64;0.02;308;385;5.115
3524;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 33kV;BLCH3A;BLCH31;Belchamp Grid 33kV;BLCH_BLCH_1;33;0.13;0.1;0.01;291;333;0.100
3536;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;NEWT32;Newtown Primary 33kV;BISH_NEWT_2;33;1.63;1.54;0.49;406;469;2.075
3549;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;PHSF3A;HALT3I;DNO-UKPN;HALST_WETH_2_(3);33;4.47;10.63;0.01;408;508;3.550
3550;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;PSFM3A;PENT31;EPN 0289;PENT_PENT_1;33;1.87;1.54;0.13;403;445;1.500
3551;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;HALT3J;WETH32;Wethersfield Primary 33kV;HALST_WETH_1_(2);33;11.58;27.57;0.04;408;508;9.208
3560;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;BRST1A;CATH1B;DNO-UKPN;BELCT_BRAMT_2;132;3.47;7.7;1.75;382;476;34.352
3562;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3B;LCAN3A;DNO-UKPN;lne_WORD_2;33;0.05;0.06;0.01;591;686;0.060
3567;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;MUCH3A;MUCH3B;DNO-UKPN;MUCH_TLEYT_2_(2B);33;0.82;0.63;0.06;291;333;0.630
3569;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;CORN3A;CORN31;Cornard Primary 33kV;CORNT_CORN_2;33;3.53;7.72;0.22;374;433;3.419
3577;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;HLEA3A;STNA3B;DNO-UKPN;Lne_HANG2_BISH_SAIR_2;33;0.18;0.42;0.0;408;508;0.140
3589;Eastern Power Networks (EPN);Pelham;;EPN 0063;WIXO32;WIXO3B;DNO-UKPN;WIXOT_WIXO_2;33;0.69;0.53;0.09;323;374;0.600
3591;Eastern Power Networks (EPN);Pelham;;EPN 0064;STRA31;STRD3A;DNO-UKPN;lne_STRAD_BELCH_1;33;5.25;4.32;0.38;403;445;4.200
3599;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1035;Glemsford Primary 33kV;GLEM32;GLEM3A;DNO-UKPN;GLEMT_GLEM_2;33;1.78;3.86;0.03;323;374;1.430
3620;Eastern Power Networks (EPN);Pelham;;Thaxted Grid 33kV;THAX3B;ACRO31;Acrows Primary 33kV;ACRO_THAX_1;33;13.78;31.22;0.2;316;364;11.345
3621;Eastern Power Networks (EPN);Pelham;EPN-S0000000D3051;Thaxted Grid 33kV;THAX31;TESF31;EPN 0276;THAX_TESF_1;33;0.04;0.05;0.02;521;579;0.112
3622;Eastern Power Networks (EPN);Pelham;EPN-S0000000D3051;Thaxted Grid 33kV;THAX31;SAFF31;Saffron Walden Primary 33kV;THAX_SAFF_1;33;8.95;18.95;0.59;279;322;10.489
3631;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1067;Wratting Primary 33kV;WRAT32;STRD3A;DNO-UKPN;WRAT_BLCH_1;33;2.79;6.63;0.01;408;508;2.215
3653;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000G3001;Burnham Switching Compound 33kV;BHSC31;FLEE31;Fleethall Grid 33kV;BHSC_FLEE_2;33;9.04;18.73;0.96;358;411;10.830
3657;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 132kV;CHLE11;SPRF1A;DNO-UKPN;CHEL_RAYM_2;132;0.55;1.26;0.27;382;476;5.442
4397;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7160;Watsons Rd Primary 33kV Tee Points;WRTP31;HOGD31;Hornsey Grid 33kV;WATR_HOGD_1A;33;2.07;1.57;0.37;364;421;2.020
4408;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6023;Coxford Primary 33kV;COXF31;COXF31;Coxford Primary 33kV;FAKET_COXF_2;33;0.16;0.19;0.02;531;588;0.200
4474;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6015;Downham Market Primary 33kV;DOWN3A;DOWN31;Downham Market Primary 33kV;Lne_DOWN_T2;33;0.07;0.06;0.01;456;527;0.057
4491;Eastern Power Networks (EPN);Walpole;;EPN 0114;KLPS31;WIGG3A;Wiggenhall Primary 33kV;KLPS_WIGGT_1;33;4.75;9.16;0.01;308;385;2.850
4494;Eastern Power Networks (EPN);Walpole;;EPN 0118;GLAM31;RAMR3C;DNO-UKPN;lne_GLA2_1;33;10.76;8.86;0.77;403;445;8.618
4498;Eastern Power Networks (EPN);Walpole;;EPN 0155;WERM11;HEMP12;Hempton Grid 132kV;lne_RAYNHAM_HEMP_1;132;0.01;0.01;0.12;411;461;0.140
4557;Eastern Power Networks (EPN);Walpole;;Leziate Drove Switching Station;LEZI3C;LTMA3A;DNO-UKPN;LTMAT_LEZI_3;33;43.06;57.33;0.07;237;296;16.750
4572;Eastern Power Networks (EPN);Walpole;;Northwold Primary 33kV;NOWN31;WERE3A;DNO-UKPN;NOWN_NOWNT_2;33;18.5;25.79;0.16;253;311;8.398
4591;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC3D;PETC31;Peterborough Central 33kV;PETC_PETC_3;33;0.01;0.02;0.0;604;670;0.020
4594;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;GRHP31;EPN 0104;Lne_PETC_GRHP_1;33;7.53;6.45;0.86;350;405;6.735
4607;Eastern Power Networks (EPN);Walpole;EPN-S0000000F6039;Peterborough South Grid 132kV;PETS12;PETS1A;Peterborough South Grid 132kV;PETS_PETS_1;132;0.0;0.0;0.07;596;672;0.060
4629;Eastern Power Networks (EPN);Walpole;;Walsoken Grid 132kV;WALS12;WALG11;Walpole GIS 132kV;WALS_WALP_1;132;0.35;1.67;1.86;659;817;8.270
4632;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;BELT3A;DNO-UKPN;WALS_LEVE_1;33;6.22;14.59;0.07;404;467;5.106
4639;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;WALS3B;Walsoken Grid 33kV;WALS_WALST_2;33;0.05;0.04;0.0;456;527;0.041
4661;Eastern Power Networks (EPN);Warley;EPN-S0000000H7023;Barclay Way Primary 33kV;BARC31;PURF31;Purfleet Grid 33kV;PURF_BARC_1;33;0.7;1.52;0.14;525;770;1.510
4686;Eastern Power Networks (EPN);Warley;;EPN 0248;RAIH11;WRRT1B;DNO-UKPN;HORN_RAIN_2;132;0.2;0.56;8.13;596;672;7.425
4709;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;SOME3A;Somers Heath Compound 33kV;PURF_SOME_1;33;2.06;2.57;0.88;486;561;3.600
4744;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BKPE3A;BKTE3A;DNO-UKPN;PICC_BERKT_3_(5);33;0.71;1.69;0.0;408;508;0.565
4754;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;FROG3B;KLAN31;Kings Langley Primary 33kV;FROGT_KLAN_2;33;2.42;3.21;1.16;521;579;4.525
4764;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8136;Greenhill Primary 33kV;GREE32;WEAL33;Wealdstone Primary 33kV;GREE_WEAL_2;33;1.02;1.12;0.16;366;421;1.204
4787;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 33kV;HOLY31;RICK31;Rickmansworth Grid 33kV;HOLY_RICK_1;33;5.32;5.81;0.82;364;421;6.259
4790;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;BOIS3A;DNO-UKPN;LYEG_BOIST_2;33;2.05;2.72;0.99;568;657;3.845
4873;Eastern Power Networks (EPN);Willesden;;Willesden Grid 132kV;WISD12;TAYT12;Taylors Ln (PS) Tee 132kV;lne_WISD_GIBR3/TAYT_3;132;0.08;0.11;2.78;;420;1.750
4888;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;SWAG3A;KNEB32;Knebworth Primary 33kV;KNEB_WASP_1_(1);33;0.09;0.21;0.01;371;463;0.108
4933;Eastern Power Networks (EPN);Wymondley;;EPN 0135;BASB31;BASB3A;DNO-UKPN;lne_BASB_ROYS;33;2.28;1.88;0.16;403;445;1.825
4936;Eastern Power Networks (EPN);Wymondley;;EPN 0175;RYSF31;RSFM3A;DNO-UKPN;lne_RYSF_RYSF;33;0.25;0.21;0.02;456;527;0.200
4965;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8127;South Hitchin Primary 33kV;SHIC31;WYMG31;Wymondley Grid 33kV;SHIC_WYMG_2;33;3.1;2.46;0.41;336;388;2.789
4980;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 132kV;WYMG12;LETC12;Letchworth Grid 132kV;WYMG_LETC_2;132;0.3;0.45;16.14;469;544;7.969
2020;South Eastern Power Networks (SPN);Sellindge;;Harrietsham 33kV;HARR31;LEZO31;Lenham Solar Farm Zone;X283;33;2.54;3.63;0.16;345;411;2.146
2036;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 6.6kV;KNRD7A;KNRD71;Kenardington 6.6kV;X751;6.6;0.02;0.02;0.0;597;688;0.001
2040;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008128;Little Chart 33kV;LTCH32;OAFZ31;Oaklands Farm Zone 33kV;G7R3;33;4.49;8.43;0.01;308;385;2.572
2062;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL11;SELL1B;Sellindge 132kV;X679;132;0.0;0.01;0.29;954;1060;0.105
2080;South Eastern Power Networks (SPN);Sellindge;;SPN 0093;SECS3A;SELT3A;DNO-UKPN;G7RG;33;0.64;0.53;0.05;456;525;0.515
2086;South Eastern Power Networks (SPN);Sellindge;;Walnut Tree Farm 33kV;WNTF31;SHLZ31;Sparrow Hatch Lane Zone 33kV;G7R4;33;3.89;6.47;0.1;345;411;2.661
2353;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3C;HALT3A;DNO-UKPN;HALST_HALS_2(2);33;0.31;0.58;0.05;589;680;0.545
2358;Eastern Power Networks (EPN);Braintree;;EPN 0192;CRST31;CTSF3A;DNO-UKPN;lne_CRST_CRST;33;0.06;0.05;0.0;465;536;0.050
2359;Eastern Power Networks (EPN);Braintree;;EPN 0212;KTSF31;KSFM3A;DNO-UKPN;lne_KENS_BRAI_1;33;0.17;0.14;0.01;403;445;0.135
2373;Eastern Power Networks (EPN);Braintree;;Witham Primary 33kV;WITH31;COGG31;Coggeshall Primary 33kV;WITH_COGG_1_(2);33;12.52;23.72;0.15;308;385;7.777
2384;Eastern Power Networks (EPN);Bramford;;Beccles Primary Playter DNO 33kV;BPPD31;PLSF31;EPN 0173;lne_PLSF_BPPD;33;4.74;5.35;0.81;394;462;5.060
2396;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3016;Braiswick Primary 33kV;BICK32;BICK3B;Braiswick Primary 33kV;BICK_BICK_2;33;0.01;0.01;0.0;670;778;0.015
2409;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1012;Bury Grid 11kV;BURG5B;BURG51;Bury Grid 11kV;Transformer_Tail_BURG_T4;11;0.07;0.14;0.0;714;786;0.020
2419;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3059;Chisbon Heath Primary 33kV;CHIS3B;SOSF3B;Chisbon Heath Primary 33kV;ALRET_CHIST_2_(2);33;4.95;7.6;0.01;253;311;1.938
2437;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU31;CLFQ32;Cliff Quay Sw Stn 33kV;CLQU_CLQUT_1;33;0.05;0.08;0.01;604;670;0.085
2438;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU30;FELI3F;DNO-UKPN;CLQU_FAGBT_2_(1);33;12.11;29.19;0.88;323;374;13.750
2468;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;EHFG3B;EHFG31;Customer 8;EHFG_CHIS/OLDRT_1;33;0.27;0.23;0.02;403;445;0.220
2473;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BAYL3A;STOW3J;DNO-UKPN;STOW_CLAYT_1(1);33;8.59;20.32;0.03;308;385;6.774
2499;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;PFGH3B;FORN31;Fornham Primary 33kV;PFGH_FORN_2;33;4.52;8.9;0.36;408;480;4.395
2511;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BURG3B;BURG31;Bury Grid 33kV;DRINT_BURG_1_(2);33;3.1;6.96;0.05;323;374;2.525
2516;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3F;HITC3A;DNO-UKPN;STOW_HITCT_1;33;12.57;17.23;0.02;253;311;4.925
2534;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1A;BRAM12;Bramford Grid 132kV;BRAMT_CLQUT_3_(1);132;0.17;0.64;0.31;546;679;2.951
2574;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DAIR3A;DAIR31;EPN 0034;lne_DAIR_LAWF_1;33;0.16;0.13;0.01;403;445;0.129
2575;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3B;HASU3A;DNO-UKPN;HASUT_TATTT_1_(1);33;5.61;7.39;0.01;237;296;2.180
2579;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MHDC3A;LHTH31;Lakenheath Primary 33kV;MILDT_LHTH_1;33;5.89;14.02;0.02;408;508;4.684
2605;Eastern Power Networks (EPN);Bramford;;EPN 0024;CDSM31;CDSF3A;DNO-UKPN;HARLT_CHED_1;33;0.56;0.46;0.04;403;445;0.450
2632;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;MSHM3C;DNO-UKPN;CLQU_LAVET_2;33;8.58;20.81;0.34;408;508;8.157
2651;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP31;HADP3A;Hadleigh Primary 33kV;HADL_HADL_2;33;0.01;0.01;0.0;403;445;0.010
