id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
2653;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP3C;HASU3A;DNO-UKPN;HASU_HASUT_1;33;7.53;9.68;0.03;237;296;3.090
2663;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5068;Harleston Primary 33kV;HARL3B;HARL31;Harleston Primary 33kV;HARL_HARL_2;33;0.08;0.02;0.0;216;236;0.020
2679;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1024;Ipswich Grid 132kV;IPSW11;FELI12;Felixstowe Grid 132kV;IPSW_FELI_1;132;0.51;1.37;29.56;551;635;21.704
2705;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;LAWG3A;DNO-UKPN;LAWG_FOXY_1_(1);33;0.9;1.64;0.13;366;421;1.554
2732;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5055;Reydon Primary 33kV;REYD31;UHWF3A;DNO-UKPN;REYD_HALE_1;33;11.7;27.85;0.04;408;508;9.301
2742;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5082;Rumburgh 132kV;RUMB1A;ILKE11;Ilketshall Grid 132kV;RUMB_ILKE_2;132;0.53;1.16;0.27;382;476;5.200
2743;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1075;Shotley Primary 33kV;SHOT32;FELX3A;DNO-UKPN;SHOT_FELIX_1;33;1.24;4.3;0.62;730;811;4.640
2747;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1189;Snetterton Primary 11kV;SNET5A;SNEP51;Snetterton Primary 11kV;SNET_SNET_2;11;0.08;0.11;0.0;669;782;0.030
2752;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1018;Stowmarket Grid 11kV;STOW51;STOW5A;Stowmarket Grid 11kV;Lne_STOW_T1;11;0.64;1.26;0.01;714;786;0.175
2764;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3E;DNO-UKPN;lne_STOW_CLAY_1(1);33;0.01;0.01;0.0;521;579;0.010
2773;Eastern Power Networks (EPN);Bramford;;Tattingstone Primary 33kV;TATT32;SHOT31;Shotley Primary 33kV;TATT_SHOT_2;33;21.29;33.64;0.12;253;311;10.570
2777;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;HONN31;Honington Primary 33kV;THET_HONN_5;33;10.39;24.64;0.06;408;491;8.335
2782;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1033;Tivetshall Primary 33kV;TIVE31;HARL31;Harleston Primary 33kV;TIVE_HARL_1;33;12.73;30.29;0.04;408;508;10.116
2788;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5073;Wickham Market Grid 33kV;WICK31;HACH31;Hacheston Primary 33kV;WICK_HACH_1;33;5.0;11.3;0.07;337;421;3.820
2828;Eastern Power Networks (EPN);Brimsdown;;Elstree GIS 132kV;ELSG10;BORW1A;DNO-UKPN;ELST_BRBHT_1;132;0.33;0.74;0.42;382;476;3.441
2840;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7158;Waltham Abbey Primary 33kV;WALT3A;WALT3B;Waltham Abbey Primary 33kV;WALTT_GAHL_3;33;0.03;0.02;0.0;287;330;0.020
2847;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4016;Aldreth Primary 33kV;ALDR32;WILB3A;DNO-UKPN;ALDR_ELYPT_1_(3);33;2.92;6.96;0.01;408;508;2.323
2852;Eastern Power Networks (EPN);Burwell;;Arbury Grid 132kV;ARBY11;GIRT1A;DNO-UKPN;ARBY_GRTNT_1;132;0.18;0.48;2.04;507;575;3.210
2864;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 132kV;BURL13;BMAN11;Burwell Main Grid 132kV;BURL_BMAN_1;132;0.03;0.03;0.87;469;544;0.470
2873;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;GOSF31;EPN 0251;lne_BURW_GOSF;33;1.67;2.43;0.32;604;670;2.642
2923;Eastern Power Networks (EPN);Burwell;;Fulbourn 11kV;FUNL51;FUNL5B;Fulbourn 11kV;FUNL5_GT4_Tail;11;0.29;0.4;0.0;669;782;0.055
2928;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;RADN31;Radnor Primary 33kV;FULB_RADN_1;33;2.57;3.72;0.48;600;667;4.052
2953;Eastern Power Networks (EPN);Burwell;EPN-S0000000H1174;Lakenheath Gatehouse Primary 11kV;LAKG5A;LAKG51;Lakenheath Gatehouse Primary 11kV;Line(238);11;0.0;0.0;0.0;1754;2058;0.030
3012;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BYLN3A;OFHL3A;DNO-UKPN;HILTT_GODM_1_(3);33;1.26;3.0;0.0;408;508;1.002
3031;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3C;SAND3J;DNO-UKPN;LBGD_SAND_2_(2)_B;33;0.24;0.11;0.01;203;231;0.095
3044;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT1B;ESLS1A;DNO-UKPN;EATO_HUNTT_1;132;0.22;0.85;0.19;546;679;3.760
3071;Eastern Power Networks (EPN);Eaton Socon;;EPN 0243;LSAS11;ESLS1A;DNO-UKPN;Line(244);132;0.0;0.01;0.0;546;679;0.030
3095;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD32;WLSF3A;DNO-UKPN;LBGD_SAND_11;33;8.87;19.57;0.14;357;411;7.237
3127;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;BERR32;EPN 0043;BUSY_BERR_2;33;0.57;0.36;0.05;201;228;0.380
3137;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 33kV;CELL31;ADEL32;Adelaide St Primary 33kV;CELL_ADEL_2;33;2.24;2.35;0.4;366;421;2.681
3208;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8097;Kenton Primary 33kV;KENT32;KENT3A;Kenton Primary 33kV;lne_KENT_T1;33;0.03;0.04;0.0;291;333;0.040
3221;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8143;Park St Primary 33kV;PARK32;CELL31;Cell Barnes Grid 33kV;PARKT_PARK_2;33;3.07;3.11;0.58;374;433;3.600
3292;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8116;Golders Grn Primary 33kV;GOLD31;HEND31;Hendon Grid 33kV;HEND_GOLD_1;33;9.97;7.8;0.86;279;322;7.882
3303;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8079;Mill Hill 132kV;MIHI12;BRGP11;EPN 0046;MIHI_BRGP_1;132;0.11;0.23;9.29;672;787;3.790
3322;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUNG3B;BUNG32;Bungay Primary 33kV;BUNGT_BUNG_2;33;3.87;9.0;0.14;366;421;3.399
3346;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HLFM3A;ATTL31;Attleborough Primary 33kV;HAPT_ATTL_1_(2);33;16.44;38.85;0.11;408;508;13.306
3361;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;NWAL3C;NWSS31;North Walsham Sw Stn 33kV;NWSS_NWAL_1;33;0.61;0.57;0.07;291;333;0.598
3372;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BHSF3A;BHSF31;EPN 0303;BHSF_WHAM_2;33;0.29;0.41;0.05;604;670;0.450
3380;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;WHAM3A;TWSE31;Trowse Grid 33kV;TWSE_BHSF_2;33;7.92;18.77;0.1;408;508;6.596
3417;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR3E;GT Yarmouth Grid 33kV;GYAR_GYAR_3_(1A);33;0.0;0.01;0.0;666;770;0.010
3456;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5058;North Walsham Sw Stn 33kV;NWSS31;AYLS31;Aylsham Primary 33kV;NWSS_AYLS_1;33;11.2;26.65;0.04;408;508;8.900
3459;Eastern Power Networks (EPN);Norwich;;Norwich Main 132kV;NORM11;EARL11;Earlham 132kV;NORM_EARLT_2_(1);132;0.44;1.64;0.82;546;679;7.937
3473;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5023;Sall Grid 33kV;SALG31;OASF3A;DNO-UKPN;SALL_WBEK_2_(1);33;4.54;10.81;0.01;408;508;3.610
3474;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5023;Sall Grid 33kV;SALG31;SALP32;Sall 33kV;SALL_SALP_1;33;0.03;0.06;0.01;652;765;0.060
3494;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5072;Thorpe Local Switching Station 33kV;TLSS31;LSEP32;EPN 0050;TLSS_TLSS_2;33;1.4;0.63;0.07;227;259;0.628
3513;Eastern Power Networks (EPN);Norwich;;Worstead Primary 33kV;WORS3C;WORS31;Worstead Primary 33kV;lne_WORS_SCMO;33;0.05;0.04;0.01;364;421;0.050
3520;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5040;Wymondham Primary 33kV;WHAM31;EARL31;Earlham Grid 33kV;WHAM_EARL_1;33;8.6;18.85;1.04;408;508;12.558
3548;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3J;LCAN3G;DNO-UKPN;TAKET_WORD_2_(1);33;6.51;17.22;0.05;408;508;5.265
3563;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;SUDB3A;PSFM3A;DNO-UKPN;BLCH_SUDB_2;33;5.32;12.47;0.02;371;463;3.913
3586;Eastern Power Networks (EPN);Pelham;;EPN 0059;UGLE1A;THAX12;Thaxted Grid 132kV;BRUG_THAX_2;132;0.43;2.08;0.53;659;817;9.877
3587;Eastern Power Networks (EPN);Pelham;;EPN 0061;SPRI31;THAX31;Thaxted Grid 33kV;lne_SPRING_THAXT_1;33;0.71;0.59;0.05;403;445;0.570
3602;Eastern Power Networks (EPN);Pelham;;Hanger Lea Primary 33kV;HANG31;HLEA3B;DNO-UKPN;Lne_HANG1_BISH_SAIR_1;33;0.57;0.46;0.05;323;374;0.462
3604;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1036;Haverhill Primary 11kV;HAVE50;WRAT51;Wratting Primary 11kV;HAVE_WRAT_1;11;22.71;49.3;0.05;666;770;5.450
3614;Eastern Power Networks (EPN);Pelham;EPN-S0000000C7070;Pelham 132kV;PELH12;UGLE1A;EPN 0059;PELH_BRUG_1;132;0.34;1.63;0.42;659;817;7.720
3635;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 132kV;ABBE1B;MALD1B;Maldon Grid 132kV;ABBET_MALDT_2;132;1.37;5.25;1.18;546;679;23.223
3640;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000G7202;Ashingdon Solar Park 33kV;ADSP3A;ASPA31;EPN 0180;lne_ASPA_ASPA;33;0.01;0.01;0.0;403;445;0.010
3645;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3032;Berechurch Primary 11kV;BECH5B;BECH51;Berechurch Primary 11kV;BECH5_BECH5_2;11;0.24;0.26;0.0;472;515;0.032
3656;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 132kV;CHLE12;SPRF1B;DNO-UKPN;CHLE_CHEET_2;132;0.57;1.29;0.28;382;476;5.600
350;London Power Networks (LPN);Islington;;Islington 132kV;ISLG11;GEST13;Georgiana St 132kV;lne_ISLNG_GEORG3;132;0.04;0.2;2.95;805;913;2.800
356;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;BROA32;Broadway 33kV;lne_DARA_BROA_4;33;6.15;4.25;1.38;260;340;6.360
374;London Power Networks (LPN);Littlebrook;;LPN 0025;WELT12;LITB11;Littlebrook 132kV GIS;lne_LITB_WELD_1;132;0.14;0.36;1.39;490;610;3.150
394;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6A;LODB62;Lodge Rd B 66kV;lne_LODB_HYPA/HYPB1;66;0.47;0.57;1.91;290;370;2.980
452;London Power Networks (LPN);New Cross 66kV;LPN-S000000000917;Bankside D 66kV;BAND61;TRAF61;Trafalgar St 66kV;Lne_BANE_TE;66;0.34;0.67;0.62;790;850;1.000
498;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR32;WDGR32;Woodgrange Park 33kV;lne_REBR_WDGR_3;33;2.5;3.9;1.6;370;480;6.200
514;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB33;LWAN31;LPN 0052;lne_BACB_LWAN;33;1.29;2.84;0.37;737;819;3.060
534;London Power Networks (LPN);St Johns Wood;;Duke St B 132kV;DUST12;LESQ12;Leicester Sq 132kV;lne_DUST_LESQ_2;132;0.06;0.18;0.19;340;340;2.470
544;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5E;EBBR52;Ebury Bridge 11kV;lne_EBBR_GRID3B;11;0.0;0.01;0.0;2000;2000;1.000
564;London Power Networks (LPN);St Johns Wood;;Longford St B 11kV;LONG51;GEST50;Georgiana St 11kV;lne_LONG_GEOR_2;11;23.96;6.46;0.05;322;350;2.780
570;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG1B;SJWB12;St Johns Wood B 132kV;lne_SJOW_LONG_2;132;0.04;0.28;2.95;420;540;1.000
580;London Power Networks (LPN);St Johns Wood;;LPN 0048;QVSN31;BTPS31;LPN 0032;lne_QVSN_BTPS;33;0.44;0.96;0.12;737;819;1.030
582;London Power Networks (LPN);St Johns Wood;;LPN 0051;WORW31;WORE31;LPN 0050;lne_WORW_WORE;33;0.04;0.09;0.01;737;819;0.100
583;London Power Networks (LPN);St Johns Wood;;LPN 0052;LWAN31;LWAS31;LPN 0053;lne_LWAN_LWAS;33;0.0;0.01;0.0;737;819;0.010
585;London Power Networks (LPN);St Johns Wood;;LPN 0054;LWBN31;LWBS31;LPN 0055;lne_LWBN_LWBS;33;0.0;0.01;0.0;737;819;0.010
593;London Power Networks (LPN);St Johns Wood;;LPN 0070;MOFE31;MOFW31;LPN 0071;lne_MOFE_MOFW;33;0.03;0.06;0.01;737;819;0.060
602;London Power Networks (LPN);St Johns Wood;;Old Brompton Rd B 11kV;OBRB51;OBRD5C;Old Brompton Rd B 11kV;lne_OBRD_GRID2A;11;0.0;0.0;0.0;1600;1600;1.000
617;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW10;SJOW1C;St Johns Wood 132kV;lne_SJOW_OBRD/EBRY1/ABPBT5/SJWDT5B;132;0.0;0.01;0.0;1200;1280;1.000
628;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;SJOW1J;St Johns Wood 132kV;lne_SJWB_SJWD_5B;132;0.01;0.01;0.13;537;615;0.160
636;London Power Networks (LPN);West Ham;LPN-S000000003615;Bow 132kV;BOWM13;BOWS11;Bow 132kV;lne_BOWM_BOWT_1;132;0.13;0.6;1.07;;437;2.000
640;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;LLCR12;LPN 0067;lne_BRUW_LLCR_2;132;0.06;0.05;0.58;471;538;0.748
650;London Power Networks (LPN);West Ham;LPN-S000000000634;Glaucus St 66kV;GLAU63;WHAS61;West Ham 66kV;lne_WHAS_GLAU_3;66;0.45;0.54;0.6;950;1020;1.000
656;London Power Networks (LPN);West Ham;;LPN 0023;BOWC52;BOWS5B;Bow 11kV;lne_BOWS_GRID1B2;11;6.23;0.0;0.02;;545;1.000
2403;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM12;BRAM1E;DNO-UKPN;BRAM_STOW_2_(1);132;0.0;0.01;0.17;886;1008;0.140
2427;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3027;Clacton Grid 33kV;CLTN31;VBRF3B;DNO-UKPN;CLTN_FRINT_2;33;0.37;0.89;0.0;408;508;0.298
2433;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU31;BLSS3B;Belstead Switching Stn 33kV;CLQU_BLSS_2;33;2.15;8.29;0.06;515;599;2.966
2491;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;TATT3A;BLSS3B;Belstead Switching Stn 33kV;TATTT_BLSS_2;33;4.88;11.55;0.02;323;374;3.881
2514;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;TATT3B;TATT31;Tattingstone Primary 33kV;TATTT_TATT_1;33;4.11;6.35;0.06;253;311;1.848
2527;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MELT3A;WICK31;Wickham Market Grid 33kV;WICK_MELTT_1;33;16.47;34.23;0.1;337;411;9.681
2576;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3E;BURG3A;DNO-UKPN;DRINT_BURGT_1_(1);33;7.29;11.5;0.16;253;311;4.204
2646;Eastern Power Networks (EPN);Bramford;;Groton Primary 33kV;GROT32;HADP3F;Hadleigh Primary 33kV;GROT_HASU_1;33;11.24;25.16;0.19;364;421;8.771
2715;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5020;Long Rd Primary 33kV;LONG31;LRHP3A;DNO-UKPN;HENS_LONG_2;33;0.49;0.48;0.09;364;421;0.553
2717;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1050;Melton Primary 33kV;MELT31;HACH31;Hacheston Primary 33kV;MELT_HACH_1;33;9.12;20.63;0.09;408;508;7.323
2726;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1016;Oysterbed Rd 33kV;OYBE31;FELI31;Felixstowe Grid 33kV;LAVET_OYBE_1;33;2.1;3.24;0.38;585;647;3.397
2775;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET3A;THET31;Thetford Grid 33kV;THET_THET_1;33;0.08;0.1;0.01;531;588;0.100
2824;Eastern Power Networks (EPN);Brimsdown;;DNO-UKPN;NCHG3A;SCHG31;South Chingford Primary 33kV;NCHGT_SCHG_1;33;3.41;3.14;0.39;329;377;3.256
2835;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8160;Rowley Ln Primary 33kV;ROWL31;BARN31;Barnet Grid 33kV;ROWL_BARN_1;33;3.77;2.78;0.67;358;411;3.615
2845;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4073;Addenbrookes Primary 33kV;ADEB32;ABRK31;Addenbrookes 33kV;Lne_ADEB_MEPA_1;33;0.02;0.02;0.0;521;579;0.020
2853;Eastern Power Networks (EPN);Burwell;;Arbury Grid 33kV;ARBY30;HSTN32;Histon Primary 33kV;ARBY_HSTN_1;33;2.92;4.41;0.21;279;322;2.194
2862;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4057;Barnwell Primary 33kV;BARE3C;FULB31;Fulbourn Grid 33kV;BARE_FULB_1;33;12.32;6.21;0.47;203;231;5.583
2866;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;TRIS3A;DNO-UKPN;BURL_SOHA_2;33;7.96;18.28;0.11;366;421;6.533
2868;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;WIFT3A;DNO-UKPN;BURL_WIFG_1;33;4.89;11.17;0.11;408;508;4.298
2890;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;BOTT3B;LINT3B;DNO-UKPN;FULB_LINTT_1_(2);33;9.34;22.02;0.03;408;508;7.846
2901;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;LINT3A;LINT32;Linton Primary 33kV;LINTT_LINT_2;33;6.56;15.61;0.02;408;508;5.215
2922;Eastern Power Networks (EPN);Burwell;;Fulbourn 11kV;FUNL51;FUNL5A;Fulbourn 11kV;FUNL5_GT3_Tail;11;0.32;0.43;0.0;669;782;0.060
2938;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 132kV;HIST11;GIRT1A;DNO-UKPN;HIST_GRTNT_1;132;0.07;0.16;0.04;382;476;0.720
2944;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;ALDR31;Aldreth Primary 33kV;HIST_ALDR_1;33;8.64;30.64;0.3;546;670;11.960
2955;Eastern Power Networks (EPN);Burwell;EPN-S0000000H1174;Lakenheath Gatehouse Primary 33kV;LAKG3A;LAKG31;Lakenheath Gatehouse Primary 33kV;Line(231);33;0.02;0.02;0.0;521;579;0.025
2986;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4013;Soham Primary 33kV;SOHA31;SOHA3A;Soham Primary 33kV;lne_SOHA_T1_1;33;0.01;0.01;0.0;604;670;0.013
2988;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4054;Storeys Way Primary 33kV;SWAY3A;SWAY31;Storeys Way Primary 33kV;SWAYT_SWAY_1;33;0.09;0.09;0.01;358;411;0.100
2992;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H6003;Bury Primary 33kV;BCAM31;WOOD3A;DNO-UKPN;BCAM_WOODT_2;33;16.9;23.16;0.03;253;311;6.620
2994;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT3B;UPAR3A;DNO-UKPN;HUNT_STIV_1_(2);33;0.58;1.38;0.0;408;508;0.462
2999;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3D;CBRD3C;DNO-UKPN;MADNT_SHPP_1_(4A);33;0.05;0.06;0.01;374;433;0.065
3006;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;LBGD3C;SAND3B;DNO-UKPN;LBGD_SAND_1_(2B);33;1.15;0.84;0.09;279;322;0.850
3009;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;GRAV3A;GRVF3B;DNO-UKPN;HILTT_OFFOT_1_(1);33;0.82;1.95;0.0;408;508;0.650
3027;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT3A;WHIF3A;DNO-UKPN;HUNT_STIV_2_(1);33;6.62;15.76;0.02;408;508;5.265
3073;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4068;Huntingdon Grid 132kV;HUNT12;HUNT1B;DNO-UKPN;HUNTT_HUNT_1;132;0.49;2.33;0.6;659;817;11.024
3078;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4068;Huntingdon Grid 33kV;HUNT31;HUNT3B;DNO-UKPN;HUNT_STIV_1_(1B);33;2.89;1.77;0.26;279;322;1.908
3087;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS11;BRLB12;EPN 0038;LBGS_LBGD_5;132;0.0;0.01;0.18;757;858;0.139
3126;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;HART32;Hartspring Primary 33kV;BUSY_HART_2;33;2.15;4.07;0.39;408;508;2.622
3158;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HEMN3A;HEMN32;Hemel North Primary 33kV;HEMNT_HEMN_2;33;2.39;1.89;0.28;323;374;2.050
3159;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WPOT3F;WPOT3C;DNO-UKPN;WPOTT_ELEET_2_(4B);33;1.27;3.02;0.0;408;508;1.010
3161;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HOGE3B;WWFM3B;DNO-UKPN;HEMET_HEME_2_(2);33;3.05;4.81;0.01;253;311;1.445
3163;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;MANN3A;STAN31;Stanmore Grid 33kV;MANNT_STAN_2;33;5.09;3.34;0.72;346;398;4.230
3173;Eastern Power Networks (EPN);Elstree;;Eastcote Primary 33kV;EASC32;HATC3C;DNO-UKPN;EASC_HATC_2_(1);33;2.97;4.49;1.81;628;728;6.605
3184;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV32;GROV3A;Grove Mill Primary 33kV;GROVT_GROV_1;33;0.01;0.02;0.0;515;602;0.021
3202;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8033;Hemel East Primary 33kV;HEME31;HEME3A;Hemel East Primary 33kV;HEME_HEME_2;33;0.06;0.05;0.0;403;445;0.050
3222;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8098;Piccotts End Grid 132kV;PICC11;BUSM1B;Bushey Mill Grid 132kV;PICCT_BUSYT_2;132;1.21;4.63;1.04;546;679;20.470
3234;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;STPA31;St Pauls Primary 33kV;PICC_STPA_1;33;1.55;2.04;0.73;521;579;2.865
3239;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8081;Stanmore Grid 132kV;STAN12;ELSG11;Elstree GIS 132kV;STAN1_STAN1_2;132;0.22;0.43;15.26;612;715;6.955
3240;Eastern Power Networks (EPN);Elstree;;Stanmore Grid 132kV;STAN11;ELSG13;Elstree GIS 132kV;STAN1_STAN1_1;132;0.22;0.43;14.94;612;715;6.800
3261;Eastern Power Networks (EPN);Grendon;;EPN 0045;ARAG11;RAEB1A;DNO-UKPN;ARAG_RAEGT_1;132;0.12;0.27;0.06;382;476;1.150
3265;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8051;Bellevue Primary 11kV;BVUE5B;BVUE51;Bellevue Primary 11kV;lne_BVUE_T1;11;0.07;0.14;0.0;714;786;0.020
3267;Eastern Power Networks (EPN);Mill Hill;;Bellevue Primary 33kV;BVUE31;FING31;Finchley Grid 33kV;BVUE_FINC_1_(1A);33;5.35;4.35;0.43;282;324;4.215
3293;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8138;Hendon 132kV;HEND11;HEND1A;Hendon 132kV;HEND_HENG_1;132;0.0;0.01;0.19;783;899;0.110
3302;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC32;GOLD32;Golders Grn Primary 33kV;LEIC_GOLD_2;33;6.24;5.73;0.71;323;370;5.945
3305;Eastern Power Networks (EPN);Mill Hill;;Mill Hill Primary 11kV;MIHI51;BRCK51;Brockenhurst Primary 11kV;MILL_BRCK_3;11;16.81;9.25;0.0;302;345;1.365
3329;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;OASF3B;WBEK3B;West Beckham Primary 33kV;SALL_WBEK_2_(3);33;17.84;42.42;0.07;408;508;14.235
3358;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;STHS3B;STHS31;EPN 0174;lne_WROX_STHS;33;0.04;0.05;0.01;521;579;0.050
3387;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham Grid 33kV;EARL31;BOUN31;Boundary Park Primary 33kV;EARL_BOUN_1;33;6.05;8.28;0.52;336;388;5.217
3401;Eastern Power Networks (EPN);Norwich;;Gorleston Grid 132kV;GORL11;GYPS11;Gt Yarmouth Power Station 132kV;GYPS_GORL_1;132;0.07;0.27;5.19;914;1060;3.981
3462;Eastern Power Networks (EPN);Norwich;;Norwich Main 132kV;NORM12;EARL11;Earlham 132kV;NORM_EARLT_1_(2);132;0.44;1.63;0.7;546;679;7.844
3483;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 132kV;THOR12;THOL12;Thorpe Grid Local 132kV;Two Sites Sharing the Same Switch;132;;;;;;
3488;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;THOR3C;Thorpe Grid 33kV;THORT_THOR_1;33;0.09;0.2;0.02;666;770;0.200
3493;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;BEIG31;Beighton Primary 33kV;THOR_BEIG_1;33;15.93;34.83;0.55;356;411;14.692
3510;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5039;Whapload Rd Primary 33kV;WHAP32;LSFT31;Lowestoft Grid 33kV;WHAP_LSFT_2;33;1.8;1.91;0.27;279;322;2.065
3511;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5048;Worstead Primary 33kV;WORS3B;NWSS31;North Walsham Sw Stn 33kV;WORST_NWSS_1;33;9.79;18.39;0.02;308;385;5.610
3523;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 132kV;BLCH11;CATH1A;DNO-UKPN;BLCH_BELCT_1;132;0.82;1.83;0.42;382;476;8.165
3545;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;NORG3A;TLEY3B;Thorley Primary 33kV;NORG_TLEY_1_(2);33;14.61;27.45;0.14;308;385;9.253
3571;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;GLEM3A;BLCH32;Belchamp Grid 33kV;GLEMT_BLCH_2;33;6.8;18.04;0.03;408;508;5.478
3575;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;MUCH3B;BSMH3B;DNO-UKPN;MUCH_TLEYT_2_(3);33;6.41;12.03;0.03;308;385;3.785
3597;Eastern Power Networks (EPN);Pelham;;EPN 0231;SAIR31;STNA3A;DNO-UKPN;BISH_SAIR_1_(2);33;6.32;15.16;0.02;408;508;5.025
3634;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 132kV;ABBE1A;MALD1A;Maldon Grid 132kV;ABBET_MALDT_1;132;1.37;5.25;1.18;546;679;23.223
3642;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7003;Basildon Local Primary 33kV;BASL3B;CHAL3A;DNO-UKPN;CHALT_BASLT_2;33;0.65;0.78;0.27;380;439;1.108
3651;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000G3001;Burnham Switching Compound 33kV;BHSC31;TILL3D;DNO-UKPN;BHSC_TILL_1_(1);33;14.75;20.48;0.09;253;311;6.360
3655;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 132kV;CHLE11;RAYM11;Rayleigh Main 132kV;CHEET_RAYM_1;132;1.27;2.91;1.02;382;476;14.976
3682;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;GARD3B;LWGA3A;DNO-UKPN;GARDT_WFRDT_1_(1);33;0.96;2.16;0.0;338;421;0.552
3684;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;RBEP3C;OTWD3A;DNO-UKPN;NEVE_BILL_2;33;0.4;0.96;0.0;408;508;0.321
3692;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3B;WFRD32;Wickford Primary 33kV;WFRDT_WFRD_2;33;3.02;3.47;0.34;323;370;3.358
3697;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LWGA3A;WFRD3E;DNO-UKPN;GARDT_WFRDT_1_(1)_a;33;4.18;9.4;0.01;338;421;2.398
3701;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CHAL3B;NEVE31;Nevendon Grid 33kV;CHALT_NEVE_1;33;1.51;1.89;0.65;515;599;2.660
3705;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WOMO1B;RAYM11;Rayleigh Main 132kV;CHLET_RAYL_2;132;0.65;3.1;1.59;659;817;14.959
3711;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LSFE3A;LASF31;EPN 0143;lne_LASF_PELD_1;33;1.75;1.44;0.13;403;445;1.400
3720;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABDC3D;ABDC3B;DNO-UKPN;TIPTT_TIPT_2_(3);33;0.28;0.66;0.0;408;508;0.221
3723;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;GARD3B;GARD31;Gardiners Ln Primary 33kV;GARDT_GARD_1;33;0.98;1.09;0.16;358;411;1.173
3729;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABDC3A;TIPD3A;DNO-UKPN;TIPTT_TIPT_1_(2);33;0.02;0.04;0.0;408;508;0.012
3741;Eastern Power Networks (EPN);Rayleigh;;EPN 0072;MIDD31;BURN31;Burnham Primary 33kV;lne_MIDD_BHSH_1;33;6.94;5.72;0.5;403;445;5.560
3743;Eastern Power Networks (EPN);Rayleigh;;EPN 0144;LGSF31;LSFW3A;DNO-UKPN;lne_LGSF_PELD_2;33;1.75;1.44;0.13;403;445;1.400
3759;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;TBAY3B;DNO-UKPN;FLEE_TBAY_2_(1);33;2.82;7.29;0.04;408;508;2.434
3760;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;FLEP32;Fleethall Local Primary 33kV;FLEE_FLEP_2;33;0.06;0.09;0.01;685;795;0.100
3766;Eastern Power Networks (EPN);Rayleigh;;Fleethall Grid 33kV;FLEE32;ULVE3A;DNO-UKPN;FLEE_HAIN_2_(2);33;8.29;11.94;0.01;237;296;3.226
3771;Eastern Power Networks (EPN);Rayleigh;;Hadleigh Primary Essex 33kV;HAES31;BELL3B;DNO-UKPN;HASU_BELLT_2;33;0.97;2.01;0.23;549;634;2.045
3778;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 132kV;MALD12;MALD1A;Maldon Grid 132kV;MALDT_MALD_1;132;0.07;0.33;0.08;659;817;1.561
3784;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MACA3B;MACA32;Maldon Causeway Primary 33kV;MACAT_MACA_2;33;5.66;8.16;0.09;253;311;2.787
3809;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;RAYL3E;Rayleigh Local Primary 33kV;RAYL_RAYL_2;33;0.09;0.11;0.01;456;525;0.100
3836;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3056;Writtle St Primary 33kV;WRIT3A;WCHE32;West Chelmsford Primary 33kV;WRITT_WCHE_2;33;0.84;1.11;0.4;323;370;1.568
3869;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;WELW3A;WELW3B;DNO-UKPN;LN_2668_2669_1;33;0.0;0.0;0.0;374;433;0.005
3885;Eastern Power Networks (EPN);Rye House;;EPN 0077;MERD32;RYEH31;Rye House 33kV;MERD_RYEG_7;33;2.49;3.05;0.19;456;525;2.700
3928;Eastern Power Networks (EPN);Rye House;;Rye House 132kV;RYEH12;RYEH1F;Rye House 132kV;RYEG_RYEHT_4;132;0.0;0.0;0.04;691;796;0.045
3930;Eastern Power Networks (EPN);Rye House;;Rye House 132kV;RYEH12;RYEH1B;DNO-UKPN;RYEH_HARW_1;132;0.03;0.11;0.68;612;715;0.737
3948;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;HODD31;Hoddesdon Primary 33kV;RYEG_HODD_1_(1A);33;2.11;1.63;0.16;279;322;1.618
3950;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7081;Turnford Primary 33kV;TURN3A;TURN31;Turnford Primary 33kV;TURNT_TURN_3;33;3.11;2.39;0.25;279;322;2.404
3954;Eastern Power Networks (EPN);Rye House;;Welwyn Grid 132kV;WELW11;BROP1A;DNO-UKPN;WELWT_WELW_2;132;0.41;1.56;0.35;546;679;6.888
3960;Eastern Power Networks (EPN);Rye House;EPN-S0000000D8066;Welwyn Grid 33kV;WELW31;CWEL3A;Central Welwyn Primary 33kV;WELW_CWEL_1;33;2.08;1.5;0.52;350;405;2.117
3980;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;KIBR31;EPN 0265;AYLE_KIBR_2;33;0.17;0.21;0.03;521;579;0.226
3990;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;EXCH3A;DNO-UKPN;AYLE_EXCHT_1;33;5.33;3.13;0.27;203;231;2.957
3996;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4061;Brogborough Primary 33kV;BROG32;WEST31;Westoning Grid 33kV;BROG_WEST_1;33;13.01;34.35;0.08;286;327;10.499
4002;Eastern Power Networks (EPN);Sundon;EPN-S0000000H7088;Central Harpenden Primary 33kV;CHAR32;LUTS31;Luton South Grid 33kV;LUTS_CHAR_2;33;9.44;17.02;0.45;329;377;8.101
4015;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHED3D;CHED3C;DNO-UKPN;PITST_PITST_1;33;2.67;4.14;0.0;253;311;1.056
4020;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CRCH3A;CHUS31;EPN 0176;Lne_CHED_CHUS;33;3.68;3.03;0.26;403;445;2.948
4021;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3H;CADD3A;DNO-UKPN;KENST_CADDT_1_(2A);33;2.34;3.63;0.0;253;311;0.925
4061;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MAON1B;SUND12;Sundon GIS 132kV;AUCT_SUG1_2_1;132;1.04;3.76;1.64;483;681;17.143
4072;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3J;KENS3K;DNO-UKPN;HOUGT_KENST_2_(3);33;1.61;2.47;0.28;408;508;2.427
4077;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3C;KENS3J;DNO-UKPN;HOUGT_KENST_2_(2);33;0.18;0.28;0.0;253;311;0.072
4113;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3K;KENS3A;DNO-UKPN;HOUGT_KENST_2_(4);33;0.88;2.1;0.0;408;508;0.702
4125;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;NODR3B;NODR32;North Dr Primary 33kV;NODRT_NODR_4;33;1.33;1.75;0.12;323;374;1.170
4128;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3F;HOUG3I;DNO-UKPN;HOUGT_HOUG_1_(2A);33;2.69;1.64;0.24;279;322;1.773
4133;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MRFM3A;MFES31;EPN 0158;lne_SUND_MFES;33;0.62;0.51;0.04;403;445;0.500
4134;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHUR3A;CHUR3B;DNO-UKPN;CADDT_LUTS_1_(2B);33;0.37;0.57;0.0;253;311;0.146
4137;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8132;East Harpenden Primary 11kV;EHAR51;CHAR51;Central Harpenden Primary 11kV;EHAR_CHAR_1_(3);11;15.6;12.48;0.0;391;449;2.030
4140;Eastern Power Networks (EPN);Sundon;;Eaton Valley Rd 33kV;EVLY32;LUTN30;Luton North Grid 33kV;LUTN_LAIRT_1;33;1.85;4.02;0.38;666;770;4.000
4158;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;DUNS32;Dunstable Primary 33kV;HOUG_DUNS_2;33;1.6;1.72;0.34;329;377;1.972
4164;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8037;Leighton Buzzard Primary 33kV;LBUZ32;LBUZ3C;DNO-UKPN;SU33_LBUZT_1_(3B);33;2.06;1.26;0.19;279;322;1.360
4169;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8056;Luton North Grid 132kV;LUTN12;SUND12;Sundon GIS 132kV;LUTN_SUG1_2;132;0.27;1.1;4.25;607;702;6.591
4177;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;VALU33;EPN 0081;LUTS_VALU_3;33;0.77;0.92;0.12;358;411;0.928
4183;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;VALU32;EPN 0081;LUTS_VALU_2_(2);33;0.73;0.79;0.11;356;411;0.827
4190;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;SWPR32;Stewartby Primary 33kV;MARO_SWPR_2;33;1.65;3.4;0.09;405;465;1.603
4195;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4077;Prebend St Primary 33kV;PREB31;AUCA31;Austin Canons Grid 33kV;PREB_AUCA_1;33;1.04;0.96;0.12;329;377;0.996
4196;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8019;Stopsley 33kV;STOP32;LUTN31;Luton North Grid 33kV;LUTN_STOP_2;33;1.34;2.91;0.28;666;770;2.900
4197;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;LEWS32;Lewsey Primary 33kV;SU33_LEWS_2;33;1.79;2.59;0.34;604;670;2.825
4205;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUPR34;Sundon Primary 33kV;SU33_SU11_1;33;0.1;0.14;0.02;604;670;0.150
4214;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8086;Sundon Primary 11kV;SURP5A;SUPR51;Sundon Primary 11kV;Lne_SUND_T2;11;0.0;0.0;0.0;1754;2058;0.035
4226;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8023;Westoning Grid 33kV;WEST31;HERM3A;DNO-UKPN;WEST_BART_2_(1);33;0.64;1.41;0.02;408;508;0.585
4237;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;DURH31;Durham Rd Primary 33kV;BASG_DURH_1;33;1.65;1.75;0.53;414;477;2.394
4239;Eastern Power Networks (EPN);Tilbury 1&7;;Bata Primary 33kV;BATA32;BATA3A;DNO-UKPN;LEEMT_BATAT_1_(2);33;0.73;0.88;0.1;521;579;0.920
4242;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7024;Bata Primary 33kV;BATA31;BATA3D;Bata Primary 33kV;TLCMT_BATAT_2_(2);33;0.01;0.01;0.0;337;421;0.004
4261;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;BALD1A;BASG11;Basildon Grid 132kV;BASGT_BASG_1;132;0.02;0.11;0.03;659;817;0.520
4262;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7094;Durham Rd Primary 11kV;DURH5B;DURH51;Durham Rd Primary 11kV;lne_DURH3_T2;11;0.12;0.21;0.0;599;654;0.028
4273;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0293;CROS31;BASG31;Basildon Grid 33kV;Lne_BASG_CROS;33;5.12;4.22;0.37;403;445;4.100
4278;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;TLCM3B;DNO-UKPN;TLCM_TLCMT_2;33;6.07;11.91;0.15;337;421;4.149
4283;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM3C;TLCM31;Tilbury Compact Grid 33kV;lne_TLCM_GT5;33;0.02;0.02;0.03;604;670;0.075
4287;Eastern Power Networks (EPN);Tilbury 1&7;;Tilbury Local Grid 132kV;TILG11;TIGP11;EPN 0206;lne_TLCM_TIGP;132;0.13;0.37;4.48;691;796;4.900
4290;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7117;Tilbury Local Primary 33kV;TBLP32;TLCM31;Tilbury Compact Grid 33kV;TLCM_TILP_2;33;0.02;0.04;0.0;589;680;0.040
4294;Eastern Power Networks (EPN);Tilbury 1&7;;Tilbury Tee Point 132kV;TITP12;BALD1B;DNO-UKPN;TLTE_BASGT_2;132;0.55;2.65;0.68;659;817;12.560
4296;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7161;West Horndon Primary 11kV;WHOR5B;WHOR51;West Horndon Primary 11kV;TransformerTail_WHOR_2;11;0.08;0.13;0.0;655;719;0.018
4299;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;PTGN3A;SBEN3C;DNO-UKPN;PTGNT_SBENT_2;33;3.22;7.19;0.05;338;421;2.615
4302;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;THUN3C;SBEN3A;DNO-UKPN;PTGNT_SBENT_2(1);33;3.23;7.24;0.05;338;421;2.620
4345;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3A;PALM31;Palmers Grn Grid 33kV;CEDMT_PALM_2_(1A);33;5.87;4.51;0.46;291;333;4.504
4355;Eastern Power Networks (EPN);Tottenham;;EPN 0094;NUML1B;NUML11;EPN 0094;Cable_T132_GRID 3;132;0.0;0.01;0.06;597;682;0.080
4368;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CROE31;Crouch End Primary 33kV;HOGD_CROE_1_(1A);33;1.8;1.31;0.32;395;455;1.718
4372;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7074;Lonsdale Dr Primary 33kV;LONS32;NENF32;North Enfield Primary 33kV;LONS_NENF_4;33;4.05;3.27;0.4;279;322;3.376
4374;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7030;Palmers Grn Grid 132kV;PALM12;TOTT12;Tottenham 132kV;T132_PALM_2;132;0.17;0.36;14.88;672;787;6.072
4375;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7030;Palmers Grn Grid 132kV;PALM11;TOTT12;Tottenham 132kV;T132_PALM_1;132;0.17;0.36;14.72;672;787;6.004
4381;Eastern Power Networks (EPN);Tottenham;;Palmers Grn Grid 33kV;PALM33;WRTP32;Watsons Rd Primary 33kV Tee Points;PALM_WATR_2_(1A);33;3.17;2.33;0.57;374;433;3.040
4388;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;ARDR31;EPN 0246;TOTT_ARDRA;33;3.16;3.82;0.43;521;579;4.000
4389;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;NLWA3D;DNO-UKPN;TOGD_NLWA_22;33;0.77;2.68;0.34;818;951;2.885
4404;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6061;Burnham Thorpe Primary 33kV;BTHO31;EGAS3A;DNO-UKPN;BTHO_EGME_1;33;5.15;11.94;0.04;408;508;4.175
4421;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;WRWF1A;WRDC11;EPN 0182;lne_WRDC_WRDC_1;132;0.05;0.05;0.54;471;538;0.700
4422;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;WERE3A;WISS31;Wissington BSC 33kV;NOWNT_WISS_2;33;4.4;9.08;0.33;408;508;5.386
4426;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FAKE3A;LESF3A;DNO-UKPN;FAKET_KEMPT_2;33;8.36;13.91;0.84;237;296;10.800
4440;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BHTE3A;BHSE3A;DNO-UKPN;MARC_CHATT_2(2);33;1.38;3.29;0.0;408;508;1.099
4463;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;GLAS3A;GLAS31;EPN 0105;GLAST_GLAS_1;33;3.14;3.84;0.25;456;525;3.400
4466;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HFAG3A;CHAT32;Chatteris Primary 33kV;CHAT_HFAG_1;33;0.35;0.84;0.0;408;508;0.280
4476;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6004;Egmere Primary 33kV;EGME31;HEMP31;Hempton Grid 33kV;EGME_HEMP_1;33;12.83;30.54;0.04;408;508;10.200
4483;Eastern Power Networks (EPN);Walpole;;EPN 0102;PPST11;NEWT1A;DNO-UKPN;PPST_NENWT_2;132;0.06;0.27;0.07;659;817;1.295
4492;Eastern Power Networks (EPN);Walpole;;EPN 0116;RANW3A;RANW31;EPN 0116;RANWT_RANW_1;33;0.23;0.17;0.01;357;411;0.150
4506;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6033;Fairstead Primary 33kV;FAIR3B;FAIR31;Fairstead Primary 33kV;KING_FAIR_1;33;1.92;4.71;0.04;366;421;1.612
4548;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6046;Kings Lynn Grid  33kV;KING31;FAIR3A;Fairstead Primary 33kV;KING_FAIRT_2;33;2.8;5.3;0.47;408;480;3.230
4551;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6007;Kings Lynn South Grid 132kV;KLSO11;HEMP1A;DNO-UKPN;KLSO_HEMPT_1;132;0.02;0.07;0.02;546;679;0.300
4568;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6065;March Grid 33kV;MRCG31;MRCH31;March Primary 33kV;MARC_MRCH_1;33;1.85;1.11;0.12;203;231;1.082
4569;Eastern Power Networks (EPN);Walpole;;Narborough Primary 33kV;NARB31;FSFM3A;DNO-UKPN;NARB_SWAF_1;33;4.91;11.52;0.05;408;508;4.051
4574;Eastern Power Networks (EPN);Walpole;;Northwold Primary 33kV;NOWN31;OXBO3A;DNO-UKPN;NOWN_SWAFT_1;33;4.31;10.24;0.02;408;508;3.461
4576;Eastern Power Networks (EPN);Walpole;;Orton Primary 11kV;ORTO51;ORTO5B;Orton Primary 11kV;lne_ORTO_ORTO_2;11;0.12;0.24;0.0;714;786;0.034
4577;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6076;Orton Primary 33kV;ORTO32;PETS31;Peterborough South Grid 33kV;PETS_ORTO_2;33;3.42;5.58;0.62;397;437;5.750
4581;Eastern Power Networks (EPN);Walpole;;Peterborough Central 11kV;PETC51;PETC5A;Peterborough Central 11kV;lne_PETC_PETC_4;11;0.0;0.0;0.0;2000;2000;0.008
4600;Eastern Power Networks (EPN);Walpole;EPN-S0000000F6037;Peterborough North Grid 132kV;PETN12;PETC1C;Peterborough Central 132kV;PETN_PETC_1;132;0.15;0.23;9.03;607;702;4.230
4608;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 33kV;PETS31;CRPK31;EPN 0302;CROW_PETS_2;33;2.12;1.75;0.15;403;445;1.700
4678;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3C;RBEP3A;DNO-UKPN;BILL_GOOS_1_(1);33;4.11;4.97;0.56;521;579;5.200
4695;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;ELMP31;Elm Park Primary 33kV;HORN_ELMP_1;33;3.98;2.61;0.6;240;276;2.869
4703;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 132kV;PURF12;PURF1B;Purfleet Grid 132kV;WARG_PURF_4;132;0.0;0.01;0.08;691;796;0.085
4714;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PURF3A;Purfleet Grid 33kV;Lne_PURF_GT1;33;0.0;0.01;0.01;737;818;0.035
4745;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;PEWE3A;WARN31;Warners End Primary 33kV;Lne_PICC_WARN;33;1.41;1.29;0.25;364;421;1.500
4791;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;LYEG3B;Lye Green 33kV;lne_LYEG_GT2;33;0.0;0.0;0.0;760;880;0.062
4811;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8149;Sudbury Court Primary 33kV;SCRT31;SCRT3A;Sudbury Court Primary 33kV;SCRTT_SCRT_1;33;0.04;0.05;0.01;366;421;0.050
4820;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8107;Westbury Primary 33kV;WBRY31;HOLY31;Holywell Grid 33kV;WBRY_HOLY_1;33;2.28;2.6;0.34;364;421;2.729
4842;Eastern Power Networks (EPN);West Thurrock;EPN-S0000000G7082;West Thurrock Grid 33kV;WTHK31;HEDH31;Hedley Av Hss 33kV;WTHK_HEDH_1;33;0.28;0.79;0.09;657;728;0.822
4897;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3C;STEV31;Stevenage Grid 33kV;STEV_WASP_2_(1);33;4.2;9.77;0.12;408;508;3.567
4905;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3E;SHPL3A;DNO-UKPN;WYMG_VERYT_2;33;2.2;4.7;0.04;408;508;1.889
4917;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WISB3A;REED31;Reed Primary 33kV;WISS_REED_1;33;0.01;0.01;0.0;403;445;0.010
4942;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8014;Letchworth Grid 33kV;LETC31;ROYS3A;DNO-UKPN;LETC_ROYS_1_(2);33;7.23;15.63;0.07;525;670;15.600
4943;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8014;Letchworth Grid 33kV;LETC31;WLET32;West Letchworth Primary 33kV;LETC_WLET_2;33;5.48;11.71;0.62;408;508;5.722
2;London Power Networks (LPN);Acton Lane 22kV;LPN-S000000003203;Acton Lane 22kV;ACTL81;GRFD81;LPN 0002;lne_ACTL_GRFD_1;22;0.01;7.5;0.0;;1023;1.000
21;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG6A;EHAM62;East Ham Tee Pt. 66kV;lne_EHAM_TP3;66;0.33;0.72;0.16;;157;4.780
34;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;BECS31;LPN 0007;lne_BARW_BECS_1;33;2.42;2.0;0.17;190;200;1.941
79;London Power Networks (LPN);Brimsdown;;Fairlop Rd 33kV;FAIR3B;FAIR34;Fairlop Rd 33kV;lne_FAIR_T2;33;0.0;0.01;0.0;970;1020;1.000
171;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5F;DEVO53;Devonshire Square 11kV;lne_DEVO_GRID3A;11;0.12;0.19;0.0;960;1085;0.050
181;London Power Networks (LPN);City Road;LPN-S000000003429;Finsbury Market B 33kV;FINB31;FIND33;Finsbury Mkt D 33kV;lne_FINB_FIND_7D;33;0.0;0.01;0.0;300;340;1.000
182;London Power Networks (LPN);City Road;LPN-S000000003429;Finsbury Market B 33kV;FINB31;WHSR31;Whiston Rd 33kV;lne_FINB_WHSR_1;33;1.08;1.76;0.7;300;340;2.730
191;London Power Networks (LPN);City Road;LPN-S000000000228;Fisher St B 11kV;FISB51;FISB5B;Fisher St B 11kV;Transformer Tail FISH_GT2B;11;0.21;0.37;0.0;804;941;0.050
194;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA51;LIMA5A;Limeburner Ln 11kV;lne_LIMA_GT2A;11;0.02;0.04;0.0;714;786;0.010
209;London Power Networks (LPN);City Road;;LPN 0012;MANS8A;MANS81;LPN 0012;lne_MANS_GRID2A;22;0.0;0.01;0.0;1470;1470;1.000
211;London Power Networks (LPN);City Road;;LPN 0013;CHAX81;BAND8B;Bankside D 20kV;lne_BAND_CHAX_1;22;3.78;5.48;0.15;1000;1000;2.654
222;London Power Networks (LPN);Hackney 132kV;LPN-S000000003435;Hackney 132kV;HACK1B;HACS11;Hackney Supergrid 132 kV;lne_HACK_GRID2A;132;0.0;0.0;0.0;;;1.000
240;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 11kV;HEAR51;HEAR5C;Hearn St 11kV;Cable Tail_GT3_HEAR;11;0.02;0.04;0.0;880;1031;0.010
243;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 66kV;HEAR61;SHOR61;Shoreditch 66kV;lne_SHOR_HEAR_1;66;0.0;0.01;0.0;220;220;1.000
246;London Power Networks (LPN);Hackney 132kV;;Holloway Grid 66kV;HOLL62;KHWL61;King Henrys Walk 66kV;lne_HOLL_KHWL_2;66;0.48;0.61;2.14;430;450;3.310
253;London Power Networks (LPN);Hackney 66kV;LPN-S000000000503;Blackhorse Lane 66kV;BLHL61;HACS6B;Hackney Sgrid 66kV;lne_HACS_BLHL_1;66;0.54;0.47;1.61;970;1020;2.600
269;London Power Networks (LPN);Hackney 66kV;LPN-S000000000524;Exeter Rd 66kV;EXET62;HACS6A;Hackney Sgrid 66kV;lne_HACS_EXET_2;66;1.47;1.32;0.86;970;1020;1.000
281;London Power Networks (LPN);Hackney 66kV;LPN-S000000003436;Hackney Grid 66kV;HACG62;HACG62;Hackney Grid 66kV;lne_HACG_REDBS2-1;66;0.0;0.01;0.0;600;600;1.000
289;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 132kV;BROM12;ELTH11;Eltham Grid 132kV;lne_ELTH_BROM_2;132;0.36;0.55;16.88;440;570;1.000
303;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 11kV;ELTM51;ELTM5B;Eltham Grid 11kV;lne_ELTM_GRID2B;11;0.0;0.1;0.0;;787;1.000
380;London Power Networks (LPN);Lodge Road;LPN-S000000000313;Bloomfield Place 66kV;BLOP61;LODB6P;Lodge Rd B 66kV;lne_LODR_BLOP_1;66;0.6;0.13;1.32;1200;1200;1.000
383;London Power Networks (LPN);Lodge Road;LPN-S000000000319;Carnaby St 66 kV;CARN61;LODB6P;Lodge Rd B 66kV;lne_LODR_CARN_1;66;0.56;1.29;1.36;200;250;1.000
398;London Power Networks (LPN);Lodge Road;LPN-S000000000353;Imperial College 22kV;IMPC81;MOSC81;Moscow Rd 22kV;lne_MOSC_IMPC_1;22;6.75;5.83;1.6;290;320;3.520
405;London Power Networks (LPN);Lodge Road;LPN-S000000000252;Lithos Rd A 66kV;LITA64;LODB61;Lodge Rd B 66kV;lne_LODB_LITA4;66;0.93;1.0;2.99;150;170;5.140
460;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB32;BRXB33;Brixton B 33kV;lne_BENB_BRXB_3;33;1.65;1.89;0.0;270;300;1.000
468;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 33kV;CHAD31;NORX33;North Cross Rd 33kV;lne_CHAD_NORX_3;33;1.9;1.42;0.33;270;340;2.000
475;London Power Networks (LPN);New Cross 66kV;LPN-S000000003963;New Cross Sgrid 66kV;NEWX61;SBAN63;South Bank 66kV;lne_NEWX_SBAN_3;66;0.0;0.0;0.0;;;1.000
500;London Power Networks (LPN);St Johns Wood;LPN-S000000000301;Aberdeen Pl A 132kV;ABPA12;SJWB11;St Johns Wood B 132kV;lne_SJOW_ABPA_4;132;0.04;0.04;0.39;471;538;0.500
555;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;PYPT31;LPN 0061;lne_FINF_PYPT;33;0.18;0.4;0.05;737;819;0.430
606;London Power Networks (LPN);St Johns Wood;LPN-S000000003284;Shorts Gdns 22kV;SHOG8A;SHOG8B;Shorts Gdns 22kV;lne_SHOG_SHOG_1;22;3.21;3.05;0.08;;2624;1.000
620;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW1B;SJOW1C;St Johns Wood 132kV;lne_SJOW_SJWD_T5B;132;0.0;0.01;0.0;503;980;1.000
728;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;LEIR13;TAYL12;Leicester Rd 132kV;lne_LEIR_GRID3B;132;0.0;0.01;0.0;790;870;1.000
761;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003297;Willesden Grid 66kV;WILS61;TOWN61;Townmead Road Tee Point 66kV;lne_WILS_TOWN_1;66;2.16;3.04;4.08;;875;1.000
767;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd Grid 33kV;BENB32;BENB3F;Bengeworth Rd Grid 33kV;lne_BENB_CLAP/MONB1;33;0.0;0.01;0.0;240;260;1.000
782;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3K;MONT35;Montford Place 33kV;lne_BENB_MONB_4;33;3.02;2.85;0.33;260;280;3.050
798;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000000958;Montford Place B 11kV;MONB54;MONB5A;Montford Place B 11kV;Transformer_Tail_MONB_FT5;11;0.14;0.22;0.0;592;648;0.058
806;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 66kV;BNSB61;CARK61;Carslake Rd 66kV;lne_CART_BARN_3;66;0.98;0.85;2.12;1290;1370;1.000
848;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000922;Stewarts Rd 11kV;STWR50;LOMD52;Lombard Rd B 11kV;lne_STEW_LOMB;11;17.9;24.27;0.09;523;573;3.378
853;London Power Networks (LPN);Wimbledon 3&4 132kV;;Trinity Crescent 33kV;TRIN32;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_TRIN_2;33;2.86;2.12;0.5;760;980;3.010
857;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000195;Victoria St 132kV;VISC12;MORT12;Moreton Street 132kV;lne_VISC_MORT_2;132;0.04;0.07;0.0;;850;1.106
859;London Power Networks (LPN);Wimbledon 3&4 132kV;;Wandsworth 132kV;WAND12;MORT11;Moreton Street 132kV;Lne_WAND_MORT_2;132;0.08;0.47;10.48;913;1089;6.000
863;London Power Networks (LPN);Wimbledon 3&4 132kV;;Wandsworth 132kV;WAND12;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_WANS_4;132;0.09;0.31;4.04;;512;1.000
872;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 132kV;WIMC14;WIMB11;Wimbledon Grid 3&4 132kV;lne_WM34_WIMC_GRID4B;132;0.0;0.01;0.0;480;500;1.000
917;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;ADDI1C;Addington 132kV;C7HJ;132;0.64;0.44;11.21;349;402;6.497
924;South Eastern Power Networks (SPN);Beddington;SPN-S000000008322;Biggin Hill 33kV;BIGH31;ADDI31;Addington Grid 33kV;G7O8;33;7.49;6.89;0.84;369;410;7.151
938;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB31;BERF31;SPN 0090;X580;33;2.25;2.72;0.31;531;588;2.845
976;South Eastern Power Networks (SPN);Beddington;SPN-S000000008372;Spurgeons Bridge 33kV;SPRG31;CRYG31;Croydon Grid 33kV;G7M3;33;1.71;1.58;0.2;396;440;1.635
984;South Eastern Power Networks (SPN);Beddington;SPN-S000000008348;Sutton B 33kV;SUTB32;SUTT31;Sutton Grid 33kV;G7JX;33;0.18;0.2;0.03;391;435;0.214
999;South Eastern Power Networks (SPN);Bolney;SPN-S000000008222;Betchworth Station 33kV;BTCS32;BTCH32;Betchworth 33kV;X339;33;1.03;0.78;0.18;441;490;1.112
1017;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 11kV;BTWN5D;BTWN51;Brighton Town 11kV;X686;11;0.12;0.2;0.0;804;941;0.055
1056;South Eastern Power Networks (SPN);Bolney;;Forest Row 33kV;FROW31;WHTH31;West Hoathly 33kV;G7MW;33;13.76;23.91;0.12;345;411;8.606
1081;South Eastern Power Networks (SPN);Bolney;;Horley 33/11;HORL51;HORL5A;Horley 33/11;X196;11;0.27;0.17;0.0;379;410;0.025
