id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
1088;South Eastern Power Networks (SPN);Bolney;SPN-S000000008420;Hurstpierpoint 33kV;HSPP31;GODG31;Goddards Green Grid 33kV;G7PV;33;6.26;11.39;0.08;308;385;3.813
1106;South Eastern Power Networks (SPN);Bolney;;Littlehampton 33kV;LTHA3B;WORA31;Worthing Grid A 33kV;G7NM;33;39.18;38.14;0.68;225;250;17.821
1114;South Eastern Power Networks (SPN);Bolney;;North Shoreham 11kV;NSHO51;NSHO5B;North Shoreham 11kV;X269;11;0.06;0.08;0.0;649;757;0.020
1127;South Eastern Power Networks (SPN);Bolney;SPN-S000000008460;Pulborough 33kV;PULB31;PULB3A;Pulborough 33kV;X487;33;0.01;0.01;0.0;614;686;0.010
1158;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;FISH13;Fishersgate 132kV;X341;132;0.0;0.0;0.0;460;570;1.000
1178;South Eastern Power Networks (SPN);Bolney;SPN-S000000008546;Steyning 33kV;STEG31;STEY31;Steyning Grid 33kV;G7Q2;33;0.4;0.41;0.06;356;411;0.437
1185;South Eastern Power Networks (SPN);Bolney;SPN-S000000009150;Three Bridges Local 33kV;THRB31;CTWN31;Crawley Town 33kV;G7VY;33;0.09;0.1;0.0;342;380;0.095
1191;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB1B;THRB11;Three Bridges Main 132kV;X489;132;0.0;0.0;0.0;460;570;0.279
1195;South Eastern Power Networks (SPN);Bolney;SPN-S000000008512;West Hoathly 33kV;WHTH31;THRB31;Three Bridges Local 33kV;G7MU;33;15.3;25.42;0.49;308;385;10.247
1202;South Eastern Power Networks (SPN);Bolney;SPN-S000000009954;Worthing 132kV;WORT10;STEY12;Steyning 132kV;C75L;132;0.25;0.71;8.6;691;796;9.407
1221;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGHB1A;HERB11;Herne Bay 132kV;C77W;132;0.82;2.07;1.27;610;685;7.736
1224;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS11;CGIS14;Canterbury North 132kV;X642;132;0.0;0.01;0.17;917;1050;0.100
1240;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008410;Canterbury Town 33kV;CNTT31;CANT31;Canterbury South 33kV;G7X1;33;1.34;0.63;0.01;391;435;4.087
1255;South Eastern Power Networks (SPN);Canterbury;;Goodnestone Zone 33kV;GOOD31;LTWA3A;Lightweight Aggregates 33kV;G6X8;33;12.37;17.62;0.0;166;208;5.130
1264;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008417;Herne Bay 11kV;HRBT5B;HRBT51;Herne Bay 11kV;X109;11;0.18;0.24;0.0;649;757;0.062
1271;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB3A;KFWF31;SPN 0017;J716;33;0.01;0.02;0.02;2062;2291;0.047
1282;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009932;Maidstone Grid 33kV;MAST3A;MAST31;Maidstone Grid 33kV;X173;33;0.01;0.02;0.02;737;819;0.065
1318;South Eastern Power Networks (SPN);Chessington;SPN-S000000009912;Chessington 132kV;CHSI1B;KITO11;Kingston 132kV;C707;132;0.31;0.59;18.84;520;568;9.380
1345;South Eastern Power Networks (SPN);Chessington;;SPN 0021;CHDC31;CHSI31;Chessington Grid 33kV;X205;33;3.95;4.78;0.54;604;700;5.000
1353;South Eastern Power Networks (SPN);Hurst;SPN-S000000008167;Orpington 33kV;ORPI31;ORPI3C;Orpington 33kV;X160;33;0.17;0.17;0.03;356;411;0.185
1354;South Eastern Power Networks (SPN);Hurst;SPN-S000000008167;Orpington 33kV;ORPI32;ORPI3D;Orpington 33kV;X162;33;0.17;0.17;0.03;356;411;0.185
1357;South Eastern Power Networks (SPN);Kemsley;SPN-R000000914418-000-012Z;Coldharbour Lane Zone 33kV;CHLZ31;SITT31;Sittingbourne Grid 33kV;X427;33;1.42;2.63;0.04;342;380;1.121
1363;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SGFR3B;FERR31;Ferry Road Zone 33kV;G7RO;33;1.87;2.56;0.0;391;435;0.732
1385;South Eastern Power Networks (SPN);Kemsley;;Kemsley 132kV;KMGH1D;KMGH1E;Grovehurst Grid 132kV;C76J;132;0.01;0.03;0.27;674;772;0.344
1402;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008678;New Rides Zone 33kV;NRZO31;NRWF31;SPN 0099;X626;33;1.54;1.27;0.11;409;451;1.230
1435;South Eastern Power Networks (SPN);Kemsley;;SPN 0028;QBNR31;QNBR31;Queenborough 33kV;X397;33;0.02;0.02;0.0;356;411;0.025
1446;South Eastern Power Networks (SPN);Kingsnorth;;Chatham Hill 33kV;CHTH31;CHAT30;Chatham Grid 33kV;G7QU;33;0.06;0.06;0.01;396;440;0.060
1479;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008653;Townsend Hook 33kV;TOWN32;MEDA31;Medway Grid 33kV;G7WB;33;4.68;4.49;0.59;356;411;4.698
1495;South Eastern Power Networks (SPN);Laleham;;SPN 0033;TWAH31;TWIC31;Twickenham Grid 33kV;G7J3;33;12.62;6.86;0.0;261;290;6.027
1510;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008475;Ruxley 33kV;RUXL31;DART31;Dartford Grid 33kV;G7WN;33;12.19;8.46;0.0;342;380;1.000
1521;South Eastern Power Networks (SPN);Ninfield;;Ashford Grid 132kV;ASHF11;ASHF1C;Ashford Grid 132kV;X110;132;0.01;0.04;0.75;886;1008;0.620
1527;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008416;Broad Oak 33kV;BRDK32;WETW3A;DNO-UKPN;X251;33;3.01;3.56;0.0;486;540;4.559
1536;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008640;Crowborough Town 33kV;CRWT32;CRWB31;Crowborough Switching Station;G7VE;33;1.6;1.62;0.24;356;411;1.743
1576;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008530;Hampden Park 33kV;HMDP32;POLE31;Polegate Grid 33kV;G7UH;33;3.89;6.8;0.11;345;411;2.651
1578;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009922;Hartley Grid 132kV;HART11;GLBS11;SPN 0094;X590;132;0.0;0.01;0.08;568;610;0.090
1618;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008433;Marden 33kV;MARD31;HWRZ31;Howland Road Zone 33kV;G7SK;33;2.11;3.81;0.0;345;431;1.257
1620;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008434;Meads 33kV;MEAD32;EBOU31;Eastbourne Grid 33kV;G7YR;33;4.13;3.89;0.49;356;411;4.058
1632;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;NINF12;POLE1B;Polegate 132kV;C75T;132;0.67;2.64;0.92;1148;1302;14.599
1642;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008036;Ninfield Local 33kV;NINL31;NINF31;Ninfield Grid 33kV;G7V6;33;2.09;3.56;0.11;345;431;1.815
1647;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008452;Ocklynge 33kV;OCKL3A;OCKL32;Ocklynge 33kV;X496;33;0.01;0.01;0.0;391;435;0.012
1648;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008591;Pashley Farm Zone 33kV;PFZO31;LITC32;Little Common 33kV;X353;33;5.31;8.78;0.1;345;431;3.490
1660;South Eastern Power Networks (SPN);Ninfield;;Potmans Lane Zone 33kV;PTLZ31;NINF31;Ninfield Grid 33kV;G7V5;33;0.8;1.24;0.11;345;431;1.038
1674;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008479;Seaford 33kV;SEAF31;NEWH31;Newhaven Grid 33kV;G7KV;33;2.69;2.37;0.13;319;435;2.265
1684;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008234;Staplehurst Tee33kV;STPT31;STPL3B;Staplehurst Tee33kV;G7UX;33;0.29;0.52;0.0;345;431;0.173
1686;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008387;Steel Cross 33kV;STLX30;JARV31;Jarvis Brook 33kV;G7S5;33;5.48;9.65;0.02;345;431;3.311
1705;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008374;Uckfield 33kV;UCKF32;UCKF3C;Uckfield 33kV;X320;33;0.01;0.02;0.0;518;571;0.015
1715;South Eastern Power Networks (SPN);Ninfield;;Willingdon 132kV;POLE1C;EBOU1A;Eastbourne 132kV;C75R-2;132;0.67;1.56;0.38;460;570;3.440
1720;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008531;Wittersham Zone 33kV;WIZO3C;WTSM31;Wittersham 33kV;G7SG;33;3.8;6.85;0.0;345;431;2.260
1737;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH3A;BURH31;Burham Grid 33kV;G6W6;33;0.01;0.03;0.0;864;960;0.042
1748;South Eastern Power Networks (SPN);Northfleet;;Cobham Kent 33kV;CBHM31;SHRN31;Shornewood 33kV;G7WJ;33;2.89;2.3;0.22;292;325;2.265
1755;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008086;Crowhurst 33kV;CROW3B;DORM31;Dormansland Grid 33kV;G7VR;33;12.1;21.43;0.15;345;431;7.848
1760;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFTW1A;TUNW1A;Tunbridge Wells 132kV;C765-1_e;132;0.21;0.55;0.11;460;570;2.316
1789;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008425;Grain 33kV;GRAN31;HLZG3A;DNO-UKPN;G7Y1;33;6.07;8.57;0.22;292;325;4.122
1793;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008409;Gravesend Town 33kV;GRVT31;NFLE31;Northfleet East 33kV;G7YA;33;8.03;4.52;0.13;328;365;5.170
1797;South Eastern Power Networks (SPN);Northfleet;SPN-R000000913717-000-204Z;Hoopers Lane Zone 33kV;HLZO31;MAHR31;SPN 0064;X386;33;0.08;0.07;0.01;465;536;0.066
1806;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009932;Maidstone 132kV;MAST12;MAST1A;Maidstone 132kV;C76C;132;0.06;0.16;1.97;568;610;2.150
1816;South Eastern Power Networks (SPN);Northfleet;;New Hythe 33kV;NEHY32;BURH31;Burham Grid 33kV;X767;33;1.22;1.76;0.23;685;795;1.920
1823;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NEPG1A;NFPY1A;DNO-UKPN;C762;132;3.25;8.43;1.73;460;570;35.772
1839;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008054;Paddock Wood 33kV;PADW32;PEUR3B;Pembury Grid 33kV;G7QG;33;1.24;2.18;0.04;345;411;0.872
1857;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008480;Sharnal Street Zone 33kV;SSZO3D;SSZO3C;Sharnal Street Zone 33kV;X450;33;0.03;0.07;0.0;308;385;0.020
1881;South Eastern Power Networks (SPN);Northfleet;;Sundridge SW STN;SUNS31;SUND31;Sundridge 33kV;X668;33;0.03;0.04;0.0;820;903;0.040
1883;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008528;Swanley 33kV;SWNL32;ORPI34;Orpington 33kV;G7TS;33;6.8;5.63;0.5;465;536;5.477
1884;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008503;Tonbridge East 33kV;ETON31;PEUR31;Pembury Grid 33kV;G7QE;33;11.08;19.78;0.0;345;415;6.684
1887;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008504;Tonbridge Town 33kV;TTWN32;TUWG31;Tunbridge Wells Grid 33kV;G7XT;33;9.16;12.65;0.45;345;411;6.849
1888;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells 132kV;TUNW1A;TUNW11;Tunbridge Wells 132kV;C765-2;132;0.51;1.3;0.28;460;570;5.645
1890;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells 132kV;TUNW1C;TUNW11;Tunbridge Wells 132kV;X536;132;0.0;0.0;0.0;880;1000;0.040
1910;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Town 6.6kV;TUNT71;TUNT7A;Tunbridge Wells Town 6.6kV;X567;6.6;0.0;0.0;0.0;874;971;0.060
1919;South Eastern Power Networks (SPN);Richborough;SPN-S000000008389;Deal 33kV;DEAL31;BETT31;Betteshanger Grid 33kV;G7US;33;4.53;7.45;0.13;345;431;3.070
1924;South Eastern Power Networks (SPN);Richborough;SPN-S000000008619;Guston Court A Zone 33kV;GCAZ31;BETT31;Betteshanger Grid 33kV;G7UQ;33;15.35;27.56;0.02;345;431;9.198
1937;South Eastern Power Networks (SPN);Richborough;SPN-S000000009157;Richborough Grid 33kV;RICH31;RICZ31;Richborough Zone 33kV;G7T1;33;3.05;5.46;0.1;345;411;2.151
1941;South Eastern Power Networks (SPN);Richborough;;SPN 0053;MONK12;RICH11;Richborough 132kV;C76S;132;0.91;2.32;0.5;460;570;10.040
1943;South Eastern Power Networks (SPN);Richborough;;SPN 0053;MONK12;THAN12;Thanet 132kV;C78B;132;0.68;1.74;0.37;460;570;7.548
1947;South Eastern Power Networks (SPN);Richborough;;SPN 0096;PFIZ31;RICH31;Richborough Grid 33kV;X343;33;1.52;1.79;0.0;486;540;2.293
1950;South Eastern Power Networks (SPN);Richborough;;SPN 0101;STSG31;THAN31;Thanet Grid 33kV;X671;33;0.05;0.08;0.01;685;795;0.085
1955;South Eastern Power Networks (SPN);Richborough;SPN-S000000008478;St Peters 33kV;SPET31;SPET3D;St Peters 33kV;G7T4;33;3.14;7.06;0.01;389;486;1.960
1965;South Eastern Power Networks (SPN);Richborough;SPN-R000000914903-000-009Z;Thorne Farm Zone 33kV;THFZ31;SPET33;St Peters 33kV;G6T1;33;7.52;12.66;0.22;308;385;5.121
1974;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008102;Ashford East 33kV;EASH31;EASH3B;Ashford East 33kV;X301;33;0.05;0.05;0.01;396;440;0.050
1983;South Eastern Power Networks (SPN);Sellindge;;Ashford Grid 33kV;ASHF3B;ASHF31;Ashford Grid 33kV;G7ZB;33;0.02;0.06;0.0;864;960;0.075
1988;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1B;ETCH1H;DNO-UKPN;C76T-1;132;0.97;5.33;1.29;791;980;24.435
1998;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;EFKT1A;EFKT1B;DNO-UKPN;X675;132;0.03;0.11;0.61;600;700;0.795
2001;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;EFKT1D;FOLK12;Folkestone Grid 132kV;X678;132;0.22;0.56;0.12;460;570;2.458
2008;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 11kV;DOVR5C;DOVR52;Dover 11kV;X366;11;0.0;0.0;0.0;650;767;0.025
2010;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 11kV;DOVR5B;DOVR51;Dover 11kV;X404;11;0.0;0.0;0.0;650;767;0.009
2026;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH31;HYTH3A;Hythe Main 33kV;G7UK;33;4.9;4.51;0.56;396;440;4.680
2028;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 33kV;KNRD3A;KNRD3B;Kenardington 33kV;G7SU;33;0.1;0.08;0.01;465;536;0.078
2037;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington Zone 33kV;KGZO3A;KNRD3B;Kenardington 33kV;X309;33;0.54;0.73;0.0;249;311;0.210
2053;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009943;Ruckinge Grid 33kV;RUCK31;LFLF31;LoftyLands Farm 33kV;G6SV;33;3.83;6.65;0.04;345;431;2.778
2057;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1C;SELL1D;Sellindge 132kV;C77U-1;132;0.08;0.47;0.11;1050;1190;2.105
2063;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL11;SELL1C;Sellindge 132kV;X680;132;0.0;0.01;0.29;954;1060;0.105
2065;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009162;Sellindge Local 33kV;SELL31;DYMC3A;Dymchurch 33kV;G6RH;33;2.4;2.44;0.12;237;296;1.622
2067;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008589;Sellindge PV Zone 33kV;SLPZ31;SESF31;SPN 0080;X437;33;0.14;0.13;0.02;441;490;0.150
2070;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008595;Sevington 33kV;SEVI30;SMTH31;Smeeth 33kV;G7RF;33;13.56;23.63;0.11;345;431;8.759
2091;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914304-000-125Z;Wenham Lane Zone 33kV;WNLZ31;ROMN31;Romney Warren 33kV;X300;33;9.29;17.46;0.02;308;385;5.326
2095;South Eastern Power Networks (SPN);West Weybridge;;Betchworth Station 33kV;BTCS3A;BTCS31;Betchworth Station 33kV;X340;33;0.01;0.02;0.0;249;311;0.005
2097;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008331;Brookwood 11kV;BKWD5B;BKWD51;Brookwood 11kV;X691;11;0.04;0.05;0.0;562;663;0.020
2104;South Eastern Power Networks (SPN);West Weybridge;;Byfleet Grid 33kV;BYFL33;WWEY33;West Weybridge Grid 33kV;J701;33;1.82;2.18;0.33;459;532;2.156
2119;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008327;Chertsey 33kV;CHER31;CHWW3B;DNO-UKPN;X614;132;4.03;17.69;0.02;642;799;4.917
2136;South Eastern Power Networks (SPN);West Weybridge;;Guildford Grid 132kV;GUIL12;GUIL1A;Guildford Grid 132kV;X223;132;0.0;0.0;0.0;691;796;0.000
2158;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT3D;LEAT3C;Leatherhead Grid 33kV;R1A;33;0.04;0.1;0.0;525;525;Series Reactor
2178;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009353;West Weybridge 11kV;WWEY52;WWEY5B;West Weybridge 11kV;X317;11;0.16;0.12;0.0;371;406;0.015
2202;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY31;WWEY3D;West Weybridge Grid 33kV;X653;33;0.09;0.07;0.01;614;686;0.070
2203;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY31;WWEY3E;West Weybridge Grid 33kV;X654;33;0.03;0.04;0.0;820;903;0.040
2216;Eastern Power Networks (EPN);Amersham;EPN-S0000000G8152;Bishopstone Sw/Stn;BHSS31;MOFG31;EPN 0299;BHSS_MOFG_1;33;1.41;1.16;0.1;403;445;1.130
2236;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;CHIN3A;BTPR3A;DNO-UKPN;CHIN_BTPRT_1_(4);33;2.2;5.24;0.01;408;508;1.749
2237;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;MRSH3A;WALD3C;DNO-UKPN;WENDT_WEND_2_(1);33;1.69;4.03;0.01;408;508;1.347
2241;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;FGRN3B;CHIN32;Chinnor Primary 33kV;CHINT_CHIN_2_(3);33;6.6;14.81;0.1;283;324;5.446
2248;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;SPSF3A;STSF31;EPN 0216;Lne_ILME_STSF;33;0.19;0.17;0.03;364;421;0.200
2253;Eastern Power Networks (EPN);Amersham;;EPN 0292;ILME11;WHIR11;EPN 0292;ILME_WHIR_1;132;0.12;0.1;1.31;411;461;1.500
2263;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILMP32;Ilmer Primary 33kV;ILME_ILME_2;33;0.15;0.12;0.01;283;324;0.115
2288;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF31;CROW31;Crowlands Grid 33kV;ROMFT_CROW_8;33;0.92;1.69;0.35;515;599;2.000
2291;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7133;Selinas Ln Primary 33kV;SELI3A;SELI31;Selinas Ln Primary 33kV;SELIT_SELI_2;33;0.26;0.26;0.03;279;322;0.275
2295;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FBPR32;EPN 0012;BARW_FBPR_3;33;6.09;6.58;0.8;291;333;6.743
2304;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW31;CHEN32;Chequers Primary 33kV;BARW_CHEN_2;33;3.73;3.8;0.52;286;327;4.044
2323;Eastern Power Networks (EPN);Braintree;;Braintree 132kV;BRAI11;BORH1A;DNO-UKPN;BRAI_BORHT_2;132;1.3;2.98;0.64;382;476;12.890
2331;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;BDEP32;Braintree Depot Primary 33kV;BRAI_BDEP_1;33;1.71;2.6;0.5;459;532;3.014
2333;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;COGG3A;Coggeshall Primary 33kV;BRAI_COGG_2;33;11.11;24.5;0.34;408;508;10.355
2337;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3E;BRAI31;Braintree Local 33kV;BRAI_HALST_2_(1);33;5.47;12.69;0.5;408;508;7.081
2345;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;BLWB3A;LAKE32;Lake & Elliot Primary 33kV;LAKET_LAKE_2;33;1.68;1.55;0.14;279;322;1.469
2435;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU31;CLFQ31;Cliff Quay Sw Stn 33kV;CLQU_CLQUT_2;33;0.05;0.08;0.01;604;670;0.085
2458;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;ALRE3A;Alresford Primary 33kV;COLC_ALRET_1;33;12.03;18.73;0.1;253;311;5.425
2476;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3J;STOW31;Stowmarket Grid 33kV;lne_STOW_CLAY_2(1);33;0.01;0.01;0.0;521;579;0.010
2498;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3C;ELMS31;Elmswell Primary 33kV;STOW_ELMS_2;33;14.09;32.5;0.21;405;465;12.175
2592;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;PARS3A;PARS32;Parsons Heath Primary 33kV;PARST_PARS_2;33;2.41;5.05;0.15;371;463;2.298
2617;Eastern Power Networks (EPN);Bramford;;EPN 0203;ADPT31;BSUG31;EPN 0022;lne_BSUG_ADPT;33;0.18;0.23;0.01;397;437;0.200
2760;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;GATE31;EPN 0291;STOW_GATE_1;33;2.87;2.37;0.21;403;445;2.300
2792;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;ROWL32;Rowley Ln Primary 33kV;BARN_ROWL_2;33;3.76;2.77;0.67;358;411;3.610
2794;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;TAPS31;Tapster St Primary 33kV;BARN_TAPS_1;33;1.69;1.29;0.3;395;455;1.650
2818;Eastern Power Networks (EPN);Brimsdown;;Central Potters Bar Primary 33kV;CPOT32;BARN31;Barnet Grid 33kV;CPOT_BARN_1;33;3.74;6.83;0.55;521;579;6.470
2820;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8091;Cockfosters Primary 33kV;COCK31;BARN31;Barnet Grid 33kV;BARN_COCK_1;33;3.9;2.86;0.7;395;455;3.735
2829;Eastern Power Networks (EPN);Brimsdown;;Elstree GIS 132kV;ELSG10;SMIM1B;DNO-UKPN;ELST_BARNT_2;132;0.72;1.59;0.57;382;476;7.189
2836;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7019;South Chingford Primary 11kV;SCHG51;SCHG51;South Chingford Primary 11kV;lne_BS1_BS2;11;0.01;0.01;0.0;1093;1235;0.003
2843;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4056;Addenbrookes 33kV;ABRK31;FULB31;Fulbourn Grid 33kV;ADEB_FULB_2;33;2.4;4.37;0.35;518;571;4.148
2850;Eastern Power Networks (EPN);Burwell;;Arbury Grid 132kV;ARBY12;MILT12;Milton 132kV;BRMI_ARBY_2;132;0.26;0.57;0.13;382;476;2.530
2856;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;SLEA31;Sleaford St Primary 33kV;ARBY_SLEA_2;33;2.2;4.77;0.45;666;770;4.745
2861;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4057;Barnwell Primary 33kV;BARE32;BARE3B;Barnwell Primary 33kV;BARE_BARE_2;33;0.08;0.09;0.0;237;296;0.048
2865;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 132kV;BURL11;WEID11;EPN 0263;BURL_WIED_1;132;0.0;0.01;0.14;596;672;0.130
2878;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;ELYP3A;DNO-UKPN;BURL_ELYPT_2;33;6.31;22.32;0.25;515;599;8.719
2900;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;FULB1A;BMAN11;Burwell Main Grid 132kV;BMANT_FULBT_1;132;0.43;2.04;0.52;659;817;9.672
2921;Eastern Power Networks (EPN);Burwell;;EPN 0274;WIFT3B;WIFG31;EPN 0274;WIFG_ELYP_1;33;0.25;0.37;0.05;604;670;0.400
2927;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 132kV;FULB12;FULB1B;DNO-UKPN;FULB_FULBT_2;132;0.34;1.3;0.29;546;679;5.747
2935;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB3C;FULB31;Fulbourn Grid 33kV;lne_FULB_GT5;33;0.01;0.02;0.01;628;711;0.041
2945;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;LSTN32;Longstanton Primary 33kV;LSTN_HIST_1;33;3.4;6.97;0.53;546;670;5.370
2960;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4010;Landbeach Switching Station 33kV;LBSS31;CFCG31;EPN 0261;LBSS_CFCG_1;33;7.49;6.17;0.54;403;445;6.000
2965;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 11kV;MADN5B;MADN51;Madingley Rd Primary 11kV;lne_MADN_4;11;0.08;0.14;0.0;804;941;0.039
2971;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4023;Milton 132kV;MILT11;BMAN11;Burwell Main Grid 132kV;BMAN_BRMI_1_(1);132;0.52;2.49;0.85;507;575;11.900
2975;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4078;Milton Rd Primary 33kV;MILT31;ARBY31;Arbury Grid 33kV;ARBY_MILT_2;33;1.63;1.25;0.21;279;322;1.403
2987;Eastern Power Networks (EPN);Burwell;;Soham Primary 33kV;SOHA3B;ELYP3C;Ely Primary 33kV;lne_ELYP_SOHA T1;33;8.21;11.89;1.55;604;670;12.950
3010;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3B;CBRD3C;DNO-UKPN;MADNT_SHPP_1_(3);33;5.25;12.51;0.02;408;508;4.177
3015;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT1A;HCBY1A;DNO-UKPN;HUNT_CORG_2_(1);132;1.28;2.84;0.65;382;476;12.671
3045;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;ESLS1A;EATO11;Eaton Socon Grid 132kV;EATO_HUNTT_2;132;0.49;1.87;0.42;546;679;8.255
3050;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3H;BIGG31;Biggleswade Primary 33kV;SANDT_BIGG_2_(6A);33;1.14;0.52;0.04;203;231;0.460
3054;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3D;CBRD3E;DNO-UKPN;MADNT_SHPP_1_(5);33;2.06;4.9;0.01;408;508;1.635
3058;Eastern Power Networks (EPN);Eaton Socon;;EPN 0039;UASF31;UPAR3A;DNO-UKPN;lne_STIV_UASF_1;33;3.18;2.62;0.23;403;445;2.550
3084;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS1D;LBGS11;Little Barford 132kV GIS;lne_LBGS_LBGD_1;132;0.0;0.01;0.11;757;858;0.090
3090;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD32;CFSF3A;DNO-UKPN;LBGD_CROY_1_(3);33;14.67;33.55;0.1;371;463;11.054
3100;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP32;SHPP3A;Shepreth Primary 33kV;SHEP_SHEP_1;33;0.02;0.03;0.0;604;670;0.030
3101;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP3A;SHPP32;Shepreth Primary 33kV;SHEP_SHEP_2;33;0.02;0.03;0.0;604;670;0.037
3103;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP32;HOBS3A;DNO-UKPN;CROY_SHPP_2;33;5.89;13.7;0.04;371;463;4.435
3113;Eastern Power Networks (EPN);Elstree;;Bushey Mill Grid 11kV;BUSY50;BUSP51;EPN 0237;Line(183);11;0.28;0.17;0.0;392;448;0.021
3124;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;ABBO3B;DNO-UKPN;BUSY_ABBOT_1;33;4.35;3.6;0.32;403;445;3.510
3128;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;HART31;Hartspring Primary 33kV;BUSY_HART_1;33;2.15;4.07;0.39;408;508;2.590
3148;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;SRSF3A;WPOT3C;DNO-UKPN;WPOTT_ELEET_2(1);33;5.67;10.06;0.3;291;333;4.547
3168;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PEIN3C;HOGE3C;DNO-UKPN;HEMET_HEME_2_(1);33;0.64;1.51;0.0;408;508;0.505
3195;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 33kV;HATF31;WPBD3A;DNO-UKPN;HATP_WPOTT_2;33;5.86;13.45;0.05;366;421;4.442
3196;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 33kV;HATF31;WPBD3E;DNO-UKPN;HATP_WPOTT_1;33;4.61;10.61;0.06;366;421;3.799
3199;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8075;Hatfield Primary 33kV;HATP32;HATF31;Hatfield Grid 33kV;lne_HATP_T3;33;0.03;0.03;0.0;403;445;0.025
3209;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8097;Kenton Primary 33kV;KENT32;SCRT32;Sudbury Court Primary 33kV;KENT_RAFT_1;33;4.06;2.95;0.73;395;455;3.870
3212;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC30;NWEB3A;DNO-UKPN;LEIC_NWEBT_2_(1);33;5.36;4.37;0.43;291;333;4.333
3332;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;AVEF3A;ALPI32;Alpington Primary 33kV;TWSE_ALPI_3;33;2.47;5.88;0.01;408;508;1.963
3365;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;GTWI3A;SWAN3A;DNO-UKPN;HORS_GTWIT_1_(2);33;0.58;1.38;0.0;408;508;0.462
3378;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;NWAL3D;NWSS32;North Walsham Sw Stn 33kV;NWSS_NWAL_2;33;2.91;4.92;0.07;291;333;1.879
3379;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUSP3A;NORF31;EPN 0054;lne_NORF_CROM_KNAP;33;1.1;0.91;0.08;403;445;0.880
3386;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham Grid 33kV;EARL31;BOUN32;Boundary Park Primary 33kV;EARL_BOUN_2;33;6.05;8.28;0.52;336;388;5.217
3394;Eastern Power Networks (EPN);Norwich;;EPN 0153;SCOW31;SEWF3A;DNO-UKPN;lne_SCOT_SCOT_1(1);33;2.42;2.0;0.17;403;445;1.940
3397;Eastern Power Networks (EPN);Norwich;;EPN 0275;WSFM31;TROW31;EPN 0188;lne_WHOR_TROW;33;0.04;0.04;0.0;403;445;0.043
3408;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR3J;GT Yarmouth Grid 33kV;GYAR_GYAR_5;33;0.0;0.01;0.0;666;770;0.009
3420;Eastern Power Networks (EPN);Norwich;CUSTOMER_SITE;Gt Yarmouth Power Station 132kV;GYPS11;LOWE1A;DNO-UKPN;GYPS_LSFTT_2;132;0.11;0.39;7.55;914;1060;5.791
3427;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5080;Hardingham Primary 33kV;HARD3A;HDSF3A;DNO-UKPN;HARDT_WHAM_1;33;1.65;4.4;0.01;446;556;1.312
3428;Eastern Power Networks (EPN);Norwich;;Hemblington Primary 33kV;HEMB31;BEIG3A;DNO-UKPN;HEMB_BEIGT_1;33;4.76;11.32;0.02;408;508;3.780
3429;Eastern Power Networks (EPN);Norwich;;Hemblington Primary 33kV;HEMB31;TWSE31;Trowse Grid 33kV;HEMB_TWSE_1;33;12.53;29.2;0.53;408;508;13.265
3430;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5006;Horsford Primary 33kV;HORS31;SWAN3A;DNO-UKPN;HORS_GTWIT_1_(1);33;9.79;23.0;0.07;408;508;7.983
3432;Eastern Power Networks (EPN);Norwich;EPN-S0000000C5089;Ilketshall Grid 132kV;ILKS1B;HADD1B;DNO-UKPN;HADDT_ILKE_1;132;1.01;2.23;0.51;382;476;9.956
3453;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5011;North Walsham Primary 33kV;NWAL32;NWAL3B;North Walsham Primary 33kV;NWSS_NWAL_2(2);33;0.01;0.02;0.0;748;867;0.018
3564;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;PSFM3A;SUDB31;Sudbury Primary 33kV;BLCH_SUDB_3;33;8.24;18.77;0.16;371;463;6.684
3570;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;MUCH3A;MUCH3B;DNO-UKPN;MUCH_TLEYT_2_(2A);33;0.82;0.63;0.06;291;333;0.630
3576;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;THSF3A;LCAN3A;DNO-UKPN;THAX_TAKET_4;33;7.93;18.88;0.03;408;508;6.307
3585;Eastern Power Networks (EPN);Pelham;;Dunmow Primary 33kV;DUNM31;DUNM3A;Dunmow Primary 33kV;DUNMT_DUNM_1;33;0.88;2.1;0.0;408;508;0.700
3686;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CGMT3B;BIRC31;EPN 0164 / EPN 0210;lne_MARKT_BIRC_1;33;0.3;0.49;0.06;426;491;0.500
3714;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3B;SCHE3D;DNO-UKPN;SCHET_WHAN_2_(1);33;2.76;4.27;0.0;253;311;1.090
3716;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;LSFW3A;PELD31;Peldon Primary 33kV;ABBE_PELD_2(1);33;1.34;1.11;0.1;403;445;1.075
3722;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;SCHE3F;SCHE3E;DNO-UKPN;SCHET_WHAN_2_(2);33;0.53;0.82;0.0;253;311;0.210
3732;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;FLEE3B;FLEE3A;Fleethall Grid 33kV;Line(193);33;0.01;0.01;0.0;521;579;0.012
3734;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3B;RAYL3A;DNO-UKPN;WFRDT_RAYLT_2;33;2.89;5.85;0.11;337;421;2.064
3739;Eastern Power Networks (EPN);Rayleigh;;EPN 0067;HIFL31;TIPT3D;DNO-UKPN;lne_HIGH_TIPT_1;33;2.87;2.37;0.21;403;445;2.300
3748;Eastern Power Networks (EPN);Rayleigh;;EPN 0295;PBSF3A;PBSF31;EPN 0295;MALD_PBSF_2;33;0.14;0.11;0.01;403;445;0.110
3772;Eastern Power Networks (EPN);Rayleigh;;Hadleigh Primary Essex 33kV;HAES31;SBEN30;South Benfleet Grid 33kV;SBEN_HASU_2;33;1.94;2.57;0.94;568;657;3.641
3774;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7099;Kingswood Primary 33kV;KWOD31;BASL3A;Basildon Local Primary 33kV;BASLT_KWOD_1;33;1.33;1.77;0.64;568;657;2.500
3783;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MALD31;MAWK31;Maldon Wick Primary 33kV;MALD_MAWK_1;33;0.51;0.52;0.09;366;422;0.598
3786;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MALD31;MACA3B;Maldon Grid 33kV;MALD_MACAT_2;33;0.1;0.1;0.02;366;422;0.105
3794;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;GARD3B;DNO-UKPN;NEVE_GARDT_1;33;0.47;0.59;0.19;543;627;0.811
3802;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;NEVE3A;Nevendon Grid 33kV;Lne_NEVE_GT2;33;0.02;0.04;0.02;2257;2554;0.080
3816;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3076;Shrub End Primary 33kV;SHRU3B;SHRU32;Shrub End Primary 33kV;SHRUT_SHRU_2;33;0.06;0.11;0.01;589;680;0.106
3818;Eastern Power Networks (EPN);Rayleigh;;South Chelmsford Primary 11kV;SCHE51;SCHE5B;South Chelmsford Primary 11kV;lne_SCHE_T2;11;0.05;0.09;0.0;663;726;0.025
3839;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3056;Writtle St Primary 33kV;WRIT3B;WCHE31;West Chelmsford Primary 33kV;WRITT_WCHE_1;33;0.87;1.15;0.41;323;370;1.618
3853;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;NORG3B;NORG31;North Harlow 33kV;MSRDT_NORG_1_(1B);33;1.31;0.67;0.06;194;221;0.645
3855;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;BROP1A;RYEH13;Rye House 132kV;RYEHT_WELWT_2;132;0.67;3.21;1.98;659;817;15.768
3864;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEH1B;HARW11;Harlow West Grid 132kV;RYEH_HARW_2;132;0.17;0.8;0.2;659;817;3.795
3879;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3A;MUHP3B;DNO-UKPN;RYEG_MUCHT_1_(2);33;1.7;8.15;0.01;659;817;2.413
17;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG62;BARG6A;Barking Grid 66kV;lne_BARK_EHAM_3(1);66;0.0;0.1;0.0;;262;1.000
20;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG6B;EHAM60;East Ham Tee Pt. 66kV;lne_EHAM_TP2;66;0.33;0.72;0.16;;157;4.790
36;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;DAGD31;LPN 0008;lne_BARW_DAGD_1;33;0.0;0.0;0.0;;1000;1.000
45;London Power Networks (LPN);Barking West 33kV;;LPN 0007;BECS31;BARW31;Barking West 33kV;lne_BARW_BECS_4;132;0.72;2.55;0.11;678;765;2.000
61;London Power Networks (LPN);Beddington;LPN-S000000003886;Sydenham Park 33kV;SYDP31;WINL32;Winlaton Rd 33kV;lne_SYDP_WINL_2;33;5.46;4.05;0.98;290;320;1.000
78;London Power Networks (LPN);Brimsdown;;Fairlop Rd 33kV;FAIR3A;FAIR32;Fairlop Rd 33kV;lne_FAIR_T1;33;0.0;0.01;0.0;970;1020;1.000
102;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BAND11;Bankside D 132kV;L_BANF_BANDGT1B;132;0.01;0.1;0.0;;437;1.000
110;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;TOOS1C;Tooley St 132kV;lne_BANF_TOOL_1;132;0.01;0.05;3.16;818;929;1.500
127;London Power Networks (LPN);City Road;;Beech St B 11kV;BEEB51;BEEB5B;Beech St B 11kV;lne_BEEB_GRID1B;11;4.21;7.36;0.03;655;719;1.000
134;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 132kV;BEEB12;CITY11;City Road 132kV;lne_CITY_BEEB_3;132;0.4;0.6;0.2;340;340;1.000
164;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY12;FINE13;Finsbury Mkt E 132kV;lne_CITY_FINM_3;132;0.0;0.01;0.0;490;630;1.000
187;London Power Networks (LPN);City Road;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;FINF31;Finsbury Mkt F 33kV;lne_FINF_1;33;0.42;0.93;0.12;737;819;1.000
193;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA53;LIMA5F;Limeburner Ln 11kV;lne_LIMA_GT1A;11;0.02;0.04;0.0;714;786;0.010
228;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;SHOR61;Shoreditch 66kV;lne_HACG_SHOR_1B;66;1.75;1.67;3.14;391;435;6.200
272;London Power Networks (LPN);Hackney 66kV;LPN-S000000000442;Hackney B 66kV;HACB61;HACG62;Hackney Grid 66kV;lne_HACG_HACC_1;66;0.0;0.01;0.0;;;1.000
282;London Power Networks (LPN);Hackney 66kV;LPN-S000000003436;Hackney Grid 66kV;HACG62;HACS61;Hackney Sgrid 66kV;lne_HACS_HACG_INTER1-3;66;0.01;0.01;0.74;600;600;1.000
296;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG32;CHSB31;LPN 0024;lne_BROG_CHSI_1;33;4.95;3.66;0.87;;1190;1.000
336;London Power Networks (LPN);Islington;LPN-S000000000446;Hatchard Rd 66kV;HATR63;HOLL61;Holloway Grid 66kV;lne_HOLL_HATR_3;66;0.54;0.55;1.52;160;170;2.770
341;London Power Networks (LPN);Islington;LPN-S000000003448;Holloway 132kV;HOLL1D;HOLL12;Holloway 132kV;lne_HOOW_HOLW_T2A;132;0.0;0.01;0.0;400;520;1.000
344;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST52;GEST5C;Georgiana St 11kV;Lne_GEORG_GT2A;11;0.1;0.33;0.01;716;804;0.100
352;London Power Networks (LPN);Islington;;Islington 132kV;ISLG11;HOLL12;Holloway 132kV;lne_ISLNG_HOOW2;132;0.01;0.02;0.47;636;676;0.370
402;London Power Networks (LPN);Lodge Road;LPN-S000000000252;Lithos Rd A 66kV;LITA61;LODB61;Lodge Rd B 66kV;lne_LODB_LITA1;66;0.94;1.0;3.01;150;170;5.130
404;London Power Networks (LPN);Lodge Road;LPN-S000000000252;Lithos Rd A 66kV;LITA63;LODB61;Lodge Rd B 66kV;lne_LODB_LITA3;66;0.93;1.0;2.99;150;170;5.100
442;London Power Networks (LPN);New Cross 132kV;LPN-S000000003915;Osborn St 132kV;OSBS11;OSBB12;Osborn St B 132kV;lne_OSBS_OSBB_2;132;0.0;0.01;0.08;379;379;0.073
451;London Power Networks (LPN);New Cross 132kV;LPN-S000000000915;Tooley St 132kV;TOOS1B;TOOS12;Tooley St 132kV;lne_TOOL_GRID2;132;0.0;0.0;0.0;;;1.000
467;London Power Networks (LPN);New Cross 66kV;LPN-S000000003912;Chadwick Road 33kV;CHAD31;NORX32;North Cross Rd 33kV;lne_CHAD_NORX_2;33;1.85;1.39;0.32;270;340;1.950
473;London Power Networks (LPN);New Cross 66kV;LPN-S000000003963;New Cross Sgrid 66kV;NEWX61;SBAN61;South Bank 66kV;lne_NEWX_SBAN_1;66;0.0;0.0;0.0;;;1.000
474;London Power Networks (LPN);New Cross 66kV;LPN-S000000003963;New Cross Sgrid 66kV;NEWX61;SBAN62;South Bank 66kV;lne_NEWX_SBAN_2;66;0.0;0.0;0.0;;;1.000
488;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;LEYB32;Ley St B 33kV;lne_PERB_LEYB_1;33;0.0;0.01;0.0;950;1020;1.000
496;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR32;WDGR33;Woodgrange Park 33kV;lne_REBR_WDGR_1;33;2.6;3.9;1.6;370;480;6.230
532;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;CARC52;Carnaby St C 11kV;lne_CARC_DUST_5;11;10.32;13.71;0.04;523;573;1.710
571;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG1C;SJWB12;St Johns Wood B 132kV;lne_SJOW_LONG_3;132;0.04;0.28;2.94;420;540;1.000
584;London Power Networks (LPN);St Johns Wood;;LPN 0053;LWAS31;LWBN31;LPN 0054;lne_LWAS_LWBN;33;0.0;0.01;0.0;737;819;0.010
589;London Power Networks (LPN);St Johns Wood;;LPN 0061;PYPT31;WORW31;LPN 0051;lne_WORW_PYPT;33;0.09;0.19;0.03;737;819;0.210
629;London Power Networks (LPN);St Johns Wood;;LPN 0064;FENN31;FENS31;LPN 0059;lne_FENS_FENN;33;0.01;0.03;0.0;737;819;0.030
633;London Power Networks (LPN);West Ham;LPN-S000000000615;Bow 11kV;BOWS5B;BOWS52;Bow 11kV;lne_BOWS_GRID1B;11;3.64;7.19;0.03;714;786;1.000
645;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;OSCL12;Old School Close 132kV;lne_BRWB_OSCL_2;132;0.06;0.17;2.01;691;796;2.200
658;London Power Networks (LPN);West Ham;;LPN 0023;BOWC54;BOWS5D;Bow 11kV;lne_BOWS_GRID2B2;11;6.23;0.0;0.02;;545;1.000
664;London Power Networks (LPN);West Ham;;LPN 0035;STEN12;WHAG11;West Ham Sgrid 132kV;lne_WHSG_STEN_T4D;132;0.01;0.03;0.27;;372;1.000
679;London Power Networks (LPN);West Ham;;Silvertown B 66kV;SILB61;MAYR62;LPN 0037;lne_SILT_MAYR_1;66;0.07;0.07;0.07;;375;0.250
683;London Power Networks (LPN);West Ham;LPN-S000000000684;Silvertown B 66kV;SILB63;WHAS61;West Ham 66kV;lne_WHAS_SILT_3;66;0.93;0.98;2.83;970;1020;5.000
696;London Power Networks (LPN);West Ham;;West Ferry Circus 11kV;WFCS52;WFCS5E;West Ferry Circus 11kV;lne_WFCS_GRID3A;11;0.0;0.01;0.0;2000;2000;1.000
737;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD12;FULC1C;Fulham Palace Rd C 132kV;lne_WISD_FULC_2;132;1.09;1.72;7.92;;516;12.160
750;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000183;Townmead B 66kV;TOWB61;TOWN61;Townmead Road Tee Point 66kV;lne_TOWM_GRID1;66;0.0;1.0;0.0;240;260;1.000
780;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3J;MONT32;Montford Place 33kV;lne_BENB_MONB_2;33;3.02;2.85;0.33;260;280;3.050
784;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;MONT36;Montford Place 33kV;lne_BENB_MONB_6;33;3.09;2.92;0.34;260;280;3.120
810;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001014;Burlington Rd 33kV;BURL33;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_BURL_3;33;6.21;4.6;1.1;840;910;6.560
828;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001037;Gorringe Park 33kV;GORR32;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GORR_2;33;2.56;3.29;0.56;900;990;4.050
833;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001040;Lombard Rd B 66kV;LOMB63;WANS61;Wandsworth 66kV;lne_WANS_LOMR_3;66;0.72;0.61;2.31;900;1020;3.280
856;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000195;Victoria St 132kV;VISC11;MORT11;Moreton Street 132kV;lne_VISC_MORT_1;132;0.04;0.07;0.0;;850;1.106
900;South Eastern Power Networks (SPN);Beddington;;Beddington 11kV;BEDD5C;BEDD51;Beddington 11kV;X778;11;0.19;0.27;0.0;492;566;0.088
912;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;CROY11;Croydon Grid 132kV;C7HC;132;0.14;0.32;0.2;610;690;1.496
915;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;PURL12;Purley 132kV;C7HG;132;0.14;0.41;3.84;607;700;4.943
957;South Eastern Power Networks (SPN);Beddington;SPN-S000000009978;Prologis 11kV;PRLG5A;PRLG51;Prologis 11kV;X121;11;0.3;0.24;0.0;365;397;0.028
983;South Eastern Power Networks (SPN);Beddington;SPN-S000000008348;Sutton B 33kV;SUTB31;SUTT31;Sutton Grid 33kV;G7JW;33;0.16;0.18;0.02;391;435;0.189
1032;South Eastern Power Networks (SPN);Bolney;;Cranleigh 33kV;CRAN31;CAPN31;Capel Switching Stn 33kV;G7LG;33;23.73;44.58;0.05;308;385;13.599
1059;South Eastern Power Networks (SPN);Bolney;;Forest Row 33kV;FROW32;FROW3B;Forest Row 33kV;X756;33;0.02;0.02;0.0;465;536;0.015
1071;South Eastern Power Networks (SPN);Bolney;SPN-S000000008563;Goddards Green Grid 33kV;GODG31;GODG3C;Goddards Green Grid 33kV;X176;33;1.25;1.03;0.09;409;451;1.000
1077;South Eastern Power Networks (SPN);Bolney;SPN-S000000008415;Haywards Heath 33kV;HAYW32;GODG31;Goddards Green Grid 33kV;G7PU;33;5.96;8.11;0.31;308;385;4.579
1099;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG31;HSST30;Horley Switching Station;G7QZ;33;8.4;14.05;0.08;345;431;5.233
1124;South Eastern Power Networks (SPN);Bolney;SPN-R000000910506-000-042Z;Priors Byne B Zone 33kV;PBBZ31;ASWP31;SPN 0073;X422;33;0.05;0.04;0.0;465;536;0.040
1125;South Eastern Power Networks (SPN);Bolney;SPN-S000000008460;Pulborough 33kV;PULB3A;PBBZ31;Priors Byne B Zone 33kV;G7PO;33;19.54;31.45;0.4;345;411;12.820
1143;South Eastern Power Networks (SPN);Bolney;SPN-S000000009945;Smallfield 132kV;SMAL11;LEIG12;Leigh Grid 132kV;C759;132;0.69;1.53;0.34;460;570;6.800
1146;South Eastern Power Networks (SPN);Bolney;SPN-S000000008487;Sompting 33kV;SOMP31;WORA31;Worthing Grid A 33kV;G7NF;33;4.55;5.54;0.18;249;311;2.649
1150;South Eastern Power Networks (SPN);Bolney;SPN-S000000008547;South Worthing 33kV;SWOR31;WORB32;Worthing Grid B 33kV;G7NQ;33;2.97;3.02;0.0;396;440;3.202
1162;South Eastern Power Networks (SPN);Bolney;SPN-S000000008542;Southwater 33kV;SWAT32;BOLN31;Bolney Grid 33kV;G7PM;33;16.37;31.99;0.08;345;411;9.854
1207;South Eastern Power Networks (SPN);Bolney;;Worthing Grid B 33kV;WORB30;WORA31;Worthing Grid A 33kV;X163;33;0.02;0.04;0.0;1190;1320;0.099
1241;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008410;Canterbury Town 33kV;CNTT32;CANT31;Canterbury South 33kV;G7X2;33;1.2;1.13;0.13;391;435;1.106
1248;South Eastern Power Networks (SPN);Canterbury;;DNO-UKPN;CGWH1A;CGIS11;Canterbury North 132kV;X641;132;0.06;0.12;3.73;435;550;1.892
1263;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008417;Herne Bay 11kV;HRBT5A;HRBT51;Herne Bay 11kV;X108;11;0.18;0.23;0.0;649;757;0.060
1283;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009932;Maidstone Grid 33kV;MAST31;SHEP32;Shepway 33kV;X662;33;2.6;3.77;0.49;820;903;4.107
1298;South Eastern Power Networks (SPN);Canterbury;;SPN 0018;ALLG31;MAST31;Maidstone Grid 33kV;G7XP;33;2.28;5.66;0.84;737;819;6.352
1325;South Eastern Power Networks (SPN);Chessington;SPN-S000000008398;Epsom 33kV;EPSN32;CHSI31;Chessington Grid 33kV;G7N6;33;5.63;3.84;0.92;346;398;5.007
1329;South Eastern Power Networks (SPN);Chessington;SPN-S000000008400;Ewell 33kV;EWEL31;CHSI31;Chessington Grid 33kV;G7N7;33;7.36;4.86;1.16;346;398;6.329
1332;South Eastern Power Networks (SPN);Chessington;SPN-S000000008412;Hampton 33kV;HAMP31;KITO31;Kingston Grid 33kV;G7PD;33;4.52;4.67;0.0;;440;4.965
1339;South Eastern Power Networks (SPN);Chessington;SPN-S000000008325;Kingston 33kV;KIGO31;KITO31;Kingston Grid 33kV;G7PJ;33;0.03;0.07;0.01;737;819;0.071
1358;South Eastern Power Networks (SPN);Kemsley;SPN-R000000914418-000-012Z;Coldharbour Lane Zone 33kV;CHLZ31;BOBB31;SPN 0079;X436;33;0.62;0.51;0.04;409;451;0.500
1377;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009985;Grovehurst Grid 33kV;GRHG31;GROV31;SPN 0025;J999;33;0.01;0.04;0.0;864;960;0.052
1416;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009946;Sheerness 33kV;SHEN32;SHEE31;Sheerness Grid 33kV;G7RU;33;0.03;0.04;0.0;319;435;0.036
1420;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009944;Sittingbourne 132kV;SITT11;KMSB1B;DNO-UKPN;C76G-1;132;0.02;0.12;2.63;954;1060;0.942
1421;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009944;Sittingbourne 132kV;SITT11;KMSB1A;DNO-UKPN;C76H_1;132;0.01;0.05;0.5;650;770;0.585
1454;South Eastern Power Networks (SPN);Kingsnorth;;Cobham Kent 33kV;CBHM32;CBHM3B;Cobham Kent 33kV;X552;33;0.31;0.19;0.02;428;475;0.180
1459;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009525;Kingsnorth Grid 11kV;KINO5A;KINO51;Kingsnorth Grid 11kV;X139;11;0.21;0.36;0.0;655;719;0.050
1474;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1A;STRD11;Strood 132kV;C77H;132;0.0;13.73;0.15;462;513;1.000
1478;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008653;Townsend Hook 33kV;TOWN31;MEDA31;Medway Grid 33kV;G7WA;33;7.28;10.82;0.29;308;385;5.167
1490;South Eastern Power Networks (SPN);Laleham;SPN-S000000008466;Richmond 33kV;RICM31;TWIC31;Twickenham Grid 33kV;G7J0;33;3.15;3.49;0.5;396;440;3.776
1498;South Eastern Power Networks (SPN);Laleham;;SPN 0034;MOGD32;TWIC31;Twickenham Grid 33kV;X362;33;1.58;2.3;0.3;604;671;2.500
1512;South Eastern Power Networks (SPN);Littlebrook;;SPN 0092;ASWN31;STSW31;Stone Marshes SW Station Local;G7WQ;33;5.5;6.62;0.75;409;451;6.932
1513;South Eastern Power Networks (SPN);Littlebrook;;SPN 0092;ASWN32;SWAN31;Swanscombe  33kV;G7WR;33;0.04;0.04;0.0;432;480;1.000
1518;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009968;Appledore 132kV Sw Station;APLD11;RUCK12;Ruckinge 132kV;C7JA-1;132;0.4;1.75;0.4;642;799;7.765
1526;South Eastern Power Networks (SPN);Ninfield;SPN-R000000912206-000-172Z;Brick Kiln Farm Zone 33kV;BKFZ31;BKFZ3B;Brick Kiln Farm Zone 33kV;X638;33;0.19;0.35;0.0;345;431;0.115
1531;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008381;Cranbrook 33kV;CRNB32;BKFZ3A;Hartley Farm Zone 33kV;G7SC;33;0.28;0.23;0.02;345;431;0.223
1540;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008232;D.W.S. Tee 33kV;DWSD3B;DWSD31;D.W.S. Tee 33kV;X505;33;0.69;1.25;0.0;345;431;0.412
1589;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009523;Hastings Local 132kV;HASL11;HANR11;SPN 0037;X290;132;0.01;0.01;0.17;342;380;0.108
1592;South Eastern Power Networks (SPN);Ninfield;;Hawkhurst 33kV;HAWK3A;HART31;Hartley Grid 33kV;G7S6;33;8.51;14.55;0.06;345;431;5.230
1595;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008065;Headcorn 33kV;HCRN31;STPL31;Staplehurst 33kV;G7SN;33;12.43;16.53;0.19;249;311;5.585
1601;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008524;Horsebridge 33kV;HRSB31;HBAP3A;DNO-UKPN;G7UB;33;8.68;11.38;0.05;237;296;3.541
1658;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008340;Polegate Town 33kV;POLT32;POLE31;Polegate Grid 33kV;G7UE;33;3.49;4.75;0.2;345;431;2.712
1668;South Eastern Power Networks (SPN);Ninfield;;Rose Mead Farm 33kV;ROMF31;HOZO31;Horebeech Land Zone ABSD 33kV;G7VB;33;0.22;0.28;0.0;249;311;0.076
1679;South Eastern Power Networks (SPN);Ninfield;;SPN 0069;RIPV31;RIPV3A;DNO-UKPN;X401;33;0.32;0.21;0.02;531;506;0.200
1690;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008500;Ticehurst 11kV;TICH52;TICH5B;Ticehurst 11kV;X661;11;0.07;0.14;0.0;684;760;0.019
1693;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst 33kV;TICH31;TICH31;Ticehurst 33kV;X651;33;0.01;0.01;0.0;614;686;0.005
1694;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst 33kV;TICH31;TICH3B;Ticehurst 33kV;X656;33;0.06;0.05;0.0;614;686;0.050
1695;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst 33kV;TICH31;TICH3C;Ticehurst 33kV;X657;33;0.06;0.05;0.0;614;686;0.050
1699;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst Tee 33kV;TICT31;TICT3B;Ticehurst Tee 33kV;X549;33;0.26;0.46;0.0;345;431;0.152
1711;South Eastern Power Networks (SPN);Ninfield;;Wadhurst 33kV;WADH31;WADH3B;Wadhurst 33kV;X395;33;0.05;0.04;0.0;409;451;0.036
1731;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1D;NFLE12;Northfleet East 132kV;X266;132;0.03;0.11;1.69;612;685;1.540
1770;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFLE1C;NFCG1A;DNO-UKPN;X771;132;0.02;0.04;0.52;691;796;0.573
1814;South Eastern Power Networks (SPN);Northfleet;;New Hythe 11kV;NEHY51;NEHY5B;New Hythe 11kV;X769;11;0.01;0.02;0.0;880;1031;0.010
1820;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008447;North Sevenoaks 11kV;NSEV5A;NSEV51;North Sevenoaks 11kV;X194;11;0.11;0.21;0.0;714;786;0.060
1827;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE11;NETW1A;Northfleet East 132kV;X658;132;0.03;0.09;1.37;612;685;1.250
1877;South Eastern Power Networks (SPN);Northfleet;;Sundridge 11kV;SUND51;SUND5A;Sundridge 11kV;X674;11;0.03;0.04;0.0;567;624;0.017
