id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
1892;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells 132kV;TUNW1B;TUNW11;Tunbridge Wells 132kV;X630;132;0.0;0.0;0.0;880;1000;0.040
1930;South Eastern Power Networks (SPN);Richborough;SPN-S000000008463;Ramsgate 33kV;RAMS32;THAN31;Thanet Grid 33kV;G7T5;33;4.65;2.82;0.63;346;398;3.615
1953;South Eastern Power Networks (SPN);Richborough;;St Peters 33kV;SPET3C;SPET34;St Peters 33kV;G6TB;33;0.01;0.02;0.0;589;680;0.020
1963;South Eastern Power Networks (SPN);Richborough;SPN-S000000009949;Thanet Grid 33kV;THAN31;THAN3A;Thanet Grid 33kV;G7TC;33;0.05;0.04;0.01;396;440;0.046
1979;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 33kV;ASHF31;ASHF3D;Ashford Grid 33kV;G7RM;33;0.15;0.14;0.01;614;686;0.143
1984;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 33kV;ASHF31;EASH30;Ashford East 33kV;X313;33;6.75;4.92;0.23;279;306;3.785
2009;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 11kV;DOVR5D;DOVR52;Dover 11kV;X403;11;0.0;0.0;0.0;650;767;0.016
2031;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 33kV;KNRD3D;KNRD32;Kenardington 33kV;X746;33;0.03;0.02;0.0;465;536;0.020
2046;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009320;Morehall 132kV;MORH11;MORH1A;Morehall 132kV;X323;132;0.0;0.0;0.03;691;796;0.028
2056;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1A;RUCK11;Ruckinge 132kV;C76Z;132;0.94;2.44;0.5;495;587;10.344
2079;South Eastern Power Networks (SPN);Sellindge;;SPN 0059;KRPV31;ASZO31;Ashby Farm Zone 33kV;X382;33;0.72;0.59;0.05;614;686;0.574
2108;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009966;Byfleet Village 132kV;BYVI1E;LEAT1A;Leatherhead 132kV;C703;132;1.12;2.86;0.61;555;645;12.391
2117;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008327;Chertsey 33kV;CHER31;CHER3B;Chertsey 33kV;X599;33;0.1;0.14;0.02;393;437;0.150
2122;South Eastern Power Networks (SPN);West Weybridge;;DNO-UKPN;CHWW3B;WWEY31;West Weybridge Grid 33kV;X601;33;0.48;0.7;0.09;820;903;0.761
2132;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008621;Guildford 'B' 33kV;GUIB31;GUIL31;Guildford Grid 33kV;G7LW;33;0.11;0.1;0.01;396;440;0.101
2149;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;ASTD31;Ashtead 33kV;G7L1;33;4.78;2.98;0.61;346;398;3.839
2159;South Eastern Power Networks (SPN);West Weybridge;;Leatherhead Town 33kV;LEAD31;LEAT31;Leatherhead Grid 33kV;G7L9;33;1.27;1.22;0.14;391;435;1.155
2164;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008453;Old Woking 11kV;OWOK5A;OWOK51;Old Woking 11kV;X348;11;0.11;0.22;0.0;880;1031;0.030
2166;South Eastern Power Networks (SPN);West Weybridge;;Old Woking 33kV;OWOK3A;BYFL31;Byfleet Grid 33kV;G7OS;33;15.26;21.52;0.32;237;296;8.093
2175;South Eastern Power Networks (SPN);West Weybridge;;Walton 33kV;WALT32;WWEY31;West Weybridge Grid 33kV;G7OO;33;2.65;5.78;0.74;604;671;6.235
2177;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009353;West Weybridge 11kV;WWEY51;WWEY5A;West Weybridge 11kV;X316;11;0.43;0.59;0.0;669;782;0.082
2209;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008526;Woking 33kV;WOKG32;BYFL31;Byfleet Grid 33kV;G7OT;33;5.13;3.16;0.72;346;398;4.074
2210;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008126;Woking 33kV;WOKG31;BYFL31;Byfleet Grid 33kV;G7OU;33;5.12;3.16;0.72;346;398;4.073
2217;Eastern Power Networks (EPN);Amersham;EPN-S0000000H7091;Chinnor Primary 33kV;CHIN31;CHIN3A;DNO-UKPN;CHIN_BTPRT_1;33;3.89;8.67;0.08;408;508;3.322
2224;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;IGRN3A;ILME31;Ilmer Grid 33kV;Lne_ILME_THAM_1_(3);33;0.83;1.98;0.0;408;508;0.662
2257;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;WALD3A;DNO-UKPN;ILME_WENDT_2;33;2.68;6.26;0.02;408;508;2.180
2261;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILME3E;Ilmer Grid 33kV;NILME_SAUN_1(1);33;0.04;0.05;0.0;521;579;0.050
2268;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3G;ILME3H;DNO-UKPN;ILME_SAUN_1_(1B);33;0.24;0.2;0.02;403;445;0.195
2277;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;SELI3B;Selinas Ln Primary 33kV;CROW_SELIT_3;33;0.78;0.94;0.11;521;579;0.988
2299;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW31;YEWT32;EPN 0297;lne_YEWT_T2;33;8.87;7.3;0.64;403;445;7.100
2316;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;CHEN3B;CHEN3A;DNO-UKPN;BARW_CHEN_1_(2B);33;0.37;0.45;0.06;358;411;0.430
2328;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;CTSF3A;DNO-UKPN;BRAI_WITH_3_(1);33;3.97;9.05;0.1;408;508;3.720
2354;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;BORH1A;SPRF1B;DNO-UKPN;BRSP_BORHT_2;132;0.08;0.18;0.04;382;476;0.795
2356;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;BORH1A;CHNG12;Chelmsford North Grid 132kV;BORHT_CN11_2;132;0.27;0.69;7.48;375;435;7.120
2357;Eastern Power Networks (EPN);Braintree;;EPN 0016;DRAP31;DRAP3A;DNO-UKPN;lne_DRAP_WBRA_1;33;0.22;0.19;0.02;403;445;0.180
2392;Eastern Power Networks (EPN);Bramford;;Berechurch Primary 33kV;BECH30;MERS3B;Mersea Rd Primary 33kV;BECHT_MERS_2;33;0.77;1.29;0.15;374;433;1.341
2395;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3016;Braiswick Primary 11kV;BICK5A;BICK51;Braiswick Primary 11kV;lne_BICK_1;11;0.06;0.11;0.0;804;941;0.030
2399;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM11;BRST1C;DNO-UKPN;BRAM_BRAMT_2;132;0.08;0.13;5.11;607;702;2.377
2424;Eastern Power Networks (EPN);Bramford;EPN-S0000000C3027;Clacton Grid 132kV;CLTN11;LAWG11;Lawford Grid 132kV;LAWG_CLTN_2;132;1.64;3.64;0.87;382;476;16.283
2429;Eastern Power Networks (EPN);Bramford;;Cliff Quay Grid 132kV;CLIQ1C;CLQU11;Cliff Quay Grid 132kV;GT2_CLQU_1;132;0.0;0.0;0.09;757;858;0.075
2445;Eastern Power Networks (EPN);Bramford;;Colchester Grid 132kV;COLC1D;BRHY12;EPN 0018;COLC_BRHY_2;132;0.0;0.0;0.05;804;914;0.038
2448;Eastern Power Networks (EPN);Bramford;EPN-S0000000C3044;Colchester Grid 132kV;COLC11;COLC1C;Colchester Grid 132kV;BRHYT_COLCT_1;132;0.0;0.0;0.0;497;619;0.010
2457;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;MERS3A;Mersea Rd Primary 33kV;COLC_MERS_1;33;3.43;4.09;0.14;253;311;2.069
2469;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3C;HASU3G;DNO-UKPN;HASUT_TATTT_1_(2);33;0.32;0.77;0.0;408;508;0.258
2482;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;KENN3A;MHDC3B;DNO-UKPN;MHDC_KENNT_1;33;7.88;18.76;0.03;408;508;6.265
2484;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;LKES3A;LSGE31;EPN 0023;lne_BARR_LSGE_1;33;0.28;0.34;0.04;591;686;0.360
2489;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1A;BRAM1B;DNO-UKPN;BRAMT_CLQUT_3_(2A);132;0.37;0.83;0.19;382;476;3.686
2546;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BAYL3A;CLAY3A;DNO-UKPN;STOW_CLAYT_1;33;2.76;7.08;0.03;323;374;2.204
2555;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ASFM3A;LAWG31;Lawford Grid 33kV;LAWG_LAWG_1;33;2.26;4.83;0.14;371;463;2.585
2557;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;THPW3A;THPW31;EPN 0030;THPW_WATET_2;33;6.04;14.08;0.09;408;491;5.041
2560;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3A;DEBE31;Debenham Primary 33kV;STOW_DEBE_2;33;16.37;38.31;0.09;371;463;12.717
2581;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BURG3A;BOXT31;Boxted Primary 33kV;BURGT_BOXT_2;33;20.04;46.98;0.06;371;463;14.745
2582;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HALE3A;HALE3C;DNO-UKPN;HARLT_PEAST_1;33;0.13;0.17;0.0;237;296;0.050
2597;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3003;Dovercourt Primary 33kV;DOVE3B;DOVE32;Dovercourt Primary 33kV;DOVE_T2;33;0.04;0.05;0.01;521;579;0.050
2637;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1045;Fore Hamlet Primary 33kV;FORE3A;FORE31;Fore Hamlet Primary 33kV;FORE_FORE_1;33;0.03;0.02;0.0;403;445;0.020
2640;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1062;Fornham Primary 33kV;FORN31;BSUG31;EPN 0022;FORN_BSUG_2;33;1.51;5.67;0.01;546;679;1.915
2666;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5018;Henstead Primary 33kV;HENS31;LRHP3A;DNO-UKPN;HENS_LONG_1;33;6.55;15.6;0.02;408;508;5.210
2668;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1037;Hitcham Primary 33kV;HITC31;HITC3B;DNO-UKPN;HITCT_HITC_1;33;34.71;21.28;0.03;158;198;6.610
2685;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1024;Ipswich Grid 33kV;IPSW30;OIPS3A;DNO-UKPN;IPSW_MSHMT_4_(1);33;1.94;3.42;0.86;455;525;4.252
2687;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;IPSW3C;Ipswich Grid 33kV;IPSW_IPSW_2;33;0.05;0.06;0.01;403;445;0.066
2690;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1063;Kennett Primary 33kV;KENN32;KENN3A;DNO-UKPN;KENN_KENNT_1;33;11.07;29.49;0.04;408;508;8.797
2738;Eastern Power Networks (EPN);Bramford;;Rumburgh 132kV;RUMB1B;RUMB11;Rumburgh 132kV;ERSJT_RUMBT_1;132;0.0;0.01;0.0;382;476;0.027
2744;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1075;Shotley Primary 33kV;SHOT3A;SHOT32;Shotley Primary 33kV;Line(123);33;0.04;0.04;0.0;521;579;0.045
2746;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1075;Shotley Primary 33kV;SHOT3B;SHOT31;Shotley Primary 33kV;Line(116);33;0.04;0.04;0.0;521;579;0.045
2751;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1030;Stanton Primary 33kV;STON32;RHAL3A;DNO-UKPN;STONT_RHALT_1;33;1.23;2.92;0.0;408;508;0.975
2756;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1018;Stowmarket Grid 132kV;STOW11;STOW1B;Stowmarket Grid 132kV;lne_STOW_GT1B(1);132;0.0;0.0;0.01;886;1008;0.010
2758;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3B;DNO-UKPN;lne_STOW_HITCT_1(1);33;0.01;0.01;0.0;521;579;0.010
2761;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;GATE31;EPN 0291;STOW_GATE_2;33;2.87;2.37;0.21;403;445;2.300
2766;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3H;DNO-UKPN;lne_STOW_COTT_2(1);33;0.33;0.45;0.07;426;491;0.507
2770;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW3M;STOW31;Stowmarket Grid 33kV;STOW_STOW_2;33;0.03;0.03;0.0;403;445;0.030
2776;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;ISFM3B;EPN 0270;THET_ISFM_1;33;10.52;24.93;0.06;408;491;8.443
2778;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1056;Thetford Grid 33kV;THET31;KBEL3A;DNO-UKPN;THET_KBEL_1_(1);33;2.55;6.5;0.06;408;491;2.199
2787;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5073;Wickham Market Grid 33kV;WICK31;FRAM32;Framlingham Primary 33kV;WICK_LAXF_1;33;12.42;25.09;0.17;338;421;7.589
2790;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3055;Wix Primary 33kV;WIXP31;WIXP3B;DNO-UKPN;WIXPT_WIXP_2;33;0.07;0.08;0.01;358;411;0.080
2795;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;BARN3A;Barnet Grid 33kV;Lne_GT2 tail;33;0.01;0.04;0.06;730;811;0.140
2826;Eastern Power Networks (EPN);Brimsdown;;DNO-UKPN;NCHG3A;NCHG31;North Chingford Primary 33kV;NCHGT_NCHG_1;33;1.84;1.37;0.35;395;455;1.806
2832;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8155;Elstree Primary 33kV;ELEE32;ELEE3A;Elstree Primary 33kV;ELEET_ELEE_2;33;0.01;0.01;0.0;358;411;0.010
2838;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7019;South Chingford Primary 11kV;SCHG5B;SCHG51;South Chingford Primary 11kV;lne_SCHG_T2;11;0.09;0.15;0.0;804;941;0.041
2863;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4057;Barnwell Primary 33kV;BARE3A;BARE31;Barnwell Primary 33kV;BARE_BARE_1;33;0.08;0.1;0.0;237;296;0.046
2875;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;SOHA3A;Soham Primary 33kV;BURL_BURL_1;33;4.99;7.23;0.94;604;670;7.870
2902;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;TRIS3A;TRSF31;EPN 0219;Lne_BURL_SOHA2_TRSF;33;0.12;0.11;0.02;364;421;0.130
2914;Eastern Power Networks (EPN);Burwell;;Ely Primary 33kV;ELYP31;ELYP3C;Ely Primary 33kV;lne_ELYP_ELYP1;33;0.01;0.01;0.0;521;579;0.010
2982;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4079;Sleaford St Primary 33kV;SLEA3B;FULB31;Fulbourn Grid 33kV;SLEA_FULB_1;33;2.85;5.22;0.43;518;571;4.945
2998;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3G;SAND3H;DNO-UKPN;SAND_BIGG_2_(5);33;1.53;3.64;0.0;408;508;1.215
3033;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;GRAV3A;OFTE3A;DNO-UKPN;HILTT_OFFOT_1_(2);33;0.78;1.86;0.0;408;508;0.620
2841;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7158;Waltham Abbey Primary 33kV;WALT3A;WALT31;Waltham Abbey Primary 33kV;WALTT_WALT_2;33;0.01;0.01;0.0;366;421;0.010
2877;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;LAKG3B;Lakenheath Gatehouse Primary 33kV;BURL_LAK_2;33;18.95;22.92;2.37;521;579;24.000
2946;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;SWAY3A;Storeys Way Primary 33kV;HIST_SWAYT_1;33;2.0;3.03;1.21;568;665;4.445
2961;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4010;Landbeach Switching Station 33kV;LBSS32;FESF31;EPN 0138;lne_LAND_FENL;33;7.18;5.91;0.52;403;445;5.750
2973;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4023;Milton 132kV;MILT11;MILT1A;Milton 132kV;Lne_MRMI_MILT_1;132;0.0;0.0;0.06;362;412;0.059
2976;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4078;Milton Rd Primary 33kV;MILT32;ARBY31;Arbury Grid 33kV;ARBY_MILT_1;33;1.63;1.26;0.21;279;322;1.410
2977;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4011;Radnor Primary 33kV;RADN32;FULB31;Fulbourn Grid 33kV;RADN_FULB_2;33;2.58;3.73;0.49;600;667;4.065
3059;Eastern Power Networks (EPN);Eaton Socon;;EPN 0040;DOUB31;DOUB3A;DNO-UKPN;lne_DOUB_BRING_1;33;2.24;1.84;0.16;403;445;1.793
3068;Eastern Power Networks (EPN);Eaton Socon;;EPN 0185;CMNG31;LBGD31;Little Barford 33kV;lne_LBGD_CMNG;33;2.37;2.87;0.32;521;579;3.000
3076;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4068;Huntingdon Grid 33kV;HUNT31;HUNT3C;Huntingdon Grid 33kV;GODM_HUNT_2;33;1.02;1.87;0.39;515;599;2.214
3082;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV;LBGD1B;LBGS11;Little Barford 132kV GIS;LBGD_LBGD_4;132;0.01;0.02;0.36;757;858;0.284
3083;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS11;EATO11;Eaton Socon Grid 132kV;LBGD_EATO_1;132;0.09;0.54;0.37;897;1022;2.683
3091;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD31;SAND3C;DNO-UKPN;LBGD_SAND_21;33;6.7;15.44;0.15;408;508;5.794
3118;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;REDB1A;BUSM1A;Bushey Mill Grid 132kV;LYEG_BUSYT_1_(2);132;0.84;3.23;0.73;546;679;14.276
3132;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 132kV;COLH1A;ELSG12;Elstree GIS 132kV;CELLT_ELST_2;132;0.49;2.33;1.97;659;787;11.565
3135;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 33kV;CELL31;MWIK32;Marshalswick Primary 33kV;CELL_MWIK_2;33;3.72;3.76;0.56;356;411;4.055
3174;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8245;Elstree GIS 132kV;ELSG11;HATC11;Hatch End Grid 132kV;ELST_HATC_1;132;0.28;1.35;0.67;612;715;6.518
3178;Eastern Power Networks (EPN);Elstree;;EPN 0237;BUSY5A;BUSP51;EPN 0237;BUSY_3;11;0.09;0.13;0.0;523;573;0.016
3185;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV32;ABBO3B;DNO-UKPN;GROVT_ABBOT_1;33;1.12;1.09;0.3;403;445;1.460
3189;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8118;Hatch End Grid 33kV;HATC3A;HATC31;Hatch End Grid 33kV;HATC_HATC_1;33;0.05;0.07;0.01;521;579;0.070
3190;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8118;Hatch End Grid 33kV;HATC3F;HATC31;Hatch End Grid 33kV;Cable_HATC_GRID T2;33;0.04;0.06;0.04;604;670;0.130
3203;Eastern Power Networks (EPN);Elstree;;Holywell Grid 33kV;HOLY30;WLTP3B;DNO-UKPN;HOLY_MERRT_1;33;1.55;1.91;0.67;543;627;2.697
3231;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;PICC3B;DNO-UKPN;PICC_HEMET_1_(1B);33;0.21;0.23;0.03;366;421;0.250
3256;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8105;Wealdstone Primary 33kV;WEAL3A;WEAL31;Wealdstone Primary 33kV;WEAL_WEAL_1;33;0.04;0.05;0.01;366;421;0.050
3274;Eastern Power Networks (EPN);Mill Hill;;DNO-UKPN;NFIN3A;NFIN32;North Finchley Primary 33kV;NFINT_NFIN_1;33;0.03;0.08;0.01;666;770;0.075
3278;Eastern Power Networks (EPN);Mill Hill;;DNO-UKPN;MANN3B;HEND31;Hendon Grid 33kV;MANNT_HEND_1;33;2.66;1.94;0.48;358;411;2.535
3297;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8034;Hendon Grid 33kV;HEND31;LEIC32;Leicester Rd Grid 33kV;HEND_LEIC_1;33;10.26;7.78;0.84;279;322;7.855
3301;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8141;Kingsbury Primary 11kV;KBRY5A;KBRY51;Kingsbury Primary 11kV;TransformerTail_KBRY_1;11;0.19;0.25;0.0;649;757;0.032
3311;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8040;North Finchley Primary 33kV;NFIN31;NFIN3B;North Finchley Primary 33kV;FINC_NFIN_2_3;33;0.01;0.03;0.0;585;647;0.025
3312;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8160;Rowley Ln Primary 33kV;ROWL33;MANN3B;DNO-UKPN;ROWL_MANNT_3;33;6.56;5.05;0.53;291;333;5.070
3318;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5029;Caister Primary 33kV;CAIS32;GYAR31;GT Yarmouth Grid 33kV;CAIS_GYAR_1;33;4.54;4.94;0.7;366;421;5.333
3342;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;TRPL3A;ALPI31;Alpington Primary 33kV;TWSE_ALPI_5;33;8.54;19.75;0.08;329;377;6.949
3382;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham 132kV;EARL11;EAHA1B;Earlham 132kV;EARLT_EARL_2;132;0.0;0.01;0.18;783;899;0.102
3400;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5052;George Hill Primary 33kV;GEOR32;THOR31;Thorpe Grid 33kV;GEOR_THOR_2;33;2.56;5.55;0.53;585;647;5.535
3412;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR3L;GT Yarmouth Grid 33kV;GYAR_GYAR_4;33;0.0;0.01;0.0;666;770;0.009
4730;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;LNPL3B;DNO-UKPN;SHEN_GOOS_2;33;4.02;10.59;0.05;407;473;3.333
4757;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BKHP3A;BKTE3A;DNO-UKPN;BERKT_BERK_3_1;33;0.14;0.34;0.0;408;508;0.113
4769;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV3C;KLAN31;Kings Langley Primary 33kV;GROVT_KLAN_2;33;2.82;3.44;1.2;543;627;4.870
4772;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;SRUI31;South Ruislip Primary 33kV;HARN_SRUI_3;33;10.64;5.15;1.06;286;327;6.204
4836;Eastern Power Networks (EPN);West Thurrock;EPN-S0000000H7043;Grays Primary 33kV;GRAY3A;GRAY31;Grays Primary 33kV;lne_GRAY_T1;33;0.02;0.02;0.0;604;670;0.024
4863;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;LEIC31;Leicester Rd Grid 33kV;LEIC_LEIC_1;33;0.01;0.01;0.0;670;778;0.020
4865;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;ATRP31;EPN 0264;lne_LEIC_ATRP_1;33;0.67;2.32;0.3;686;806;2.500
4896;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;REED3A;CHGN31;Cherry Grn Primary 33kV;CHGN_REEDT_1;33;0.01;0.02;0.0;358;411;0.017
4908;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;SSTE3A;STEV31;Stevenage Grid 33kV;STEV_SSTET_2;33;0.78;1.02;0.38;583;679;1.475
4921;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3E;WYMG32;Wymondley Grid 33kV;WYMG_VERYT_2_(1B);33;0.53;0.41;0.04;291;333;0.404
4960;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP3C;SHPP31;Shepreth Primary 33kV;lne_SHPP_T2;33;0.02;0.04;0.0;604;670;0.038
4961;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP3B;SHPP31;Shepreth Primary 33kV;lne_SHPP_T1;33;0.01;0.02;0.0;604;670;0.020
4963;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP31;MELB31;Melbourn Grid 33kV;SHPP_MELB_2;33;5.57;11.89;0.24;408;508;5.359
4969;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8169;Stevenage Grid 33kV;STEV31;WASP32;Warren Springs Primary 33kV;STEV_WASP_1;33;4.46;10.21;0.14;408;508;3.912
4971;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8169;Stevenage Grid 33kV;STEV31;ESTE32;East Stevenage Primary 33kV;STEV_ESTE_1;33;4.15;3.84;0.48;329;377;3.981
4988;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C8085;Wymondley Main 132kV;WYMM11;WYMO1B;Wymondley IS Compound 132kV;WYMM_WYIC_2;132;0.01;0.02;0.73;672;787;0.299
18;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG63;BARG6D;Barking Grid 66kV;lne_BARK_EHAM_4(1);66;0.0;0.1;0.0;;262;1.000
67;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK32;EPPN34;Epping New Rd 33kV;lne_BUCK_EPPN_2;33;0.41;0.53;0.06;320;340;0.550
83;London Power Networks (LPN);Brimsdown;;Grove Lodge 33kV;GROT31;GROT3A;Grove Lodge 33kV;lne_GROT-TP1_GROL-FT1;33;0.0;0.01;0.0;320;340;1.000
100;London Power Networks (LPN);City Road;LPN-S000000000917;Bankside D 20kV;BAND81;BAND8B;Bankside D 20kV;lne_BAND_CHAX1_NEWB3;22;1.3;1.89;0.04;1000;1000;0.756
106;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BANC13;Bankside C 132kV;Lne_BANF_BANC_GT3;132;0.0;0.01;0.0;;437;1.000
109;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;LIMA13;Limeburner Ln 132kV;Lne_LIMA_BANF_1;132;0.03;0.1;1.95;804;914;1.500
129;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 11kV;BEEB53;BEEB5D;Beech St B 11kV;lne_BEEB_GRID2B;11;5.04;7.69;0.02;592;648;1.000
165;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY12;HOXE11;LPN 0010;lne_CITY_HOXT_1;132;0.17;0.19;1.44;;1000;1.750
210;London Power Networks (LPN);City Road;;LPN 0012;MANS8B;MANS81;LPN 0012;lne_MANS_GRID2B;22;0.0;0.01;0.0;1470;1470;1.000
293;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;BROS34;Bromley South 33kV;lne_BROG_BROS_2;33;2.72;2.22;0.55;970;1020;1.000
307;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1F;Eltham Grid 132kV;lne_ELTH_ELTG_T1A;132;0.0;0.01;0.0;920;1000;1.000
318;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH1A;HURS1A;Hurst 132kV;lne_HURS_ELTH_2;132;0.34;0.75;0.68;1200;1200;1.000
379;London Power Networks (LPN);Lodge Road;LPN-S000000000313;Bloomfield Place 66kV;BLOP63;LODB61;Lodge Rd B 66kV;lne_LODB_BLOP3;66;0.6;1.3;1.32;1200;1200;1.000
464;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3G;CHAD31;Chadwick Road 33kV;lne_CHAD_BENB_3;33;0.0;10.0;0.0;400;510;1.000
480;London Power Networks (LPN);New Cross 66kV;;New Cross Sgrid 66kV;NEWX62;VERR64;Verney Rd 66kV;lne_NEWX_VERR_4;66;0.06;0.11;0.67;250;260;0.630
484;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;CLAR31;Clarks Rd B 33kV;lne_PERB_CLAR_3;33;1.51;1.47;0.4;320;340;2.150
494;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR31;PERB3A;Perth Rd B 33kV;lne_REBR_PERT_3;33;2.75;4.52;1.81;490;540;7.050
507;London Power Networks (LPN);St Johns Wood;LPN-S000000003204;Back Hill 33kV;BACK32;BACB31;Back Hill B 33kV;Interconnector Back Hill;33;0.06;0.14;0.02;837;972;0.150
525;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST5D;DUST52;Duke St B 11kV;lne_DUST_T2B;11;0.0;0.01;0.0;;1155;1.000
526;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST53;DUST5F;Duke St B 11kV;lne_DUST_T3A;11;0.0;0.01;0.0;;1155;1.000
595;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd 132kV;OBRD11;OBRD1B;Old Brompton Rd 132kV;lne_OBRD_GRID1;132;0.0;0.01;0.0;515;560;1.000
600;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd B 11kV;OBRD5A;OBRB53;Old Brompton Rd B 11kV;lne_OBRD_GRID1A;11;0.0;0.01;0.0;1600;1600;1.000
608;London Power Networks (LPN);St Johns Wood;;Shorts Gdns 22kV;SHOG81;SHOG8A;Shorts Gdns 22kV;lne_SJWD_SHOG1CB;22;0.0;0.01;0.0;320;350;1.000
616;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW11;SJOW11;St Johns Wood 132kV;lne_SJOW;132;0.0;0.0;0.0;;;0.260
618;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW11;SJOW1D;St Johns Wood 132kV;lne_SJOW_OBRD/EBRY2/SJWDT3B;132;0.0;0.01;0.0;800;800;1.000
670;London Power Networks (LPN);West Ham;;Old School Close 11kV;OSCL52;OSCL5C;Old School Close 11kV;lne_OSCL_GT2B;11;0.09;0.3;0.0;1526;1986;0.045
671;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB52;SILB5E;Silvertown B 11kV;Cable Tail_FT1B;11;1.14;1.99;0.01;1093;1235;0.271
676;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB53;SILB5F;Silvertown B 11kV;Cable_tail_FT5B;11;0.26;0.36;0.0;669;782;0.050
699;London Power Networks (LPN);West Ham;LPN-S000000000639;West Ferry Circus 11kV;WFCS5H;WFCS54;West Ferry Circus 11kV;lne_WFCS_GRID4B;11;0.0;0.01;0.0;2000;2000;1.000
703;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;BRWB11;Brunswick Wharf B 132kV;lne_WHAM_BRUW_1;132;0.05;0.18;1.8;612;715;1.394
718;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR52;GIBR5C;Gibbons Rd 11kV;lne_GIBR_GRID2A2;11;0.0;0.01;0.0;1200;1200;1.000
723;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;LEIR12;GIBR11;Gibbons Rd 132kV;lne_LEIR_GIBR_1;132;0.05;0.07;2.33;270;340;1.000
754;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003369;Moscow Rd 66kV;MOSD63;TOWN62;Townmead Road Tee Point 66kV;lne_MOSD_TOWN_1;66;1.04;1.38;3.57;410;530;6.690
762;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003297;Willesden Grid 66kV;WILS61;TOWN62;Townmead Road Tee Point 66kV;lne_WILS_TOWN_2;66;2.16;3.02;4.29;;875;1.000
764;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd 132kV;BENW11;LAND11;LPN 0043;lne_BENW_LAND_2;132;0.13;0.55;15.31;600;770;1.000
768;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BENB3J;Bengeworth Rd Grid 33kV;lne_BENB_CLAP/MONB2;33;0.0;0.01;0.0;240;260;1.000
792;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD31;WIMD3D;LPN 0045;lne_WIMD_T4A;33;0.0;0.01;0.0;;;1.000
837;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001059;Merton 33kV;MERT31;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_MERT_1;33;3.34;2.56;0.62;790;860;3.640
878;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC3B;Wimbledon Grid C 33kV;lne_WIMC_GRIDT2B_2;33;0.0;0.0;0.0;;1000;1.000
881;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC3C;Wimbledon Grid C 33kV;lne_WIMC_GRIDT3B_2;33;0.0;0.0;0.0;;1000;1.000
885;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WNOR31;West Norwood 33kV;lne_WIMC_WNOR_1;33;5.45;6.62;1.16;970;1020;8.360
894;South Eastern Power Networks (SPN);Beddington;SPN-S000000008301;Addington Local 33kV;ADDL32;ADDI31;Addington Grid 33kV;G7OE;33;1.82;1.67;0.21;391;435;1.732
904;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;BEDD1C;Beddington 132kV;C70R;132;0.01;0.03;0.38;818;929;0.360
910;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;CRYB11;Croydon B 132kV;C7HA;132;0.07;0.15;0.11;460;570;0.700
918;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD1A;BEDD11;Beddington 132kV;CXX3;132;0.0;0.01;0.18;805;913;0.170
926;South Eastern Power Networks (SPN);Beddington;SPN-S000000008346;Caterham 33kV;CRHM31;PURL31;Purley Grid 33kV;G7JF;33;4.82;6.99;0.91;604;671;7.615
943;South Eastern Power Networks (SPN);Beddington;SPN-S000000008605;Croydon Central 33kV;CCRY31;CRYG31;Croydon Grid 33kV;G7M5;33;0.31;0.69;0.09;737;819;0.740
946;South Eastern Power Networks (SPN);Beddington;SPN-S000000008608;Croydon Grid 33kV;CRYG31;CRYG3B;Croydon Grid 33kV;G7M7;33;0.02;0.04;0.01;625;733;0.042
985;South Eastern Power Networks (SPN);Beddington;;Sutton Grid 33kV;SUTT31;BEDD30;Beddington 33kV;G6JD;33;4.07;5.36;0.69;391;435;5.484
994;South Eastern Power Networks (SPN);Bolney;SPN-S000000008305;Angmering 33kV;ANGM3A;ANGM31;Angmering 33kV;G7NW;33;0.03;0.04;0.0;428;475;0.038
1000;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;KENS1B;Kent Street;C750A;132;0.02;0.1;2.18;917;1050;1.286
1003;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;KENS1D;Kent Street;C751B;132;0.18;0.34;12.5;537;615;5.530
1010;South Eastern Power Networks (SPN);Bolney;;Bolney 132kV;BOLN1B;BOLN12;Bolney 132kV;CXAA;132;0.02;0.12;2.7;917;1050;1.592
1013;South Eastern Power Networks (SPN);Bolney;SPN-S000000009907;Brighton Local 33kV;BRTL31;MOUL31;Moulsecoomb Grid 33kV;J750-2;33;4.78;3.0;0.69;240;322;3.882
1080;South Eastern Power Networks (SPN);Bolney;;Horley 33/11;HORL51;HORL5B;Horley 33/11;X195;11;0.1;0.07;0.0;475;548;0.018
1101;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG31;LEIG3B;Leigh Grid 33kV;X180;33;0.0;0.0;0.0;657;728;0.010
1118;South Eastern Power Networks (SPN);Bolney;SPN-S000000008449;North Worthing 33kV;NWOR32;WORA31;Worthing Grid A 33kV;G7NK;33;4.83;2.89;0.66;346;398;3.736
1120;South Eastern Power Networks (SPN);Bolney;SPN-S000000008545;Portslade 33kV;PORT31;FISH31;Fishersgate Grid 33kV;G7K5;33;0.93;0.87;0.11;356;411;0.901
1132;South Eastern Power Networks (SPN);Bolney;SPN-S000000008337;Redhill Primary 33kV;REDH32;SMAL31;Smallfield Grid 33kV;X106;33;7.6;11.02;1.43;604;671;12.000
1160;South Eastern Power Networks (SPN);Bolney;SPN-S000000008657;Southgate 33kV;STHG32;THRB31;Three Bridges Local 33kV;G7MK;33;4.07;3.85;0.49;356;411;4.018
1205;South Eastern Power Networks (SPN);Bolney;SPN-S000000009155;Worthing Grid B 33kV;WORB31;ANGM3A;Angmering 33kV;G7NP;33;14.53;8.8;1.93;338;375;11.235
1231;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009910;Canterbury South 132kV;CNCS1C;CNCS1D;Canterbury South 132kV;X728;132;0.05;0.13;0.03;610;690;0.583
1244;South Eastern Power Networks (SPN);Canterbury;;Chartham 33kV;CHRT3B;CANT31;Canterbury South 33kV;G7X7;33;9.72;16.56;0.29;345;411;6.693
1254;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008213;Goodnestone Zone 33kV;GOOD32;LTWA3D;Lightweight Aggregates 33kV;G6X7;33;9.86;17.47;0.01;249;311;5.099
1290;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009533;Maidstone Grid South 11kV;MASS5A;MAIS51;Maidstone Grid South 11kV;X152;11;0.71;1.08;0.0;592;648;0.140
1294;South Eastern Power Networks (SPN);Canterbury;;Sittingbourne 132kV;SITT12;WORM12;Worms Hills 132kV;C79A;132;0.7;1.78;0.38;460;570;7.720
1303;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008523;Whitstable Sw Stn 33kV;WHSS31;MOLE31;SPN 0061;G7XC;33;2.9;4.2;0.55;604;671;4.571
1304;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008523;Whitstable Sw Stn 33kV;WHSS31;WHIT32;Whitstable 33kV;X101;33;0.01;0.02;0.0;604;671;0.023
1316;South Eastern Power Networks (SPN);Chessington;;Berrylands 33kV;BERR32;KITO31;Kingston Grid 33kV;G7P6;33;4.72;2.84;0.65;342;380;3.663
1341;South Eastern Power Networks (SPN);Chessington;SPN-S000000008437;Molesey 33kV;MOLS31;KITO31;Kingston Grid 33kV;G7P7;33;7.4;6.22;0.71;292;325;6.342
1346;South Eastern Power Networks (SPN);Chessington;SPN-S000000008497;Surbiton 33kV;SURB31;KITO31;Kingston Grid 33kV;G7P9;33;6.28;4.89;0.51;292;325;4.906
1352;South Eastern Power Networks (SPN);Hurst;SPN-S000000009108;Bromley Grid 33kV;BROM32;ORPI35;Orpington 33kV;G6TV;33;4.49;3.33;0.8;395;455;4.319
1376;South Eastern Power Networks (SPN);Kemsley;;Grovehurst Grid 33kV;GRHG32;GROV31;SPN 0025;J998;33;0.02;0.06;0.0;864;960;0.078
1381;South Eastern Power Networks (SPN);Kemsley;;Hartlip Tee Zone 33kV;HTZO3A;RAIN32;Rainham 33kV;X467;33;5.66;9.13;0.16;345;411;3.878
1382;South Eastern Power Networks (SPN);Kemsley;;Hartlip Tee Zone 33kV;HTZO3A;HTZO31;Hartlip Tee Zone 33kV;X479;33;0.18;0.33;0.0;345;431;0.110
1405;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008194;Old Hook Zone;OHKZ31;OHKZ3A;Old Hook Zone;X393;33;0.83;1.14;0.0;249;311;0.327
1411;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008525;Rainham Mark 33kV;RNMK34;RAIN31;Rainham 33kV;G7QR;33;2.34;1.41;0.1;356;411;2.069
1418;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009946;Sheerness Grid 132kV;SHEE12;CWSS1A;SPN 0103;C7HY;132;0.34;0.75;0.17;610;690;0.413
1432;South Eastern Power Networks (SPN);Kemsley;;SPN 0023;SHST1A;SHST11;SPN 0023;SHEX1;132;0.66;1.46;0.33;610;690;6.500
1436;South Eastern Power Networks (SPN);Kemsley;;SPN 0029;NHEA31;NHEZ31;New Hook Eastchurch Zone 33kV;X363;33;0.24;0.2;0.02;409;451;0.195
1451;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008508;Chatham West 33kV;CHTW32;MEDA32;Medway Grid 33kV;G7W7;33;6.45;4.7;1.16;391;435;6.150
1481;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008519;Wrotham Heath 33kV;WRTM32;MEDA31;Medway Grid 33kV;G7WD;33;21.53;28.89;0.96;237;296;12.686
1493;South Eastern Power Networks (SPN);Laleham;;SPN 0033;TWAH3A;HAMS32;Hampton Switching Station 33kV;G6J0;33;0.75;0.76;0.11;356;411;0.817
1537;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008390;D.W.S. Tee 33kV;DWSD3D;DWSD3C;D.W.S. Tee 33kV;G7VH;33;9.7;12.13;0.01;292;325;4.102
1541;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008232;D.W.S. Tee 33kV;DWSD3A;FDBH31;FordBrook Hill 33kV;X506;33;0.85;1.52;0.0;345;431;0.503
1548;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3D;DOGK3B;DNO-UKPN;X240;33;1.56;1.84;0.0;486;540;2.361
1599;South Eastern Power Networks (SPN);Ninfield;;Horebeech Land Zone ABSD 33kV;HOZO31;HOSF31;SPN 0065;X387;33;2.18;1.8;0.16;465;536;1.747
1630;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008439;Newick 33kV;NWIC32;LEWE31;Lewes Grid 33kV;G7U1;33;19.05;31.58;0.41;308;385;12.769
1653;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008520;Pevensey Bay 33kV;PEVB31;EBOU31;Eastbourne Grid 33kV;G7YN;33;8.65;13.22;0.4;308;385;6.217
1700;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008200;Ticehurst Tee 33kV;TICT31;TICT3A;Ticehurst Tee 33kV;X550;33;1.68;3.03;0.0;345;431;1.000
1734;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH31;MEDA30;Medway Grid 33kV;G6W1;33;7.46;13.32;0.09;308;385;4.697
1750;South Eastern Power Networks (SPN);Northfleet;;Cooling Zone 33kV;COLZ31;HLZG3B;DNO-UKPN;X446;33;12.18;22.46;0.13;308;385;7.267
1763;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NESQ1A;STAN11;SPN 0041;X288;132;1.52;3.96;0.81;495;587;16.769
1768;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFTW1B;NFTW1A;DNO-UKPN;X740;132;0.18;0.15;3.24;856;991;2.258
1801;South Eastern Power Networks (SPN);Northfleet;;Littlebrook GIS 132kV;LITG1C;LITG1D;Littlebrook GIS 132kV;G8ZE 1-4;132;0.01;0.02;0.28;;1035;0.304
1810;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009133;Medway Grid 33kV;MEDA3A;BURH3C;Burham Grid 33kV;G6W3;132;6.44;16.42;0.01;610;690;4.433
1838;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008054;Paddock Wood 33kV;PADW31;PEUR3A;Pembury Grid 33kV;G7QF;33;1.26;2.23;0.04;345;411;0.885
1846;South Eastern Power Networks (SPN);Northfleet;;Queen Street Zone 33kV;QUZO31;PEUR3B;Pembury Grid 33kV;G7SB;33;2.33;3.0;0.08;356;411;1.213
1907;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009351;Tunbridge Wells Town 132kV;TUNT11;TUNW1D;Tunbridge Wells 132kV;X562;132;0.0;0.0;0.0;301;334;0.802
2194;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WWYB1K;West Weybridge 132kV(NEW);X372;132;0.02;0.02;0.36;482;526;0.253
2211;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008126;Woking 33kV;WOKG31;WOKG31;Woking 33kV;G7OX;33;0.04;0.04;0.01;356;411;0.040
2212;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008126;Woking 33kV;WOKG31;BYFL31;Byfleet Grid 33kV;X586;33;4.41;3.24;0.0;382;425;4.069
2213;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008126;Woking 33kV;WOKG31;BKWD31;Brookwood 33kV;X587;33;6.05;4.44;0.0;382;425;5.580
2219;Eastern Power Networks (EPN);Amersham;EPN-S0000000H8009;Coldharbour Farm 11kV;CDBR51;CDBR5A;Coldharbour Farm 11kV;TransformerTail_CDBR5_2;11;0.12;0.16;0.0;523;573;0.020
2338;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;KSFM3A;HALT3G;DNO-UKPN;BRAI_HALST_1_(2);33;1.53;3.63;0.0;408;508;1.213
2538;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3B;BENT32;Bentwaters Primary 33kV;ORFOT_BENT_1;33;3.67;8.25;0.08;282;324;2.859
2539;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DSSS3B;TIVE31;Tivetshall Primary 33kV;DISST_TIVE_1;33;13.31;31.68;0.04;408;508;10.582
2544;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MELT3A;MANO32;Manor Road Primary 33kV;MELTT_MANO_1;33;2.38;5.34;0.07;371;463;2.069
2554;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BELS1A;MTRE1A;EPN 0017;CLQUT_BRMN_3;132;1.1;2.52;0.55;485;557;10.930
2569;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAP3A;CLAY3A;DNO-UKPN;HASUT_CLAYT_2;33;1.38;2.61;0.08;408;508;1.370
2570;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;LKES3A;KENN3B;DNO-UKPN;BARR_KENNT_4;33;3.32;7.9;0.01;408;508;2.637
2572;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;VBRF3B;FRIN32;Frinton Primary 33kV;FRINT_FRIN_2;33;6.98;13.06;0.13;249;284;5.116
2573;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;LKES3B;LSGE31;EPN 0023;lne_BARR_LSGE_2;33;0.35;0.43;0.05;591;686;0.445
2596;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3003;Dovercourt Primary 33kV;DOVE3A;DOVE31;Dovercourt Primary 33kV;DOVE_T1;33;0.04;0.05;0.01;521;579;0.050
2604;Eastern Power Networks (EPN);Bramford;;EPN 0020;SEFW31;STOW31;Stowmarket Grid 33kV;lne_STOW_SEFW;33;9.38;11.35;1.28;521;579;11.882
2721;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1001;Nacton Primary 33kV;NACT32;NACT3A;Nacton Primary 33kV;NACT_NACP_4;33;0.02;0.04;0.0;589;680;0.037
2800;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000C7084;Brimsdown Grid 132kV;BRIM11;BRSO12;Brimsdown South Grid 132kV;BRIM_BRSO_3;132;0.06;0.05;1.26;375;435;0.750
2805;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;THCR31;The Cross 33kV;BRNO_THCR_1;33;8.71;6.89;0.79;291;333;7.057
2807;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;LADY32;Ladysmith Rd Primary 33kV;BRNO_BRNO_2;33;6.82;5.26;0.6;287;330;5.362
2813;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;EENF32;East Enfield Primary 33kV;BRNO_EENF_2;33;2.3;2.57;0.78;413;480;3.508
2827;Eastern Power Networks (EPN);Brimsdown;;DNO-UKPN;SMIM1A;BARN11;Barnet Grid 132kV;BARNT_BARN_1;132;0.28;0.63;0.14;382;476;2.799
2834;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8155;Elstree Primary 33kV;ELEE3A;BARN31;Barnet Grid 33kV;BARN_ELEET_2;33;4.74;4.19;1.21;395;455;5.630
2839;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8020;Tapster St Primary 33kV;TAPS32;BARN31;Barnet Grid 33kV;TAPS_BARN_2;33;1.65;1.25;0.29;395;455;1.602
2844;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4056;Addenbrookes 33kV;ABRK32;FULB31;Fulbourn Grid 33kV;ADEB_FULB_1;33;2.36;4.32;0.34;518;571;4.093
2848;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4016;Aldreth Primary 33kV;ALDR3A;ALDR31;Aldreth Primary 33kV;ALDR3_SUTT3_1;33;0.01;0.01;0.0;652;765;0.015
2860;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;SLEA32;Sleaford St Primary 33kV;ARBY_SLEA_1;33;2.2;4.77;0.45;666;770;4.745
2867;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL31;BURL3C;Burwell Local Grid 33kV;lne_BURL_GT3;33;0.02;0.03;0.02;670;778;0.069
2876;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4033;Burwell Local Grid 33kV;BURL3D;BURL31;Burwell Local Grid 33kV;lne_GT4_B3;33;0.01;0.02;0.01;818;951;0.033
2892;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;BOTT3A;LINT3A;DNO-UKPN;NEWMT_LINTT_2_(2);33;9.43;22.22;0.1;408;508;7.950
2893;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;SWAY3B;MADN31;Madingley Rd Primary 33kV;SWAYT_MADN_2;33;1.15;1.28;0.21;364;421;1.425
2898;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;SWAY3B;HIST31;Histon Grid 33kV;SWAYT_HIST_2;33;2.0;3.03;1.21;568;665;4.445
2912;Eastern Power Networks (EPN);Burwell;;Ely Primary 33kV;ELYP31;ELYP3A;DNO-UKPN;ELYPT_ELYP_2;33;10.28;22.76;0.38;382;476;9.405
2916;Eastern Power Networks (EPN);Burwell;;EPN 0004;WASW31;LINT3B;DNO-UKPN;LINTT_WAWF_1;33;1.07;0.88;0.08;403;445;0.860
2917;Eastern Power Networks (EPN);Burwell;;EPN 0006;SBSF31;SBSF3A;DNO-UKPN;lne_SBSF;33;2.95;2.43;0.21;403;445;2.365
2918;Eastern Power Networks (EPN);Burwell;;EPN 0007;WLSF31;WILB3A;DNO-UKPN;lne_Wilburton_WilburtonFG;33;0.06;0.05;0.0;403;445;0.049
2995;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;WWKS3A;MANF3A;DNO-UKPN;PERRT_KIMB_2;33;5.58;13.28;0.02;408;508;4.436
3000;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BRIN3A;DOUB3A;DNO-UKPN;BRINT_RAFAT_2;33;0.2;0.48;0.0;408;508;0.161
3008;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3A;SAND3D;DNO-UKPN;SAND_BIGG_2_(1B);33;1.67;0.78;0.06;201;228;0.695
3022;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3B;SAND32;Sandy Primary 33kV;LBGD_SAND_1_(3);33;0.01;0.02;0.0;568;665;0.025
3026;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3A;CBRD3B;DNO-UKPN;MADNT_SHPP_1_(1);33;5.37;11.78;0.13;408;508;4.680
3042;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3B;CASF31;EPN 0003;Lne_CASF3_POC;33;0.6;0.49;0.04;403;445;0.478
3065;Eastern Power Networks (EPN);Eaton Socon;;EPN 0150;WLSF3A;WSFS31;EPN 0150;lne_WSFS_LBGD;33;0.2;0.24;0.03;521;579;0.256
3092;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD32;LBGD3A;Little Barford 33kV;LBGD_LBGD_2;33;0.13;0.32;0.19;811;902;0.722
3093;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000D4055;Little Barford 33kV;LBGD3B;LBGD31;Little Barford 33kV;LBGD_LBGD_3;33;0.09;0.24;0.14;811;902;0.530
3108;Eastern Power Networks (EPN);Eaton Socon;;St Ives Primary 33kV;STIV3D;WHIF3A;DNO-UKPN;HUNT_STIV_2_(2);33;3.05;7.26;0.01;408;508;2.424
3123;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;ABBO3A;DNO-UKPN;BUSY_ABBOT_2;33;4.35;3.6;0.32;403;445;3.510
3143;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;ABBO3B;ABBO31;Abbots Central Primary 33kV;ABBOT_ABBO_1;33;2.57;2.5;0.67;403;445;3.290
3150;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HATC3D;HATC31;Hatch End Grid 33kV;EASC_HATC_1_(2);33;0.13;0.21;0.03;521;579;0.215
3154;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WLTP3A;BUSY31;Bushey Mill Grid 33kV;MERRT_BUSY_2;33;1.53;1.8;0.34;366;421;2.083
3177;Eastern Power Networks (EPN);Elstree;;EPN 0215;ESTW31;HEMN31;Hemel North Primary 33kV;HEMNT_INDU_1_(4);33;0.86;0.89;0.13;364;421;0.964
3192;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 132kV;HATF12;COLH1A;Cell Barnes Grid 132kV;HATPT_CELLT_1;132;0.08;0.38;0.1;659;817;1.800
3201;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8033;Hemel East Primary 11kV;HEME5A;HEME51;Hemel East Primary 11kV;lne_HEME_T2;11;0.26;0.34;0.0;523;573;0.043
3207;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8097;Kenton Primary 33kV;KENT31;SCRT33;Sudbury Court Primary 33kV;KENT_SCRT_2;33;4.1;2.97;0.74;395;455;3.900
3396;Eastern Power Networks (EPN);Norwich;;EPN 0253;CPGH31;TRPL3A;DNO-UKPN;TROW_CPGH_1;33;1.44;1.18;0.1;456;527;1.150
3405;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR3F;DNO-UKPN;GYAR_ORMET_2_(1);33;10.97;21.1;0.75;366;421;10.620
3413;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR31;GT Yarmouth Grid 33kV;GYAR_GYAR_1A_(1);33;0.11;0.19;0.03;515;602;0.206
3654;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7141;Chalvedon Primary 11kV;CHAL51;CHAL5A;Chalvedon Primary 11kV;Line(190);11;0.13;0.18;0.0;669;782;0.025
3665;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;DANB3A;Chelmsford East Grid 33kV;CHLE_DANBT_1;33;0.0;0.01;0.0;515;602;0.008
3669;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3017;Coggeshall Primary 33kV;COGG33;BAMT3A;DNO-UKPN;COGG_MARKT_1_(1);33;4.64;12.37;0.01;408;508;3.690
3680;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TBAY3A;TBAY31;Thorpe Bay Primary 33kV;FLEE_TBAY_1_(2A);33;2.52;2.28;0.29;279;322;2.370
3715;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;GARD3A;GARD32;Gardiners Ln Primary 33kV;GARDT_GARD_2;33;0.96;1.07;0.16;358;411;1.156
3718;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TBAY3B;TBAY32;Thorpe Bay Primary 33kV;FLEE_TBAY_2_(2B);33;2.52;2.28;0.29;279;322;2.366
3719;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WOMO1B;WOMO1C;DNO-UKPN;CHLET_CHLE_2;132;0.32;1.54;0.39;659;817;7.290
3726;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TILL3D;TILL31;Tillingham Primary 33kV;BHSC_TILL_1_(2);33;5.69;7.8;0.01;253;311;2.230
3728;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;ABDC3B;ABBE31;Abberton Grid 33kV;TIPTT_ABBE_2;33;7.78;20.64;0.05;408;477;6.258
3751;Eastern Power Networks (EPN);Rayleigh;;EPN 0298;BRID11;ABBE11;Abberton Grid 132kV;ABBET_BIRC_1;132;0.26;0.22;2.93;411;461;3.345
3753;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 132kV;FLEE12;RAYM11;Rayleigh Main 132kV;RAYL_FLEE_1;132;1.72;3.82;1.65;382;476;17.398
3757;Eastern Power Networks (EPN);Rayleigh;;Fleethall Grid 33kV;FLEE33;SOEG31;Southend Grid 33kV;FLEE_SE11_1;33;5.48;4.21;0.69;301;345;4.785
3776;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 132kV;MALD1A;WOMO1A;DNO-UKPN;MALDT_CHLET_1;132;0.11;0.54;0.14;679;842;2.575
3779;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 132kV;MALD11;MHBE11;EPN 0296;MALD_MHBE_1;132;0.0;0.01;0.12;596;672;0.110
3788;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MACA3A;MACA31;Maldon Causeway Primary 33kV;MACAT_MACA_1;33;5.74;8.24;0.1;253;311;2.872
3789;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MALD31;MGTP3A;Maldon Grid 33kV;MALD_TILLT_2;33;0.07;0.15;0.01;666;770;0.150
3792;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7017;Nevendon Grid 132kV;NEVE1A;NEVE11;Nevendon Grid 132kV;NEVE_TLTE_2;132;0.01;0.02;0.0;382;476;0.070
3797;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;NEVE3B;Nevendon Grid 33kV;Lne_NEVE_GT1;33;0.01;0.02;0.01;2257;2554;0.040
3800;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;FTPR32;EPN 0068;NEVE_FTPR_2;33;0.62;0.94;0.37;604;670;1.360
3811;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7130;Rayleigh Main 132kV;RAYM11;BRRY11;EPN 0065;RAYM_RAYL_2;132;0.14;0.52;0.66;503;584;2.506
3812;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C7130;Rayleigh Main 132kV;RAYM11;NEVE12;Nevendon Grid 132kV;RAYL_NEVET_1;132;0.56;1.2;6.27;382;476;7.570
3820;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3040;South Witham Primary 33kV;SOWP32;MALD31;Maldon Grid 33kV;Lne_MALD_SOWP_1;33;4.22;9.27;1.19;652;765;10.000
3832;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3064;Tillingham Primary 33kV;TILL31;BRWF31;EPN 0071;lne_BRWF3_1;33;3.71;6.83;0.0;589;662;6.467
3842;Eastern Power Networks (EPN);Rye House;EPN-S0000000H8129;Central Welwyn Primary 33kV;CWEL3A;CWEL31;Central Welwyn Primary 33kV;CWEL_CWEL_3;33;0.1;0.07;0.01;310;361;0.066
3846;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3M;RYEG3N;DNO-UKPN;RYEG_MSRDT_1_(3A);33;0.86;0.68;0.06;291;333;0.660
3850;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;LYLE3A;OLDW32;Old Welwyn Primary 33kV;LYLET_OLDW_1;33;6.77;4.38;0.28;203;231;3.151
3856;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3J;RYEG3K;DNO-UKPN;RYEG_TURNT_3_(3A);33;0.17;0.14;0.02;291;333;0.156
