id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
3861;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3B;BROX3A;DNO-UKPN;RYEG_BROXT_1_(2);33;2.41;6.13;0.01;371;463;1.770
3877;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;LYLE3A;LYLE31;Lyle Primary 33kV;LYLET_LYLE_1;33;0.39;0.3;0.05;323;374;0.340
3889;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP31;HARW31;Harlow West Grid 33kV;Lne_LORP_HARW_1;33;6.24;5.14;0.45;403;445;5.000
3892;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP51;LORP5B;EPN 0236;Lne_LORP_T2;11;0.11;0.18;0.0;663;726;0.050
3893;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP33;HARW31;Harlow West Grid 33kV;Lne_LORP_HARW_3;33;6.24;5.14;0.45;403;445;5.000
3896;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7064;Epping Grid 33kV;EPPG3A;LIND3A;Lindsey St Primary 33kV;EPPG_LIND_1_(2B);33;0.5;0.31;0.03;249;284;0.302
3901;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;SHAR32;South Harlow Primary 33kV;HARW_SHAR_2;33;1.97;4.27;0.4;666;770;4.250
3906;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3B;Harlow West Grid 33kV;lne_HARW_GT2;33;0.0;0.0;0.01;604;670;0.010
3909;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3F;Harlow West Grid 33kV;HARW_HARW_6;33;0.05;0.05;0.01;394;462;0.050
3910;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3D;Harlow West Grid 33kV;HARW_HARW_5;33;0.05;0.05;0.01;323;370;0.050
3944;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3C;DNO-UKPN;RYEG_MSRDT_2_(1A);33;1.66;1.28;0.14;279;322;1.289
3956;Eastern Power Networks (EPN);Rye House;;Welwyn Grid 132kV;WELW12;BLAC12;EPN 0076;WELW-BLAC-1;132;0.14;0.22;1.79;533;608;2.570
3961;Eastern Power Networks (EPN);Rye House;EPN-S0000000D8066;Welwyn Grid 33kV;WELW31;WHER31;West Hertford Primary 33kV;WELW_WHER_1;33;5.88;10.78;0.87;589;680;10.200
3973;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Grid 33kV;AUCA31;PREB33;Prebend St Primary 33kV;AUCA_PREB_3;33;1.04;0.96;0.12;329;377;0.996
3975;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Tee 132kV;AUSC1B;AUCA11;Austin Canons Grid 132kV;AUCT_AUCA_2;132;0.14;0.54;0.12;546;679;2.375
3978;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 132kV;AYLE11;SUND11;Sundon GIS 132kV;AYLE_SUG1_1;132;2.42;5.37;1.77;382;476;24.266
3997;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8071;Buckingham Rd Primary 33kV;BUCK32;AYLE31;Aylesbury East Grid 33kV;AYLE_BUCK_2;33;4.37;9.77;0.09;408;508;3.738
4004;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8028;Cheddington Primary 33kV;CHED32;CRCH3A;DNO-UKPN;CHEDT_CHED_2_(1);33;0.17;0.4;0.0;408;508;0.132
4009;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3D;KENS3E;DNO-UKPN;HOUGT_KENST_1_(2);33;0.18;0.28;0.0;253;311;0.072
4031;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;SDPL1A;DCPP11;EPN 0281;SUND_DCPP_1;132;0.83;2.03;10.73;382;476;14.609
4034;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HERM3A;WGCF3A;DNO-UKPN;lne_HRMT_HRMT;33;0.12;0.1;0.01;403;445;0.100
4050;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3B;KNMF3A;DNO-UKPN;KENST_CADDT_1_(1A);33;7.79;12.07;0.01;253;311;3.079
4057;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3B;PITS3E;DNO-UKPN;PITST_PITS_2_(1);33;3.23;7.69;0.01;408;508;2.570
4081;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LBUZ3D;LBUZ31;Leighton Buzzard Primary 33kV;SU33_LBUZT_2_(3A);33;1.55;0.95;0.14;279;322;1.022
4085;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;INFM3B;INFM3A;DNO-UKPN;CADDT_LUTS_2_(2B);33;3.01;4.66;0.0;253;311;1.188
4088;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3E;HOUG31;Houghton Regis Grid 33kV;HOUGT_HOUG_1_(4B);33;0.76;0.46;0.07;279;322;0.500
4099;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;NODR3A;NODR31;North Dr Primary 33kV;NODRT_NODR_1;33;1.37;1.71;0.13;323;374;1.204
4104;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MRFM3C;MRFM3A;DNO-UKPN;SU33_LBUZT_2_(2);33;0.27;0.64;0.0;408;508;0.214
4108;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ACSF3C;ACSF3B;DNO-UKPN;lne_AYLE_ACSF_(1);33;0.01;0.01;0.0;253;311;0.002
4109;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3D;KENS3E;DNO-UKPN;HOUGT_KENST_1_(2A);33;0.18;0.28;0.0;253;311;0.072
4112;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHUR3C;CADD3A;DNO-UKPN;CADDT_LUTS_1_(1B);33;6.25;9.58;0.02;253;311;2.529
4131;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3B;INFM3C;DNO-UKPN;CADDT_LUTS_2_(1A);33;5.01;7.76;0.01;253;311;1.980
4132;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;AYTG3B;TRIN3A;DNO-UKPN;AYLE_TRINT_2_(1A);33;7.04;10.9;0.01;253;311;2.781
4143;Eastern Power Networks (EPN);Sundon;;EPN 0084;BROP32;BROG32;Brogborough Primary 33kV;BROP_BROG_2;33;0.81;1.48;0.12;589;680;1.400
4167;Eastern Power Networks (EPN);Sundon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS10;EDRO1A;DNO-UKPN;LBGDT_EDIST_1;132;0.87;3.32;1.7;546;679;15.233
4200;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;MRFM3C;DNO-UKPN;SU33_LBUZT_2_(1);33;9.79;21.93;0.17;403;445;8.207
4201;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUND3B;Sundon 33kV;Lne_NESD_T2;33;0.08;0.19;0.02;737;818;0.200
4211;Eastern Power Networks (EPN);Sundon;EPN-S0000000C8086;Sundon GIS 132kV;SUND11;MAON1A;DNO-UKPN;AUCT_SUG1_1_1;132;1.04;3.76;1.68;483;681;17.180
4219;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8022;Waddesdon Primary 33kV;WADD31;QUAR3A;DNO-UKPN;BUCK_WADD_2_(1);33;16.72;22.84;0.09;253;311;6.993
4244;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7004;Cranham Primary 11kV;CRAN5A;CRAN51;Cranham Primary 11kV;TransformerTail_CRAN_1;11;0.13;0.22;0.0;655;719;0.031
4245;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;WHOR3B;WHOR31;West Horndon Primary 33kV;WHORT_WHOR_1;33;0.2;0.18;0.02;247;281;0.171
4260;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;BATA3B;BATA31;Bata Primary 33kV;LEEMT_BATAT_2_(2);33;0.73;0.88;0.1;521;579;0.920
4268;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0090;MUCK31;MUCK3B;EPN 0090;MUCK_SHEL_1_(2);33;0.09;0.11;0.01;456;525;0.100
4284;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;LEEM3A;DNO-UKPN;TLCM_LEEMT_2;33;3.53;6.29;0.08;308;385;2.381
4304;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;UKPI3B;UKPI32;EPN 0089;UKPIT_UKPI_2;33;0.26;0.27;0.05;366;422;0.308
4332;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO30;CEDM3B;DNO-UKPN;BRNO_CEDMT_1;33;6.37;5.16;0.51;291;333;5.102
4377;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7030;Palmers Grn Grid 33kV;PALM31;LONS32;Lonsdale Dr Primary 33kV;PALM_LONS_2;33;2.0;3.67;0.77;515;599;4.347
4394;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;POND31;Ponders End Primary 33kV;TOGD_POND_2;33;5.31;4.24;0.47;279;322;4.303
4399;Eastern Power Networks (EPN);Tottenham;;West Grn Primary 33kV;WGRN32;HOGD31;Hornsey Grid 33kV;WGRN_HOGD_2;33;0.77;0.86;0.27;511;590;1.200
4403;Eastern Power Networks (EPN);Walpole;;Burnham Thorpe Primary 33kV;BTHO3A;TSFM3A;DNO-UKPN;BTHOT_HUNS_1;33;30.62;41.97;0.05;253;311;11.995
4405;Eastern Power Networks (EPN);Walpole;;Burnham Thorpe Primary 33kV;BTHO3A;JACK3A;DNO-UKPN;BTHOT_HEMP_1_(1);33;10.5;17.42;0.02;253;311;5.322
4410;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6023;Coxford Primary 33kV;COXF31;LTMA3A;DNO-UKPN;COXF_LTMAT_1;33;24.68;32.52;0.04;237;296;9.600
4436;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;DMWH3A;DOWN31;Downham Market Primary 33kV;NOWNT_DOWN_1_(2);33;0.55;1.0;0.0;589;662;0.946
4458;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HEMP1B;KLPS11;EPN 0101;HEMPT_KLPS_2;132;2.44;5.75;1.31;382;476;25.620
4477;Eastern Power Networks (EPN);Walpole;;EPN 0100;PAMP12;KLPS11;EPN 0101;WALP_PAMP_2;132;0.01;0.01;0.12;471;538;0.150
4478;Eastern Power Networks (EPN);Walpole;;EPN 0100;PAMP11;KLPS11;EPN 0101;WALP_PAMP_1;132;0.01;0.01;0.12;471;538;0.150
4496;Eastern Power Networks (EPN);Walpole;;EPN 0120;COLD31;GUYH3A;DNO-UKPN;GUYHT_COLD_1;33;7.47;16.65;0.1;408;508;6.220
4499;Eastern Power Networks (EPN);Walpole;;EPN 0160;RAWF31;RAMW3A;DNO-UKPN;lne_RAWF_BURY;33;1.34;1.1;0.1;403;445;1.070
4500;Eastern Power Networks (EPN);Walpole;;EPN 0167;GTFR31;GTFR3A;DNO-UKPN;lne_GTFR_GTFR;33;0.37;0.31;0.03;403;445;0.300
4501;Eastern Power Networks (EPN);Walpole;;EPN 0191;ROSE31;RCWN3A;DNO-UKPN;lne_ROSE_STICK;33;2.15;1.77;0.15;456;527;1.726
4511;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6016;Fakenham Primary 33kV;FAKE32;FAKE3A;DNO-UKPN;FAKET_FAKE_2;33;1.31;2.2;0.01;237;296;0.790
4525;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 33kV;GAYW31;KING31;Kings Lynn Grid  33kV;GAYW_KING_1;33;1.82;2.21;0.34;426;491;2.445
4526;Eastern Power Networks (EPN);Walpole;;Gaywood Bridge Primary 33kV;GAYW32;GAYW3A;Gaywood Bridge Primary 33kV;Lne_GAYW_4;33;0.04;0.03;0.0;466;514;0.030
4528;Eastern Power Networks (EPN);Walpole;;Gaywood Bridge Primary 33kV;GAYW32;KING31;Kings Lynn Grid  33kV;GAYW_KING_2;33;1.82;2.21;0.34;426;491;2.446
4532;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6045;Hempton Grid 132kV;HEMP12;HEMP1C;DNO-UKPN;HEMP_HEMPT_1;132;1.21;2.68;0.61;382;476;11.973
4539;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 33kV;HUNS3C;HNWP3A;DNO-UKPN;BTHOT_HUNS_2;33;0.06;0.05;0.0;403;445;0.049
4540;Eastern Power Networks (EPN);Walpole;;Hunstanton Primary 33kV;HUNS3D;SNET31;Snettisham Primary 33kV;HUNS_SNET_1;33;18.33;24.32;0.11;237;296;7.666
4558;Eastern Power Networks (EPN);Walpole;;Leziate Drove Switching Station;LEZI3C;LEZI32;Leziate Drove Switching Station;LEZIT_GAYW_2;33;0.13;0.17;0.0;237;296;0.049
4561;Eastern Power Networks (EPN);Walpole;EPN-S0000000H4042;Littleport Primary 33kV;LITT31;UPWL31;Upwell Lakes End Primary 33kV;LITT_UPWL_1;33;14.76;35.6;0.05;408;508;11.730
4565;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6065;March Grid 33kV;MRCG31;BOAR3A;DNO-UKPN;MARC_WTCT_2;33;4.85;11.44;0.05;408;508;3.964
4612;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 33kV;PETS31;PETC31;Peterborough Central 33kV;PETC_PETS_1;33;1.47;2.13;0.28;604;670;2.320
4614;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6009;Snettisham Primary 33kV;SNET31;KING31;Kings Lynn Grid  33kV;SNET_AUST_1;33;21.02;48.06;0.48;408;508;17.746
4623;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF3C;KEMP3A;DNO-UKPN;SWAF_KEMPT_2;33;20.17;27.61;0.06;237;296;8.040
4636;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;OUTW31;Outwell Moors Primary 33kV;WALS_OUTW_1;33;9.17;17.26;0.02;308;385;5.270
4637;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;LEVE3A;DNO-UKPN;WALS_LEVET_2_(1);33;2.12;5.04;0.01;408;508;1.685
4640;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6030;Watlington Primary 33kV;WATL3A;WATL31;Watlington Primary 33kV;WATLT_WATL_1;33;0.02;0.03;0.0;589;680;0.032
4643;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR1A;WALS11;Walsoken Grid 132kV;WMAR_WALS_2;132;0.71;3.4;0.87;659;817;16.110
4644;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR11;NEWT1A;DNO-UKPN;WMAR_NENWT_2;132;1.05;4.01;0.9;546;679;17.730
4647;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6043;West March 132kV;WMAR1A;WMAR11;West March 132kV;WMAR_WMAR_2;132;0.0;0.01;0.0;659;817;0.050
4648;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6070;Whittlesey Primary 33kV;WHIT3D;LOVI3A;DNO-UKPN;WHITT_FUNT_1_(1);33;1.01;1.72;0.08;279;322;1.050
4652;Eastern Power Networks (EPN);Walpole;;Whittlesey Primary 33kV;WHIT31;WHIT3D;Whittlesey Primary 33kV;WHITT_WHIT_1;33;0.54;0.73;0.0;253;311;0.210
4668;Eastern Power Networks (EPN);Warley;EPN-S0000000H7108;Brentwood Primary 33kV;BREN31;HIGH32;High St Primary 33kV;BREN_HIGH_2;33;0.87;0.82;0.1;329;377;0.851
4682;Eastern Power Networks (EPN);Warley;;DNO-UKPN;WRRT1A;WARG11;Warley Grid 132kV;HORN_WARG_3;132;0.2;1.05;0.3;764;952;5.247
4683;Eastern Power Networks (EPN);Warley;;DNO-UKPN;HAWO3B;GIDE30;Gidea Pk Primary 33kV;HAWOT_GIDE_1;33;1.74;2.1;0.24;521;579;2.200
4688;Eastern Power Networks (EPN);Warley;EPN-S0000000G7066;Gidea Pk Primary 33kV;GIDE31;SGHT32;Straight Rd Primary 33kV;GIDE_SGHT_2;33;1.42;1.11;0.11;286;327;1.107
4723;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;INGA31;Ingatestone Primary 33kV;SHEN_INGA_1;33;5.25;12.46;0.19;366;422;4.523
4724;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;INGA32;Ingatestone Primary 33kV;SHEN_INGA_2;33;5.25;12.47;0.19;366;422;4.531
4741;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;OCSO11;EPN 0286;OCKE_SOLA;132;0.14;0.39;4.66;691;796;5.100
4746;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;FROG3A;KLAN32;Kings Langley Primary 33kV;FROGT_KLAN_1;33;2.42;3.21;1.16;521;579;4.525
4766;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV3D;KLAN32;Kings Langley Primary 33kV;GROVT_KLAN_1;33;2.82;3.44;1.2;543;627;4.870
4767;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV33;GROV3C;Grove Mill Primary 33kV;lne_GROV_T2;33;0.02;0.02;0.01;459;532;0.030
4774;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;HARN3A;Harrow North Grid 33kV;HARN_HARN_1;33;0.02;0.04;0.01;568;665;0.050
4780;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;HOLY11;HOLY1A;Holywell Grid 132kV;HOLYT_HOLY_1_(A);132;0.0;0.01;0.0;546;679;0.025
4788;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;GTMI31;Gt Missenden Primary 33kV;LYEG_GTMI_1;33;12.27;28.57;0.14;358;411;10.025
4796;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;LYGP32;Lye Grn Primary 33kV;LYEG_LYEG_2;33;0.06;0.1;0.01;414;477;0.100
4806;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8042;South Harrow Primary 33kV;SHRW32;HARN31;Harrow North Grid 33kV;SHRW_HARN_3;33;3.9;2.95;0.31;287;330;2.965
4810;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8149;Sudbury Court Primary 33kV;SCRT3A;HARN31;Harrow North Grid 33kV;SCRTT_HARN_1;33;5.35;4.09;0.45;279;322;4.137
4816;Eastern Power Networks (EPN);Watford South;;Watford South 132kV;WATS11;WSHW1A;Holywell Grid 132kV;WATS_HOLYT_1_(1);132;0.0;0.0;0.0;546;679;0.020
4824;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3B;WTHK3E;DNO-UKPN;WTHKT_GRAY_1_(1);33;0.78;0.81;0.08;323;370;0.772
4833;Eastern Power Networks (EPN);West Thurrock;;EPN 0124;DAIL31;WTHK3I;DNO-UKPN;DAIL3_PURF3/WTHK3_1;33;1.07;0.88;0.08;456;527;0.854
4834;Eastern Power Networks (EPN);West Thurrock;;EPN 0125;ICGL31;WTHK31;West Thurrock Grid 33kV;lne_WTHK_1;33;0.26;0.31;0.04;521;579;0.329
4846;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8050;Bee Primary 33kV;BEEP32;BEEP3B;Bee Primary 33kV;lne_BEEP_T2;33;0.02;0.04;0.01;737;818;0.043
4848;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8113;Central Wembley Primary 33kV;CWEM31;LEIC31;Leicester Rd Grid 33kV;LEIC_CWEM_1;33;5.62;4.24;0.46;279;322;4.290
4849;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8113;Central Wembley Primary 33kV;CWEM32;LEIC31;Leicester Rd Grid 33kV;LEIC_CWEM_2;33;5.45;4.12;0.45;279;322;4.163
4879;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3A;WYMG31;Wymondley Grid 33kV;NHIT_WYMG_1_(3);33;0.04;0.03;0.0;287;330;0.032
4887;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3E;KNEB31;Knebworth Primary 33kV;KNEB_WASP_2_(1);33;1.8;4.62;0.02;371;463;1.370
4892;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3E;WYMG32;Wymondley Grid 33kV;WYMG_VERYT_2_(1A);33;0.52;0.41;0.04;291;333;0.404
4902;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;BIGG3B;BIGL31;EPN 0127;Lne_BIGL_1;33;0.06;0.05;0.0;403;445;0.050
4911;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;LUCW3B;LUCW3A;DNO-UKPN;WYMG_VERYT_1_(2);33;0.02;0.05;0.0;408;508;0.018
4916;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYHL3A;NHLG3A;DNO-UKPN;LETC_HWWWT_1_(2);33;1.76;0.79;0.06;203;231;0.690
4923;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;HGHF3A;BASB3B;DNO-UKPN;ROYS_XLETC_1_(2);33;23.85;33.13;0.44;237;296;12.806
4925;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3J;WYMG31;Wymondley Grid 33kV;WYMG_OLDW_2_(1);33;0.04;0.03;0.0;357;411;0.026
4930;Eastern Power Networks (EPN);Wymondley;;EPN 0126;WISC31;NHLG3A;DNO-UKPN;HWWWT_HWWW_1;33;1.6;0.95;0.09;194;221;0.911
4931;Eastern Power Networks (EPN);Wymondley;;EPN 0126;WISC30;NHIT31;North Hitchin Primary 33kV;HWWW_NHIT_1;33;3.33;1.71;0.14;194;221;1.586
4932;Eastern Power Networks (EPN);Wymondley;;EPN 0133;WISB31;WISB3A;DNO-UKPN;lne_WISS_REED;33;0.49;0.4;0.04;403;445;0.393
4937;Eastern Power Networks (EPN);Wymondley;;EPN 0190;VINE11;MELB11;Melbourn Grid 132kV;lne_MELB_VINE;132;0.58;0.48;6.51;411;461;7.430
4944;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8014;Letchworth Grid 33kV;LETC31;WYHL3A;DNO-UKPN;LETC_HWWWT_1_(1);33;13.9;9.77;0.46;203;231;6.061
4968;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8148;South Stevenage Primary 33kV;SSTE31;STEV31;Stevenage Grid 33kV;STEV_SSTE_1;33;2.04;1.48;0.36;291;333;1.940
4982;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 33kV;WYMG30;LUCW3B;DNO-UKPN;WYMG_VERYT_1;33;2.67;4.99;0.11;323;374;2.269
4985;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 33kV;WYMG3G;WYMG31;Wymondley Grid 33kV;CableTail_GT1;33;0.02;0.05;0.02;837;972;0.100
4990;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C8085;Wymondley Main 132kV;WYMM11;WYMO1A;Wymondley IS Compound 132kV;WYMM_WYIC_1;132;0.01;0.02;0.87;672;787;0.354
13;London Power Networks (LPN);Barking 132kV;LPN-S000000003622;Barking 132kV GIS;BARK11;BARG15;LPN 0005;lne_BARK_BARG_4;132;0.02;0.07;1.3;914;1060;1.000
22;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG6D;EHAM63;East Ham Tee Pt. 66kV;lne_EHAM_TP4;66;0.33;0.72;0.16;;157;4.780
35;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;BECS31;LPN 0007;lne_BARW_BECS_3;33;2.42;2.0;0.17;190;200;1.941
38;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;SEWB31;Sewell Rd B 33kV;lne_BARW_SEWL_1;33;1.66;2.33;0.0;320;340;2.870
66;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;EPPN32;Epping New Rd 33kV;lne_BUCK_EPPN_1;33;0.4;0.51;0.06;320;340;0.540
68;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;EPPN31;Epping New Rd 33kV;lne_BUCK_EPPN_3;33;0.3;0.25;0.11;320;340;0.560
97;London Power Networks (LPN);City Road;;Bankside C 11kV;BANC54;PATE51;Paternoster 11kV;Lne_BANC_PATE_1;11;12.2;1.36;0.03;466;509;1.640
105;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;BANC12;Bankside C 132kV;Lne_BANF_BANC_GT2;132;0.0;0.01;0.0;;437;1.000
123;London Power Networks (LPN);City Road;LPN-S000000000407;Beech St A 33kV;BEEA32;FINF31;Finsbury Mkt F 33kV;lne_FINF_BEEA_4;33;0.37;0.59;0.23;510;550;0.930
130;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 11kV;BEEB52;BEEB5E;Beech St B 11kV;lne_BEEB_GRID3A;11;5.04;7.69;0.02;592;648;1.000
142;London Power Networks (LPN);City Road;LPN-S000000000415;City Rd B 11kV;CITB5D;CITB53;City Rd B 11kV;lne_CITB_GRID1B;11;0.0;0.01;0.0;1780;1930;1.000
144;London Power Networks (LPN);City Road;;City Rd B 11kV;CITB52;CITB5A;City Rd B 11kV;lne_CITB_GRID2B;11;0.0;0.01;0.0;1780;1930;1.000
166;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;MANS11;LPN 0012;lne_CITY_MANS_1;132;0.14;0.33;2.74;470;480;4.250
170;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5D;DEVO51;Devonshire Square 11kV;lne_DEVO_GRID2B;11;0.12;0.19;0.0;960;1085;0.050
205;London Power Networks (LPN);City Road;;LPN 0011;CANS12;CALS11;Calshot St 132kV;lne_CANS_CALS_2;132;0.04;0.11;1.28;691;796;1.400
217;London Power Networks (LPN);City Road;LPN-S000000000965;Newington House B 22kV;NEWB82;BAND8B;Bankside D 20kV;lne_BAND_NEWB_3;22;3.89;5.64;0.1;1000;1000;2.257
239;London Power Networks (LPN);Hackney 132kV;LPN-S000000000453;Hearn St 11kV;HEAR52;HEAR5B;Hearn St 11kV;Cable Tail_GT2_HEAR;11;0.05;0.09;0.0;880;1031;0.025
305;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 11kV;ELTM52;ELTM5A;Eltham Grid 11kV;lne_ELTM_GRID4B;11;0.0;0.1;0.0;;787;1.000
313;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH12;ELTH12;Eltham Grid 132kV;lne_ELTH_RBB1;132;0.0;0.0;0.0;1500;1500;0.000
362;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;DARA3E;Dartford Grid A 33kV;lne_DARA_ERITH_AUTOT2;66;0.0;0.0;0.0;;;0.000
367;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;DART3D;Dartford Grid A 33kV;lne_DARA_GRID4A;33;0.34;0.96;0.11;657;728;1.000
387;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 11kV;HYPA52;HYPA5C;Hyde Park Estate A 11kV;lne_HYPA_T2;11;0.08;0.83;0.0;;;1.000
407;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;LODB6O;Lodge Rd B 66kV;lne_LODB_BLOP/CARN4;66;0.0;0.01;0.0;500;600;1.000
412;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;MOSD62;Moscow Rd 66kV;lne_LODB_MOSD3;66;0.36;0.54;2.35;430;540;2.320
413;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;MOSD61;Moscow Rd 66kV;lne_LODB_MOSD4;66;0.36;0.54;2.35;430;540;2.320
434;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;CANJ11;LPN 0026;lne_NEWC_CANJ_1;132;0.18;0.2;1.5;;1000;1.350
454;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB33;BENB3E;Bengeworth Rd Grid 33kV;lne_BENB_BENR/CHAD1;33;0.0;0.1;0.0;490;520;1.000
492;London Power Networks (LPN);Redbridge;;Redbridge Supergrid 33kV;REBR31;PERB31;Perth Rd B 33kV;lne_REBR_PERT_1;33;2.75;4.52;1.81;490;540;7.110
524;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST5C;DUST52;Duke St B 11kV;lne_DUST_T2A;11;0.0;0.01;0.0;;1155;1.000
550;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;BISE31;LPN 0066;lne_BISE_FINF;33;0.67;1.47;0.19;737;819;1.580
557;London Power Networks (LPN);St Johns Wood;LPN-S000000000359;Leicester Sq 11kV;LESQ5A;LESQ51;Leicester Sq 11kV;lne_LESQ_GRID1A;11;0.0;0.01;0.0;;1155;1.000
573;London Power Networks (LPN);St Johns Wood;;LPN 0018;LEAE31;LEAW31;LPN 0017;INTERCONNECTOR_LENE;33;0.01;0.03;0.0;737;819;0.030
614;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW12;SJWB11;St Johns Wood B 132kV;Fut_lne_INTER 4-1;132;0.0;0.0;0.0;;;0.260
624;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;SJOW1F;St Johns Wood 132kV;lne_SJOW_SJWD_3B;132;0.0;0.0;0.27;691;796;0.100
667;London Power Networks (LPN);West Ham;;Old School Close 11kV;OSCL51;OSCL5B;Old School Close 11kV;lne_OSCL_GT1A;11;0.09;0.3;0.0;908;1064;0.045
674;London Power Networks (LPN);West Ham;LPN-S000000000684;Silvertown B 11kV;SILB51;SILB5B;Silvertown B 11kV;Cable Tail_FT4B;11;0.31;0.54;0.0;1093;1235;0.073
693;London Power Networks (LPN);West Ham;;West Ferry Circus 11kV;WFCS53;WFCS5B;West Ferry Circus 11kV;lne_WFCS_GRID1B;11;0.0;0.01;0.0;2000;2000;1.000
697;London Power Networks (LPN);West Ham;;West Ferry Circus 11kV;WFCS52;WFCS5F;West Ferry Circus 11kV;lne_WFCS_GRID3B;11;0.0;0.01;0.0;2000;2000;1.000
701;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;BRWB11;Brunswick Wharf B 132kV;Lne_WHAM_BRUW_3;132;0.02;0.12;2.71;913;1089;1.550
719;London Power Networks (LPN);Willesden 132kV;;Gibbons Rd 11kV;GIBR5D;GIBR52;Gibbons Rd 11kV;lne_GIBR_GRID2B1;11;0.0;0.01;0.0;1200;1200;1.000
720;London Power Networks (LPN);Willesden 132kV;;Gibbons Rd 11kV;GIBR5D;GIBR52;Gibbons Rd 11kV;lne_GIBR_GRID2B2;11;0.0;0.01;0.0;1200;1200;1.000
729;London Power Networks (LPN);Willesden 132kV;CUSTOMER_SITE;Leicester Rd 33kV;LEIR31;LEIR3A;Leicester Rd 33kV;lne_GT2B_GT2B_CB;33;0.02;0.02;0.01;685;795;0.050
743;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;WIDB1A;LPN 0040 / LPN 0041;lne_WISD_GRID2B/WILB_GRID2A;132;0.0;0.01;0.0;400;510;1.000
752;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000003297;Willesden Grid 66kV;WILS61;BULS64;Bulwer St 66kV;lne_WILS_BULS_2;66;1.14;1.65;2.82;160;170;1.000
774;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3K;CLAP34;Clapham Park Rd 33kV;lne_BENB_CLAP_4;33;3.63;3.52;0.43;240;260;1.000
786;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000000914;Clapham Park Rd 11kV;CLAP52;CLAP5A;Clapham Park Rd 11kV;CLAP_FT1 Tail;11;0.05;0.08;0.0;592;648;0.010
800;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000004098;Wimbledon Sec 1&2 132kV;WIML11;WIMD12;LPN 0045;lne_WIM1_WIMD;132;0.0;0.02;0.25;;1100;0.178
804;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 6.6kV;BNSB72;BNSB7B;Barnes B 6.6kV;lne_BNSB_T4B1;6.6;10.1;19.97;0.01;714;786;1.000
817;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001017;Carslake Rd 66kV;CARK64;NORY61;Norroy Road;lne_NORY_CARK_2;66;0.37;0.32;0.79;970;1020;1.550
834;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001040;Lombard Rd B 66kV;LOMB64;WANS61;Wandsworth 66kV;lne_WANS_LOMR_4;66;0.73;0.62;2.33;900;1020;3.310
847;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004071;Norroy Road;NORY61;WANS62;Wandsworth 66kV;lne_WANS_NORY/BARN/CARK_2;66;0.34;0.43;1.55;440;480;1.000
861;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004094;Wandsworth 132kV;WAND14;WIMB11;Wimbledon Grid 3&4 132kV;lne_WM34_WANS_2;132;0.08;0.37;9.87;480;510;1.000
908;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;SUTT12;Sutton Grid 132kV;C7H8;132;0.25;0.35;11.76;551;635;6.100
935;South Eastern Power Networks (SPN);Beddington;;Croydon A 6.6kV;CRYA71;CRYA7B;Croydon A 6.6kV;R7MA;6.6;1.1;125.11;0.0;1750;1750;Series Reactor
990;South Eastern Power Networks (SPN);Beddington;;West Croydon 33kV;WCRY32;PURL31;Purley Grid 33kV;G7JL;33;3.01;2.23;0.53;356;411;2.895
1020;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 33kV;BTWN34;BRTL31;Brighton Local 33kV;G7KZ;33;0.05;0.07;0.01;820;903;0.080
1026;South Eastern Power Networks (SPN);Bolney;SPN-S000000008156;Capel Switching Stn 33kV;CAPN31;CAPL32;Capel 33kV;G6LG;33;0.04;0.04;0.0;391;435;0.034
1042;South Eastern Power Networks (SPN);Bolney;;DNO-UKPN;SASH3A;BRBZ31;SPN 0087;X558;33;0.24;0.4;0.0;284;355;0.118
1054;South Eastern Power Networks (SPN);Bolney;SPN-S000000008407;Forest Row 11kV;FROW5A;FROW51;Forest Row 11kV;X753;11;0.13;0.18;0.0;669;782;0.025
1067;South Eastern Power Networks (SPN);Bolney;;Goddards Green Grid  132kV;BOGG1A;BOLN11;Bolney 132kV;X607;132;0.03;0.04;1.35;545;645;0.667
1097;South Eastern Power Networks (SPN);Bolney;;Kent Street;KENS1C;HORS1B;Horsham Grid 132kV;C7HR;132;0.67;1.69;0.36;460;570;7.329
1126;South Eastern Power Networks (SPN);Bolney;SPN-S000000008460;Pulborough 33kV;PULB33;BOLN31;Bolney Grid 33kV;G7PQ;33;31.76;51.77;0.72;345;411;21.261
1140;South Eastern Power Networks (SPN);Bolney;SPN-S000000008472;Rottingdean 33kV;ROTT31;BRTL31;Brighton Local 33kV;G7KO;33;7.93;8.04;0.78;391;435;7.556
1169;South Eastern Power Networks (SPN);Bolney;;SPN 0007;PLBG3A;PLBG31;SPN 0007;G7PS;33;4.5;3.7;0.32;614;686;3.600
1179;South Eastern Power Networks (SPN);Bolney;SPN-S000000009114;Steyning Grid 33kV;STEY31;ASHI32;Ashington 33kV;G7Q4;33;13.29;20.53;0.44;284;355;8.124
1196;South Eastern Power Networks (SPN);Bolney;SPN-S000000008512;West Hoathly 33kV;WHTH32;THRB31;Three Bridges Local 33kV;G7MV;33;15.21;25.34;0.47;308;385;10.159
1252;South Eastern Power Networks (SPN);Canterbury;;Goodnestone Zone 33kV;GOOD3C;WING3A;Wingham 33kV;G6X5;33;3.93;7.38;0.01;308;385;2.250
1259;South Eastern Power Networks (SPN);Canterbury;;Goodnestone Zone 33kV;GOOD3C;GOOD32;Goodnestone Zone 33kV;X460;33;0.16;0.3;0.0;308;385;0.090
1275;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB31;HBZ331;Herne Bay Zone 33kV;X546;33;0.06;0.05;0.0;465;536;0.049
1291;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008644;Shepway 11kV;SHEP5B;SHEP51;Shepway 11kV;X663;11;0.09;0.22;0.0;1315;1478;0.055
1302;South Eastern Power Networks (SPN);Canterbury;;Whitstable 33kV;WHIT31;HBZ331;Herne Bay Zone 33kV;G7XB;33;3.0;4.2;1.56;625;733;6.070
1321;South Eastern Power Networks (SPN);Chessington;SPN-S000000009912;Chessington Grid 33kV;CHSI31;CHSI3A;Chessington Grid 33kV;X357;33;0.01;0.03;0.0;837;972;0.031
1362;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SGFR3A;SHEE31;Sheerness Grid 33kV;G6RS;33;5.08;11.37;0.02;356;411;3.206
1366;South Eastern Power Networks (SPN);Kemsley;;DNO-UKPN;SHLZ3A;SHLZ31;School Lane Zone 33kV;X355;33;9.91;12.16;0.11;237;296;4.186
1375;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009985;Grovehurst Grid 132kV;GRHG11;KMGH1C;Grovehurst Grid 132kV;X682;132;0.02;0.08;0.02;546;679;0.352
1384;South Eastern Power Networks (SPN);Kemsley;SPN-R000000918104-000-066Z;Hartlip Tee Zone 33kV;HTZO3C;HTZO31;Hartlip Tee Zone 33kV;X481;33;0.65;1.21;0.0;308;385;0.370
1401;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008678;New Rides Zone 33kV;NRZO31;EPRS32;Eastchurch Prison 33kV;G7RQ_a;33;0.03;0.04;0.0;249;311;0.010
1408;South Eastern Power Networks (SPN);Kemsley;;Queen Down Warren Zone 33kV;QUDW31;HTZO3C;Hartlip Tee Zone 33kV;X482;33;0.89;1.67;0.0;308;385;0.510
1412;South Eastern Power Networks (SPN);Kemsley;;Ridham Switching Station 132kV;RDSS11;RIDH11;Ridham Dock 132kV;X408;132;0.01;0.03;0.22;597;682;0.300
1414;South Eastern Power Networks (SPN);Kemsley;SPN-R000000914418-000-036Z;School Lane Zone 33kV;SHLZ31;CHLZ31;Coldharbour Lane Zone 33kV;X418;33;2.81;6.69;0.01;416;575;2.236
1423;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009144;Sittingbourne Grid 33kV;SITT31;SITW3A;Sittingbourne West 33kV;X555;33;2.36;4.23;0.09;376;440;1.888
1425;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008344;Sittingbourne Town 33kV;SITO32;SITT31;Sittingbourne Grid 33kV;G7QO;33;6.32;2.98;0.9;237;296;5.330
1433;South Eastern Power Networks (SPN);Kemsley;;SPN 0023;SHST11;RIDH11;Ridham Dock 132kV;SXRX1;132;0.08;0.17;0.04;610;690;0.781
1457;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008615;Halling 33kV;HALL32;MEDA31;Medway Grid 33kV;G6WE;33;2.8;5.98;0.05;356;411;1.939
1458;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008615;Halling 33kV;HALL31;MEDA31;Medway Grid 33kV;G6WF;33;2.8;5.99;0.06;356;411;1.944
1464;South Eastern Power Networks (SPN);Kingsnorth;;Kingsnorth Grid 132kV;KINO11;KINO1B;Kingsnorth Grid 132/11kV;X197;132;0.25;0.54;0.12;610;690;0.300
1467;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008333;Medway 33kV;MEDW32;MEDA31;Medway Grid 33kV;G7WV;33;0.06;0.05;0.01;391;435;0.054
1472;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1A;MEDW11;Medway 132kV;C77F;132;0.24;0.44;14.13;540;568;7.106
1476;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009948;Strood 132kV;STRO1C;CHAT12;Chatham 132kV;X138;132;0.13;0.35;5.7;612;715;4.757
1485;South Eastern Power Networks (SPN);Laleham;;Ham 33kV;HAMM31;KITO30;Kingston Grid 33kV;G7PG;33;0.7;1.55;0.2;737;819;1.668
1494;South Eastern Power Networks (SPN);Laleham;;SPN 0033;TWAH3A;TWIC31;Twickenham Grid 33kV;G6J4;33;9.75;5.3;0.0;261;290;4.656
1497;South Eastern Power Networks (SPN);Laleham;;SPN 0034;MOGD31;TWIC31;Twickenham Grid 33kV;X361;33;1.58;2.3;0.3;604;671;2.500
1501;South Eastern Power Networks (SPN);Laleham;SPN-S000000008352;Twickenham 33kV;TWCH34;TWIC31;Twickenham Grid 33kV;G7J7;33;0.02;0.04;0.01;625;733;0.049
1515;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008318;Stone Marshes SW STN 33kV;SMWN30;DART31;Dartford Grid 33kV;G8ZC;33;4.12;3.88;0.48;396;440;4.029
1522;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008659;Baldslow 33kV;BALO31;HAST31;Hastings 33kV;X483;33;8.03;4.87;0.45;428;475;4.651
1549;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3A;BOCW3A;DNO-UKPN;X241;33;7.75;19.72;0.02;389;486;5.339
1551;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;BOCW3A;BRDK32;Broad Oak 33kV;X243;33;0.04;0.08;0.01;518;575;0.080
1554;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;WETW3A;HAMW3A;DNO-UKPN;X246;33;8.06;29.55;0.05;918;1142;11.000
1583;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Grid 33kV;HART31;HCRN32;Headcorn 33kV;G7SO;33;30.24;40.6;0.03;314;357;12.188
1594;South Eastern Power Networks (SPN);Ninfield;;Hawkhurst 33kV;HAWK3A;HAWK31;Hawkhurst 33kV;G7S8;33;0.04;0.04;0.0;391;435;0.036
1596;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008118;Horam 33kV;HORM30;HRSB31;Horsebridge 33kV;G7VC;33;14.66;19.19;0.08;237;296;5.987
1606;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008430;Lewes Central 33kV;CLEW32;LEWE31;Lewes Grid 33kV;G7U8;33;6.9;5.8;0.21;237;265;3.146
1611;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008429;Little Common 33kV;LITC31;NINF31;Ninfield Grid 33kV;G7V4;33;8.45;13.82;0.18;345;431;5.609
1616;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008433;Marden 11kV;MARD5A;MARD51;Marden 11kV;X592;11;0.0;0.0;0.0;925;1028;0.020
1623;South Eastern Power Networks (SPN);Ninfield;;Moatlands Farm Zone 33kV;MTFZ31;WHSF31;SPN 0088;X573;33;1.12;1.27;0.19;456;527;1.200
1638;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;SLTP1A;SLBS10;SPN 0106;X757;132;0.01;0.01;0.24;409;451;0.165
1639;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009136;Ninfield Grid 33kV;NINF31;FWZO31;Francis Wood Zone 33kV;G7V2;33;1.16;1.41;0.09;345;431;0.964
1661;South Eastern Power Networks (SPN);Ninfield;;Potmans Lane Zone 33kV;PTLZ31;NINL32;Ninfield Local 33kV;X329;33;1.27;2.29;0.0;345;431;0.755
1680;South Eastern Power Networks (SPN);Ninfield;;SPN 0072;RGPV31;UCHZ31;Upper Clay Hill Zone 33kV;X420;33;0.54;0.45;0.04;465;536;0.435
1708;South Eastern Power Networks (SPN);Ninfield;;Wadhurst 33kV;WADH31;STLX31;Steel Cross 33kV;G7S3;33;19.64;35.42;0.0;345;431;11.691
1728;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1E;BURH1B;Burham Grid 132kV;C769;132;1.48;3.77;0.81;460;570;16.320
1730;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1E;NFLE11;Northfleet East 132kV;X265;132;0.03;0.11;1.69;612;685;1.540
1735;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH31;MEDA30;Medway Grid 33kV;G6W2;33;7.42;13.23;0.09;308;385;4.666
1738;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 33kV;BURH31;BURH3C;Burham Grid 33kV;X276;33;0.07;0.07;0.01;356;411;0.074
1742;South Eastern Power Networks (SPN);Northfleet;;Chelsfield Grid 132kV;CHSF11;NFCG1A;DNO-UKPN;C773;132;1.64;3.72;2.28;460;570;16.038
1782;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009984;Ebbsfleet Grid 132kV;EBBG12;NEEG1B;DNO-UKPN;X739;132;0.12;0.29;0.06;460;570;1.275
1790;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008425;Grain 33kV;GRAN32;HLZG3B;DNO-UKPN;G7Y2;33;7.85;11.95;0.24;292;325;5.211
1809;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009933;Medway 132kV;MEDW1A;MEDW1B;Medway 132kV;X271;132;0.0;0.01;0.0;610;690;0.026
1845;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008457;Penshurst 33kV;PENS31;RUST3B;Rusthall 33kV;G7XX;33;9.88;17.83;0.0;345;431;5.883
1876;South Eastern Power Networks (SPN);Northfleet;;Sundridge 11kV;SUND51;SUND5B;Sundridge 11kV;X673;11;0.04;0.07;0.0;567;624;0.027
1880;South Eastern Power Networks (SPN);Northfleet;;Sundridge SW STN;SUNS31;SDGZ31;Sundridge Zone 33kV;X532;33;0.4;0.37;0.05;396;440;0.386
1893;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Grid 11kV;TUWG51;TUNT51;Tunbridge Wells Town 11kV;J772-1;11;0.39;0.6;0.0;1681;1868;0.738
1895;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Grid 11kV;TUWG51;TUWG5A;Tunbridge Wells Grid 11kV;G8ZE;11;0.08;0.11;0.0;1566;1740;0.112
1915;South Eastern Power Networks (SPN);Richborough;SPN-S000000009904;Betteshanger 132kV;BETT1C;BETT11;Betteshanger 132kV;X238;132;0.0;0.01;0.0;791;980;0.026
1929;South Eastern Power Networks (SPN);Richborough;SPN-S000000008618;Marshborough Zone 33kV;MBHZ31;BETT31;Betteshanger Grid 33kV;X281;33;9.12;16.57;0.09;308;385;5.458
1934;South Eastern Power Networks (SPN);Richborough;;Richborough Grid 33kV;RICH30;WHFZ31;West of Haine Farm Zone 33kV;G6T2;33;6.4;9.89;0.37;308;385;4.842
1952;South Eastern Power Networks (SPN);Richborough;;St Peters 33kV;SPET33;SPET3B;St Peters 33kV;G6TA;33;0.01;0.02;0.0;737;819;0.020
1961;South Eastern Power Networks (SPN);Richborough;;Thanet Grid 33kV;THAN30;SPET33;St Peters 33kV;G6T5;33;0.06;0.13;0.01;666;770;0.130
1964;South Eastern Power Networks (SPN);Richborough;SPN-S000000009949;Thanet Grid 33kV;THAN3C;THAN31;Thanet Grid 33kV;G7TE;33;0.04;0.05;0.01;456;527;0.045
1966;South Eastern Power Networks (SPN);Richborough;SPN-R000000914903-000-009Z;Thorne Farm Zone 33kV;THFZ31;RICH31;Richborough Grid 33kV;X293;33;1.87;2.78;0.17;308;385;1.610
2131;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008521;Guildford 'A' 11kV;GUIA5A;GUIA51;Guildford 'A' 11kV;X735;11;0.05;0.15;0.0;1526;1986;0.045
2140;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008321;Guildford Grid 33kV;GUIL31;GUIA32;Guildford 'A' 33kV;G7LU;33;0.05;0.08;0.01;604;671;0.085
2167;South Eastern Power Networks (SPN);West Weybridge;;Old Woking 33kV;OWOK3A;OWOK31;Old Woking 33kV;X332;33;0.02;0.02;0.0;531;588;0.020
2170;South Eastern Power Networks (SPN);West Weybridge;;SPN 0098;WOKS51;WOKS5A;SPN 0098;X125;11;0.01;0.02;0.0;714;786;0.010
2179;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009353;West Weybridge 11kV;WWEY5C;WWEY51;West Weybridge 11kV;X318;11;0.02;0.05;0.0;1473;1637;0.015
2186;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WWEY1K;West Weybridge 132kV(NEW);X131;132;0.04;0.05;0.79;590;655;0.871
2195;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WWYB1B;West Weybridge 132kV(NEW);X574;132;0.0;0.01;0.2;804;914;0.152
2207;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008515;Weybridge 33kV;WEYB31;WWEY31;West Weybridge Grid 33kV;G7OJ;33;4.57;3.03;0.65;346;398;3.810
2223;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;WALD3B;WALD3D;DNO-UKPN;ILME_WENDT_1_(1);33;3.45;8.22;0.01;408;508;2.745
2225;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;ILME3K;BTPR3A;DNO-UKPN;ILME_BTPRT_1_(2);33;4.56;10.85;0.01;408;508;3.625
2305;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW31;YEWT31;EPN 0297;lne_YEWT_T1;33;8.87;7.3;0.64;403;445;7.100
2306;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;CHTR31;Cherry Tree Primary 33kV;BARW_CHTR_3;33;3.12;5.58;0.61;585;647;5.779
2465;Eastern Power Networks (EPN);Bramford;;Diss Grid 33kV;DSSS31;DSSS3B;DNO-UKPN;DISS_DISST_2_(1);33;1.02;2.42;0.0;408;508;0.820
2471;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3E;DRIN3G;DNO-UKPN;DRINT_DRINT_2;33;13.43;20.61;0.02;253;311;5.259
2478;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;WIXP3A;WIXP32;Wix Primary 33kV;WIXPT_WIXP_1;33;0.07;0.08;0.01;358;411;0.080
2479;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;GFWS3A;FAWH3A;DNO-UKPN;WIXP_DOVE_13;33;8.22;21.89;0.03;408;508;6.532
2483;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3H;ESHM3A;DNO-UKPN;STOW_COTT_2;33;5.75;15.32;0.02;408;508;4.570
2525;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;VBRF3A;VALL32;Valleybridge Rd Primary 33kV;FRINT_VALL_2_(1);33;7.56;13.05;0.06;253;311;3.850
2589;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1C;BRAM1E;DNO-UKPN;BRAM_STOW_2_(2B);132;0.02;0.03;1.22;607;702;0.569
2623;Eastern Power Networks (EPN);Bramford;;EPN 0270;ISFM3A;PFGH3A;DNO-UKPN;ISFM_PFGH_2;33;2.97;7.07;0.01;408;508;2.363
2700;Eastern Power Networks (EPN);Bramford;EPN-S0000000C3048;Lawford Grid 132kV;LAWG11;CLTN11;Clacton Grid 132kV;LAWG_CLTN_1;132;1.64;3.64;0.96;382;476;16.343
2846;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4073;Addenbrookes Primary 33kV;ADEB31;ABRK32;Addenbrookes 33kV;Lne_ADEB_MEPA;33;0.02;0.02;0.0;521;579;0.020
2854;Eastern Power Networks (EPN);Burwell;;Arbury Grid 33kV;ARBY30;HSTN31;Histon Primary 33kV;ARBY_HSTN_2;33;2.92;4.41;0.21;279;322;2.194
2895;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;TRIS3A;SOHA32;Soham Primary 33kV;lne_BURL_SOHA2_1;33;2.04;4.83;0.01;408;508;1.639
2905;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;NEWM3A;EXNI31;Exning Primary 33kV;NEWMT_EXNI_1;33;1.8;3.69;0.07;279;322;1.670
2941;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;NORS31;EPN 0249;HIST_NORS_2;33;0.05;0.07;0.01;604;670;0.080
2947;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;HIST3C;Histon Grid 33kV;lne_HIST_GT1;33;0.01;0.02;0.02;730;811;0.064
2949;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;HIST3A;EPN 0249;HIST_NORS_1;33;0.24;0.35;0.05;604;670;0.380
2969;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 33kV;MADN30;THOM32;Thompsons Ln Primary 33kV;Lne_THOM_1;33;1.9;2.06;0.3;364;421;2.240
3019;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;GPFM3A;GRVF3A;DNO-UKPN;HILT_CFGAT_1_(1);33;1.89;4.5;0.01;408;508;1.504
3056;Eastern Power Networks (EPN);Eaton Socon;;Eaton Socon Grid 132kV;EATO12;LBGS11;Little Barford 132kV GIS;LBGD_EATO_2;132;0.09;0.56;0.43;897;1022;2.767
3064;Eastern Power Networks (EPN);Eaton Socon;;EPN 0148;WHIF3A;WHSF31;EPN 0148;lne_HUNT_WHSF;33;1.2;0.99;0.09;403;445;0.959
3110;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4046;St Ives Primary 33kV;STIV31;STIV3A;St Ives Primary 33kV;HUNT_STIV_1_(5);33;0.02;0.02;0.0;591;686;0.025
3205;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8140;Industrial Primary 33kV;INDU31;INDU3A;DNO-UKPN;HEMNT_INDU_1_(2);33;0.41;0.49;0.06;521;579;0.515
3213;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8162;Lye Green 132kV;LYEG11;REDB1A;Bushey Mill Grid 132kV;LYEG_BUSYT_1_(1);132;0.97;3.71;0.84;546;679;16.402
3223;Eastern Power Networks (EPN);Elstree;;Piccotts End Grid 33kV;PICC32;PICC3D;DNO-UKPN;PICC_BERKT_3_(1A);33;0.05;0.06;0.01;403;445;0.065
3227;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;HEMN31;Hemel North Primary 33kV;PICC_HEMNT_1;33;1.68;3.64;0.34;666;770;3.620
3236;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8099;Pinner Grn Primary 11kV;PINN50;HATC51;Hatch End Primary 11kV;PINN_HEPR_1;33;21.9;20.4;0.1;454;526;3.333
3246;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8018;Stonegrove Primary 11kV;SGRV51;MANN51;Manns Rd Primary 11kV;SGRV_MANN_1;11;43.09;23.72;0.0;302;345;3.500
3247;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8018;Stonegrove Primary 11kV;SGRV51;MANN51;Manns Rd Primary 11kV;SGRV_MANN_3;11;34.47;18.98;0.0;302;345;2.800
3248;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8018;Stonegrove Primary 33kV;SGRV31;STAN31;Stanmore Grid 33kV;SGRV_STAN_1;33;1.55;1.89;0.66;543;627;2.680
3252;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8104;Tunnel Primary 33kV;TUNW31;WELW30;Welwyn Grid 33kV;TUNW_WELW_4;33;5.0;7.57;0.53;364;421;5.048
3254;Eastern Power Networks (EPN);Elstree;;Watford South 132kV;WATS12;PICC11;Piccotts End Grid 132kV;WATS_PICCT_1;132;1.39;6.12;1.5;546;679;28.310
3264;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8051;Bellevue Primary 11kV;BVUE5A;BVUE51;Bellevue Primary 11kV;lne_BVUE_T2;11;0.07;0.14;0.0;714;786;0.020
3268;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8051;Bellevue Primary 33kV;BVUE32;FING31;Finchley Grid 33kV;BVUE_FINC_2_(1A);33;4.86;4.1;0.35;291;333;3.817
3285;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8135;Finchley Grid 132kV;FING11;MIHI12;Mill Hill 132kV;MIHI_FINC_1;132;0.12;0.23;8.34;612;715;3.666
3309;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8040;North Finchley Primary 33kV;NFIN3B;NFIN3C;DNO-UKPN;FINC_NFIN_2_(2B);33;2.45;2.0;0.41;364;421;2.427
3314;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5042;Barrack St Primary 33kV;BAST32;TWSE31;Trowse Grid 33kV;BAST_TWSE_2;33;3.4;5.22;0.54;323;374;5.240
3339;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;GYAR3G;GYAR3F;DNO-UKPN;GYAR_ORMET_2_(2A);33;0.4;0.26;0.04;279;322;0.280
3355;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;STHS3A;THOR31;Thorpe Grid 33kV;THOR_WROX_1_(1);33;12.9;27.09;0.57;364;421;12.447
3377;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;EBEC3A;CROM31;Cromer Primary 33kV;CROM_WBEK_1;33;12.91;30.72;0.04;408;508;10.260
3384;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham Grid 33kV;EARL31;EARW31;Earlham West Primary 33kV;EARL_EARW_1;33;0.8;0.89;0.28;511;590;1.241
3398;Eastern Power Networks (EPN);Norwich;;EPN 0275;WSFM31;TROW3A;DNO-UKPN;lne_TROW_WHOR;33;0.13;0.15;0.02;403;445;0.152
3399;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5052;George Hill Primary 33kV;GEOR31;THOR31;Thorpe Grid 33kV;GEOR_THOR_1;33;2.56;5.55;0.53;585;647;5.539
3404;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5077;Great Witchingham Primary 33kV;GTWI31;GTWI3A;DNO-UKPN;GTWI_GTWIT_1;33;5.11;7.01;0.01;253;311;2.003
3418;Eastern Power Networks (EPN);Norwich;CUSTOMER_SITE;Gt Yarmouth Power Station 132kV;GYPS11;GYAR11;Gt Yarmouth Grid 132kV;GYPS_GYAR_1;132;0.05;0.1;0.89;537;615;1.150
3438;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5056;Lowestoft Grid 132kV;LSFT12;LOWE1A;DNO-UKPN;LSFT_LSFTT_2;132;0.5;2.04;6.41;572;659;11.815
3440;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5056;Lowestoft Grid 33kV;LSFT30;BRAD3A;DNO-UKPN;LSFT_BRADT_2;33;11.65;25.99;0.2;366;421;9.037
3443;Eastern Power Networks (EPN);Norwich;;Magdalen Way Primary 33kV;MAGD32;GORL31;Gorleston Grid 33kV;GORL_MAGD_2;33;1.03;1.56;0.11;524;604;1.442
3461;Eastern Power Networks (EPN);Norwich;;Norwich Main 132kV;NORM11;TWSE12;Trowse Grid 132kV;NORM_TWSE_2;132;0.24;0.78;0.31;764;952;4.630
3470;Eastern Power Networks (EPN);Norwich;;Sall Grid 132kV;SALG11;EARL11;Earlham 132kV;EARL_SALL_2;132;1.1;4.3;6.32;546;679;21.051
3484;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;SPRO31;Sprowston Primary 33kV;THOR_SPRO_2;33;7.02;5.43;0.73;291;333;5.760
3487;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;TLSS32;Thorpe Local Switching Station 33kV;THOR_TLSS_1;33;0.05;0.1;0.0;525;770;0.100
3517;Eastern Power Networks (EPN);Norwich;;Wroxham Primary 33kV;WROX31;STHS3B;DNO-UKPN;THOR_WROX_1_(2);33;3.86;7.67;0.18;366;421;3.363
3519;Eastern Power Networks (EPN);Norwich;;Wroxham Primary 33kV;WROX31;WORS3A;Worstead Primary 33kV;WROX_WORST_1;33;11.06;20.78;0.03;308;385;6.340
3521;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5040;Wymondham Primary 33kV;WHAM32;RBSF3B;DNO-UKPN;WHAM_ATTL_1;33;6.25;14.52;0.11;408;480;5.219
3552;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;HLEA3B;STNA3A;DNO-UKPN;Lne_HANG1_BISH_SAIR_2;33;0.21;0.51;0.0;408;508;0.170
3557;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;WRAT3A;WIXO3A;DNO-UKPN;WIXOT_WRATT_1;33;1.2;3.18;0.0;408;508;0.950
3568;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;DRIN3F;GROT3A;DNO-UKPN;DRINT_GROTT_2;33;37.71;79.33;0.09;337;421;21.610
3573;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;CORN3A;SUDB32;Sudbury Primary 33kV;CORNT_SUDB_2;33;0.51;0.78;0.1;405;465;0.818
3582;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3068;Dunmow Primary 33kV;DUNM32;LDSH3C;DNO-UKPN;DUNMT_WBRAT_2;33;3.78;5.14;0.03;253;311;1.646
3588;Eastern Power Networks (EPN);Pelham;;EPN 0062;HYDE31;THSF3B;DNO-UKPN;lne_HYDES_THAXT_2;33;1.66;1.36;0.12;403;445;1.327
3594;Eastern Power Networks (EPN);Pelham;;EPN 0213;HGSF31;TXWH3A;EPN 0213;lne_Hawk_THAX_1;33;1.09;0.9;0.08;403;445;0.874
