id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
3612;Eastern Power Networks (EPN);Pelham;EPN-S0000000C7070;Pelham 132kV;PELH11;THAX11;Thaxted Grid 132kV;PELH_THAX_1;132;0.77;3.7;0.95;659;817;17.532
3632;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 132kV;ABBE12;ABBE1B;Abberton Grid 132kV;ABBET_ABBE_2;132;0.02;0.08;0.02;546;679;0.350
3648;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3071;Burnham Primary 33kV;BURN3A;BURN31;Burnham Primary 33kV;BURN_BHSC_1;33;0.18;0.4;0.04;666;770;0.395
3687;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BELL3A;HAES32;Hadleigh Primary Essex 33kV;HASU_BELLT_1;33;0.93;1.93;0.22;549;634;1.968
3713;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3A;WFRD31;Wickford Primary 33kV;WFRDT_WFRD_1;33;3.14;3.58;0.35;323;370;3.486
3725;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CGMT3B;MARK31;Marks Tey Primary 33kV;MARKT_MARK_1;33;4.16;10.84;0.04;358;411;3.378
3747;Eastern Power Networks (EPN);Rayleigh;;EPN 0285;OUSF31;OTWD3A;DNO-UKPN;lne_OUTW2_OUTW_1;33;0.81;0.67;0.06;403;445;0.647
3752;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 132kV;FLEE11;RAYM11;Rayleigh Main 132kV;RAYL_FLEE_2;132;1.72;3.82;1.69;382;476;17.425
3770;Eastern Power Networks (EPN);Rayleigh;;Fords Dunton Primary 33kV;FORD31;BASG30;Basildon Grid 33kV;FORD_BASG_1;33;1.2;2.61;0.25;666;770;2.600
3777;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 132kV;MALD1B;WOMO1B;DNO-UKPN;MALDT_CHLET_2;132;0.11;0.54;0.14;679;842;2.575
3782;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MACA3B;MGTP3B;Maldon Grid 33kV;MACAT_TILLT_2;33;0.03;0.04;0.0;253;311;0.010
3787;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3038;Maldon Grid 33kV;MACA3A;MALD31;Maldon Grid 33kV;MALD_MACAT_1;33;0.09;0.1;0.02;366;422;0.109
3798;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;BILT3A;DNO-UKPN;NEVE_BILLT_2;33;4.66;9.69;0.15;286;327;3.812
3808;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7056;Rayleigh Local 33kV;RAYL31;UPLA31;Uplands Pk Primary 33kV;RAYL_UPLA_1;33;2.36;1.51;0.27;247;281;1.731
3838;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3056;Writtle St Primary 33kV;WRIT3A;WRIT32;Writtle St Primary 33kV;WRITT_WRIT_2;33;0.02;0.02;0.0;456;525;0.018
3840;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7040;Broxbourne Primary 33kV;BROX31;BROX3A;DNO-UKPN;BROXT_BROX_1;33;0.33;0.26;0.04;283;324;0.294
3844;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEH1B;EPPG12;Epping Grid 132kV;HARWT_EPPG_1;132;0.48;2.29;0.59;659;817;10.850
3867;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;MSRD3A;NORG3C;DNO-UKPN;MSRDT_NORG_2_(2);33;0.75;1.75;0.0;371;463;0.550
3880;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;WELW3A;LYLE3A;DNO-UKPN;WELW_LYLET_1_(2);33;1.25;0.96;0.16;323;374;1.082
3887;Eastern Power Networks (EPN);Rye House;;EPN 0079;MUND32;WELW31;Welwyn Grid 33kV;WELW_MUND_2;33;2.37;2.87;0.32;531;588;3.000
3891;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP51;LORP5A;EPN 0236;Lne_LORP_T1;11;0.13;0.22;0.0;663;726;0.060
3902;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3E;Harlow West Grid 33kV;HARW_HARW_4;33;0.05;0.05;0.01;323;370;0.050
3903;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;SHAR31;South Harlow Primary 33kV;SHAR_HARW_1;33;3.3;2.4;0.59;395;455;3.145
3911;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;HARW3G;Harlow West Grid 33kV;HARW_HARW_3;33;0.05;0.05;0.01;323;370;0.050
3912;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;NORG32;North Harlow 33kV;HARW_NHAR_2;33;1.97;4.27;0.4;666;770;4.250
3921;Eastern Power Networks (EPN);Rye House;EPN-S0000000G7076;North Harlow 33kV;NORG32;NHAR32;New Harlow Primary 33kV;NORG_Transformer Tail_T2;33;0.01;0.02;0.0;666;770;0.020
3929;Eastern Power Networks (EPN);Rye House;;Rye House 132kV;RYEH13;RYEH1G;Rye House 132kV;RYEH_RYEG_2;132;0.0;0.0;0.07;612;715;0.029
3947;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3L;DNO-UKPN;RYEG_MSRDT_1_(1A);33;1.53;1.19;0.13;279;322;1.206
3949;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;EHER31;East Hertford Primary 33kV;RYEG_EHER_2;33;11.11;8.56;0.88;279;322;8.560
3952;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7137;Ware Primary 33kV;WARE32;WARE3B;DNO-UKPN;WARE_WARET_2;33;0.34;0.37;0.05;364;421;0.400
3970;Eastern Power Networks (EPN);Sundon;;Austin Canons Grid 33kV;AUCA30;MARG31;Marston Rd Grid 33kV;AUCA_MARO_1;33;8.37;17.22;0.41;366;421;7.706
3976;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Tee 132kV;AUSC1A;BEDF11;Bedford Grid 132kV;BEDF_AUCT_1;132;0.1;0.37;0.08;546;679;1.650
3988;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;EXCH32;Exchange St Primary 33kV;AYLE_EXCH_2;33;6.24;6.98;0.19;203;231;3.204
4000;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8027;Capability Green Primary 33kV;CAPB3A;LUTS31;Luton South Grid 33kV;LUTS_EHART_1;33;0.63;1.37;0.13;666;770;1.360
4013;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3A;CHUR3C;DNO-UKPN;CADDT_LUTS_1_(1A);33;6.25;9.58;0.02;253;311;2.529
4018;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EHAR3C;EHAR31;East Harpenden Primary 33kV;EHART_EHAR_1_(3);33;20.01;41.24;0.69;329;377;16.823
4025;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EXCH3A;EXCH31;Exchange St Primary 33kV;EXCHT_EXCH_1;33;0.09;0.04;0.0;203;231;0.036
4038;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3K;HOUG3L;DNO-UKPN;HOUGT_KENST_1_(1B);33;11.94;18.5;0.02;253;311;4.720
4045;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3B;CADD32;Caddington Primary 33kV;CADDT_CADD_2;33;1.5;3.1;0.07;358;411;1.345
4048;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3B;KENS31;Kensworth Primary 33kV;KENST_KENS_1;33;1.48;3.12;0.0;337;421;0.850
4055;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;FYSF3A;FOSF31;EPN 0157;lne_AYLE_FOSF;33;1.75;1.44;0.13;403;445;1.400
4067;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHED3C;CHED3D;DNO-UKPN;PITST_PITST_2;33;2.67;4.14;0.0;253;311;1.056
4070;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3G;KENS3H;DNO-UKPN;HOUGT_KENST_1_(5);33;0.27;0.42;0.0;253;311;0.107
4073;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3A;CHED3A;DNO-UKPN;PITST_CHEDT_2;33;0.46;0.71;0.0;253;311;0.180
4074;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHED3A;PITS3A;DNO-UKPN;PITST_CHEDT_1;33;0.46;0.71;0.0;253;311;0.180
4075;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3L;HOUG3K;DNO-UKPN;HOUGT_KENST_2;33;11.94;18.5;0.02;253;311;4.720
4082;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MRFM3A;MRFM3B;DNO-UKPN;SU33_LBUZT_2_(3);33;0.32;0.75;0.0;408;508;0.251
4090;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3D;PITS3F;DNO-UKPN;PITST_PITS_1_(2AB;33;0.98;2.29;0.0;371;463;0.720
4101;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3A;PITS3D;DNO-UKPN;PITST_PITS_1_(1);33;1.33;3.17;0.0;408;508;1.060
4114;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MAON1A;MARG12;Marston Rd Grid 132kV;AUCT_MARD_1;132;0.07;0.21;2.48;691;796;2.715
4116;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3E;PITS32;Pitstone Primary 33kV;PITST_PITS_2_(2);33;0.12;0.26;0.02;585;647;0.260
4118;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LUTS3C;LUTS3D;DNO-UKPN;LUTS_CAPB_1_(2B);33;3.14;1.45;0.11;203;231;1.290
4119;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;AYEX3A;EXCH34;Exchange St Primary 33kV;AYLE_EXCH_4_(2);33;5.56;5.47;0.08;203;231;2.176
4136;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;QUAR3A;BUCK32;Buckingham Rd Primary 33kV;BUCK_WADD_2_(2);33;3.14;4.45;0.06;253;311;2.180
4150;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 132kV;HOUG11;SUND11;Sundon GIS 132kV;HOUG_SUG1_1;132;0.08;0.3;9.49;897;1022;5.814
4154;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;DUNS31;Dunstable Primary 33kV;HOUG_DUNS_1_(1A);33;2.69;2.5;0.3;249;284;2.550
4156;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HOUG3A;DNO-UKPN;LN_2700_2575_1;33;0.0;0.01;0.0;666;770;0.010
4165;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8037;Leighton Buzzard Primary 33kV;LBUZ31;LBUZ3D;DNO-UKPN;SU33_LBUZT_2_(3B);33;1.6;0.98;0.15;279;322;1.059
4174;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;EVLY32;Eaton Valley Rd 33kV;LUTS_LAIRT_1;33;2.97;4.6;0.76;481;555;5.180
4180;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;LEPK3A;DNO-UKPN;LUTS_CHAR_1_(1);33;4.34;8.23;0.17;329;377;3.676
4185;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 132kV;MARG11;RPGC11;EPN 0254;MARS_ROOK_1;132;0.23;0.19;2.54;411;461;2.900
4191;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;MARO32;Marston Rd Primary 33kV;MARO_MARP_2;33;0.13;0.23;0.05;515;599;0.277
4199;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;CHAU32;Chaul End Primary 33kV;SU33_CHAU_2;33;5.62;5.07;1.02;395;455;6.204
4203;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;CHAU33;Chaul End Primary 33kV;SU33_CHAU_3;33;4.52;4.54;0.82;395;455;5.380
4207;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUPR31;Sundon Primary 33kV;SU33_SU11_3;33;0.09;0.06;0.02;395;455;0.081
4221;Eastern Power Networks (EPN);Sundon;EPN-S0000000H4092;West Bedford Primary 11kV;WEBP5B;WEBP51;West Bedford Primary 11kV;Transformer_Tail_WEBP_T2;33;0.07;0.15;0.0;652;765;0.018
4233;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;FWSF31;EPN 0129;lne_FAIR_BASI_1;33;0.12;0.1;0.01;403;445;0.100
4241;Eastern Power Networks (EPN);Tilbury 1&7;;Bata Primary 33kV;BATA32;BATA3C;Bata Primary 33kV;TLCMT_BATAT_1_(2);33;0.01;0.01;0.0;337;421;0.004
4256;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;LEEM3A;LEEM31;EPN 0085;LEEMT_LEEM_2;33;0.24;0.15;0.02;279;322;0.158
4266;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0086;PLAP31;SLWN3C;DNO-UKPN;SLWNT_PLAP_2_(2B);33;1.07;0.73;0.07;247;281;0.717
4270;Eastern Power Networks (EPN);Tilbury 1&7;;EPN 0090;MUCK31;MUCK3A;EPN 0090;TLCMT_MUCK_1_(2);33;0.09;0.11;0.01;456;525;0.100
4282;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;SLWN32;Selwyn Rd Primary 33kV;TLCM_SLWNT_2;33;1.39;1.7;0.59;543;627;2.399
4295;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7161;West Horndon Primary 11kV;WHOR5A;WHOR51;West Horndon Primary 11kV;TransformerTail_WHOR_1;11;0.02;0.03;0.0;655;719;0.004
4305;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;CORY3B;BASL3E;DNO-UKPN;BASLT_CORYT_2;33;4.68;8.61;0.05;308;385;2.801
4310;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;THUN3B;THUN3A;Thundersley Primary 33kV;SBENT_THUN_2_(2B);33;0.24;0.15;0.01;249;284;0.141
4312;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;BASL3F;BASL32;Basildon Local Primary 33kV;BASLT_BASLT_1;33;1.49;1.16;0.12;291;333;1.165
4325;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7077;South Benfleet Grid 33kV;SBEN31;SBFT32;South Benfleet Primary 33kV;SBEN_SBFT_2;33;0.06;0.07;0.01;366;422;0.074
4328;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000H7135;Thundersley Primary 33kV;THUN3A;THUN31;Thundersley Primary 33kV;SBENT_THUN_2_(3);33;5.28;7.36;0.13;237;296;2.683
4342;Eastern Power Networks (EPN);Tottenham;EPN-S0000000J8130;Cranley Gdns Primary 33kV;CRGN32;FING30;Finchley Grid 33kV;FINC_CRGN_2;33;3.8;2.95;0.6;364;400;3.500
4343;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;BUST3C;BUST31;Bury St Primary 33kV;BUSTT_BUST_2;33;0.14;0.1;0.01;291;333;0.104
4350;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3B;PALM31;Palmers Grn Grid 33kV;CEDMT_PALM_1_(1B);33;6.75;4.85;0.58;279;322;4.979
4361;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 132kV;HOGD11;BRFP11;EPN 0097;HOGD_BRFP_1;132;0.0;0.0;0.12;558;651;0.060
4363;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;WRTP32;Watsons Rd Primary 33kV Tee Points;WATR_HOGD_2A;33;2.18;1.61;0.39;374;433;2.094
4400;Eastern Power Networks (EPN);Tottenham;;West Grn Primary 33kV;WGRN32;WGRN3B;West Grn Primary 33kV;lne_WGRN_2;33;0.92;1.12;0.13;426;491;1.177
4407;Eastern Power Networks (EPN);Walpole;;Coxford Primary 11kV;COXF5A;COXF51;Coxford Primary 11kV;Lne_COXF_T1;33;0.14;0.21;0.0;670;778;0.025
4414;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;MDWL3A;BCAM32;Bury Primary 33kV;REDTT_BCAM_1_(2);33;0.01;0.03;0.0;408;508;0.010
4416;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RAIL3A;RAMR3A;DNO-UKPN;WHITT_WHITT_1_(2);33;2.57;3.52;0.0;253;311;1.007
4430;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLFN1A;PETE12;Peterborough East Grid 132kV;FLFNT_PETE_1_(2);132;0.15;0.35;0.94;382;476;2.285
4433;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;NEWT1B;PPST11;EPN 0102;PPST_NENWT_1;132;0.06;0.27;0.07;659;817;1.295
4438;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;GTFR3A;SWAF3A;Swaffham Grid 33kV;NARB_SWAFF_4;33;5.57;12.29;0.13;356;411;4.813
4439;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BLAB3B;BLAB3A;DNO-UKPN;WHITT_WHIT_2_(3);33;0.3;0.41;0.0;253;311;0.116
4445;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LEVE3B;LEVE3C;DNO-UKPN;WALS_LEVET_2_(3);33;3.4;8.1;0.01;408;508;2.705
4457;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;TSFM3B;TSFM31;EPN 0260;BTHOT_HUNS_4;33;0.04;0.03;0.0;403;445;0.030
4467;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;TSFM3B;HNWP3A;DNO-UKPN;BTHOT_HUNS_3;33;18.12;24.84;0.03;253;311;7.098
4489;Eastern Power Networks (EPN);Walpole;;EPN 0110;NPWF31;SWAF31;Swaffham Grid 33kV;NPWF_SWAF_1;33;0.02;0.02;0.0;456;525;0.020
4502;Eastern Power Networks (EPN);Walpole;;EPN 0197;HNSM31;HSTE3A;DNO-UKPN;lne_HNSM_HNSM;33;0.06;0.05;0.0;403;445;0.045
4508;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6033;Fairstead Primary 33kV;FAIR3B;KLSO31;Kings Lynn South Grid 33kV;KLSO_KING_1;33;2.78;5.47;0.06;308;385;2.220
4512;Eastern Power Networks (EPN);Walpole;;Farcet Primary 11kV;FARC51;FARC5B;Farcet Primary 11kV;lne_T2;11;0.25;0.49;0.0;714;786;0.068
4517;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6005;Funthams Ln Primary 33kV;FUNT3A;BLAB3B;DNO-UKPN;WHITT_FUNTT_2;33;5.55;8.78;0.04;253;311;2.801
4523;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 33kV;GAYW3D;GAYW3C;Gaywood Bridge Primary 33kV;Lne_GAYW_1;33;0.0;0.0;0.0;155;172;0.010
4524;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 33kV;GAYW3C;GAYW31;Gaywood Bridge Primary 33kV;Lne_GAYW_2;33;0.04;0.03;0.0;466;514;0.030
4531;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6045;Hempton Grid 132kV;HEMP11;HEMP1B;DNO-UKPN;HEMP_HEMPT_2;132;1.21;2.68;0.61;382;476;11.973
4534;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6045;Hempton Grid 33kV;HEMP31;FAKE3B;Fakenham Primary 33kV;HEMP_FAKET_1;33;1.5;3.56;0.0;408;508;1.190
4536;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 11kV;HUNS5A;HUNS51;Hunstanton Primary 11kV;lne_HUNS_T1;11;0.18;0.24;0.0;523;573;0.030
4544;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 33kV;HUNS3B;HUNS31;Hunstanton Primary 33kV;HUNS_RMU1_1;33;0.01;0.01;0.0;403;445;0.010
4545;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6046;Kings Lynn Grid  132kV;KING12;KLYN1A;DNO-UKPN;KING_KINGT_1;132;1.32;2.92;0.66;382;476;13.032
4546;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6046;Kings Lynn Grid  132kV;KING11;KLYN1B;DNO-UKPN;KING_KINGT_2;132;1.32;2.92;0.66;382;476;13.032
4560;Eastern Power Networks (EPN);Walpole;EPN-R00000000G01B-000-059Z;Leziate Drove Switching Station;LEZI3A;LEZI31;Leziate Drove Switching Station;GAYW_SNET_2;33;0.13;0.17;0.0;237;296;0.051
4578;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6076;Orton Primary 33kV;ORTO31;PETS31;Peterborough South Grid 33kV;PETS_ORTO_1;33;3.51;5.76;0.55;397;437;5.702
4583;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6060;Peterborough Central 132kV;PETC11;PETC1B;Peterborough Central 132kV;lne_PETC_PETC_1;132;0.0;0.0;0.05;749;848;0.055
4590;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;FUNT3A;Funthams Ln Primary 33kV;PETC_FUNTT_2;33;3.18;4.61;0.6;459;532;5.025
4592;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;FARC32;Farcet Primary 33kV;PETC_FARCT_2;33;5.43;9.18;0.49;337;405;4.317
4597;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;FUNT3B;Funthams Ln Primary 33kV;PETC_FUNTT_1;33;3.75;5.43;0.71;604;670;5.916
4606;Eastern Power Networks (EPN);Walpole;EPN-S0000000F6039;Peterborough South Grid 132kV;PETS11;PETC1B;Peterborough Central 132kV;PETS_PETC_1;132;0.32;0.71;0.31;382;476;3.265
4615;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6066;Southery Primary 33kV;SERY31;LITT31;Littleport Primary 33kV;SOPR_LITT_1;33;15.09;35.7;0.07;408;508;12.080
4630;Eastern Power Networks (EPN);Walpole;;Walsoken Grid 132kV;WALS12;WMAR1B;West March 132kV;WMAR_WALS_1;132;0.71;3.42;0.87;659;817;16.200
4634;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;WRWY31;Wisbech Railway Primary 33kV;WALS_WRWY_1;33;0.58;1.26;0.12;666;770;1.250
4638;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 33kV;WALS31;WRWY32;Wisbech Railway Primary 33kV;WALS_WRWY_2;33;0.58;1.26;0.12;666;770;1.250
4658;Eastern Power Networks (EPN);Walpole;EPN-S0000000G6031;Wissington BSC 33kV;WISS31;WISS31;Wissington BSC 33kV;BSC_QB;33;0.02;0.02;0.0;521;579;0.024
4669;Eastern Power Networks (EPN);Warley;EPN-S0000000H7108;Brentwood Primary 33kV;BREN31;HAWO3B;DNO-UKPN;BREN_HAWOT_1;33;5.07;6.13;0.69;521;579;6.415
4670;Eastern Power Networks (EPN);Warley;;DNO-UKPN;AVEL3A;RAIN31;Rainham Primary 33kV;AVEL_RAIN_1_(2);33;0.78;0.73;0.09;329;377;0.755
4677;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3B;GOOS31;Gooseberry Grn Primary 33kV;GOOS_GOOS_2;33;0.24;0.29;0.03;521;579;0.300
4685;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3A;GOOS32;Gooseberry Grn Primary 33kV;GOOS_GOOS_1;33;0.24;0.29;0.03;521;579;0.300
4699;Eastern Power Networks (EPN);Warley;EPN-S0000000H7011;Lakeside Primary 33kV;LSDE31;PURF31;Purfleet Grid 33kV;LSDE_PURF_1;33;2.5;2.58;0.37;356;411;2.776
4706;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;MWPR32;Manor Way Primary 33kV;PURF_MWPR_1;33;7.36;7.52;1.05;323;374;8.020
4712;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;RAIN3A;DNO-UKPN;PURF_RAINT_1;33;9.46;19.64;0.27;323;370;7.301
4727;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;HUTT32;Hutton Primary 33kV;SHEN_HUTT_2;33;1.19;1.1;0.14;323;370;1.137
4733;Eastern Power Networks (EPN);Warley;EPN-S0000000G7104;Somers Heath Compound 33kV;SOME3B;LTBE32;Little Belhus Primary 33kV;SOME_LTBE_2;33;2.38;2.08;0.58;438;505;2.824
4737;Eastern Power Networks (EPN);Warley;EPN-S0000000C7159;Warley Grid 132kV;WARG11;PURF12;Purfleet Grid 132kV;WARG_PURF_2;132;1.21;2.6;3.0;382;476;12.640
4742;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BKDG3A;BKPE3A;DNO-UKPN;PICC_BERKT_3_(4);33;3.97;9.44;0.01;408;508;3.154
4750;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;GMLG3A;GTMI32;Gt Missenden Primary 33kV;BERKT_GTMI_2;33;10.39;24.13;0.11;358;411;8.450
4752;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;FROG3A;FROG31;Frogmore Primary 33kV;FROGT_FROG_1;33;0.01;0.01;0.0;543;627;0.014
4753;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;GMLG3A;LGTE3A;DNO-UKPN;BERKT_GTMI_1;33;0.35;0.82;0.0;408;508;0.275
4761;Eastern Power Networks (EPN);Watford South;;EPN 0232;SENW31;HOLY31;Holywell Grid 33kV;Line_SENW_2;33;0.81;1.78;0.23;737;818;1.916
4771;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN3C;HARN31;Harrow North Grid 33kV;HARN_HARN_3;33;0.02;0.04;0.01;568;665;0.050
4776;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;WEAL34;Wealdstone Primary 33kV;HARN_WEAL_1;33;1.07;2.86;0.31;366;421;2.940
4777;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;HSWR31;EPN 0262;HARN_HSWR_1;33;5.29;6.4;0.72;521;579;6.700
4781;Eastern Power Networks (EPN);Watford South;EPN-S0000000C8095;Holywell Grid 132kV;HOLY1C;HOLY11;Holywell Grid 132kV;HOLYT_HOLY_1_(B);132;0.0;0.01;0.0;546;679;0.025
4801;Eastern Power Networks (EPN);Watford South;EPN-S0000000N8078;Rickmansworth Grid 132kV;RICK1B;LYEG11;Lye Green 132kV;RICKT_LYEG_2;132;0.64;3.07;0.78;659;817;14.528
4826;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3E;GRAY3A;Grays Primary 33kV;WTHKT_GRAY_1_(2);33;1.67;1.57;0.2;323;370;1.625
4830;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3A;WTHK3F;DNO-UKPN;WTHKT_GRAYT_2_(1);33;0.44;0.69;0.1;414;477;0.692
4861;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC3A;LEIC31;Leicester Rd Grid 33kV;lne_GT2B;33;0.03;0.04;0.02;670;778;0.080
4884;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;MLBS3A;ROYS32;Royston Primary 33kV;ROYS_MELB_2;33;2.49;3.54;0.2;323;374;2.106
4918;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3B;SWAG3A;DNO-UKPN;KNEB_WASP_1_(2);33;1.7;4.4;0.01;371;463;1.250
4929;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8010;East Stevenage Primary 33kV;ESTE31;SSTE3A;DNO-UKPN;SSTET_ESTE_2;33;4.15;3.84;0.48;329;377;3.981
4941;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8014;Letchworth Grid 33kV;LETC31;BRDG31;EPN 0178;lne_BRDG_BRDG;33;0.12;0.1;0.01;403;445;0.099
4947;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D4071;Melbourn Grid 33kV;MELB31;BLPV3A;DNO-UKPN;MELB_BASS_1_(1);33;0.16;0.35;0.03;408;508;0.241
4959;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8041;Shefford Primary 33kV;SHEF32;HILF3A;DNO-UKPN;SHEF_WLET_2_(1);33;4.05;9.65;0.01;408;508;3.222
836;London Power Networks (LPN);Wimbledon 3&4 132kV;;LPN 0044;LOTS12;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_LOTS_2;132;0.25;0.37;13.18;;372;1.000
854;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001086;Trinity Crescent 33kV;TRIN33;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_TRIN_3;33;2.83;2.08;0.5;760;980;2.970
860;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004094;Wandsworth 132kV;WAND13;WIMB11;Wimbledon Grid 3&4 132kV;lne_WM34_WANS1;132;0.08;0.36;9.74;480;510;1.000
869;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 132kV;WIMC11;WIMB11;Wimbledon Grid 3&4 132kV;lne_WM34_WIMC_GRID1B;132;0.0;0.01;0.0;480;500;1.000
877;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC3B;Wimbledon Grid C 33kV;lne_WIMC_GRIDT2B_1;33;0.0;0.0;0.0;;1000;1.000
887;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WNOR33;West Norwood 33kV;lne_WIMC_WNOR_3;33;5.47;6.65;1.16;970;1020;8.400
895;South Eastern Power Networks (SPN);Beddington;SPN-S000000008301;Addington Local 33kV;ADDL31;ADDI31;Addington Grid 33kV;G7OF;33;1.86;1.71;0.21;391;435;1.770
903;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;BEDD1D;Beddington 132kV;C70Q;132;0.01;0.06;0.85;818;929;0.810
922;South Eastern Power Networks (SPN);Beddington;SPN-S000000008358;Bensham Grove 33kV;BSMG32;CRYB31;Croydon B 33kV;G7MB;33;5.51;5.26;0.62;391;435;4.874
932;South Eastern Power Networks (SPN);Beddington;;Croydon A 6.6kV;CRYA71;CRYA7A;Croydon A 6.6kV;R6M9;6.6;1.08;125.08;0.0;1750;1750;Series Reactor
934;South Eastern Power Networks (SPN);Beddington;;Croydon A 6.6kV;CRYA71;CRYA7A;Croydon A 6.6kV;R7M9;6.6;1.11;125.11;0.0;1750;1750;Series Reactor
940;South Eastern Power Networks (SPN);Beddington;SPN-S000000009915;Croydon B 33kV;CRYB31;CRYG33;Croydon Grid 33kV;X690;33;0.33;1.08;0.18;623;701;1.250
944;South Eastern Power Networks (SPN);Beddington;SPN-S000000008605;Croydon Central 33kV;CCRY32;CRYG31;Croydon Grid 33kV;G7M6;33;0.31;0.69;0.09;737;819;0.740
968;South Eastern Power Networks (SPN);Beddington;SPN-S000000008652;Selhurst 33kV;SELH31;ASHB31;Ashburton Grid 33kV;G7O2;33;0.98;1.01;0.1;356;411;1.107
1002;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;KENS1A;Kent Street;C751A;132;0.02;0.09;2.12;917;1050;1.252
1008;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;SERX11;Southern Cross 132kV;C75E;132;0.76;2.65;3.22;1050;1190;16.001
1011;South Eastern Power Networks (SPN);Bolney;;Bolney 132kV;BOLN1A;BOLN12;Bolney 132kV;CXBB;132;0.02;0.12;2.74;917;1050;1.615
1014;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 11kV;BTWN51;BTWN5A;Brighton Town 11kV;X219;11;0.11;0.19;0.0;804;941;0.053
1027;South Eastern Power Networks (SPN);Bolney;SPN-S000000008001;Colley Lane 33kV;COLL31;LEIG31;Leigh Grid 33kV;G6LK;33;7.52;12.9;0.16;345;411;4.986
1051;South Eastern Power Networks (SPN);Bolney;SPN-S000000009119;Fishersgate Grid 33kV;FISH31;DROV31;The Droveway 33kV;G7ZC;33;3.0;4.49;0.58;604;671;4.888
1057;South Eastern Power Networks (SPN);Bolney;;Forest Row 33kV;FROW32;WHTH32;West Hoathly 33kV;G7MX;33;13.72;23.87;0.12;345;411;8.564
1072;South Eastern Power Networks (SPN);Bolney;SPN-S000000008563;Goddards Green Grid 33kV;GODG3B;GODG31;Goddards Green Grid 33kV;X189;33;0.01;0.02;0.01;817;909;0.035
1079;South Eastern Power Networks (SPN);Bolney;;Haywards Heath 33kV;HAYW3A;HAYW31;Haywards Heath 33kV;G7QH;33;3.84;2.52;0.0;292;325;2.216
1091;South Eastern Power Networks (SPN);Bolney;SPN-S000000008424;Kemp Town 11kV;KEMP5A;KEMP51;Kemp Town 11kV;X186;11;0.0;0.0;0.0;597;688;0.001
1100;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG31;LEIG3D;Leigh Grid 33kV;X179;33;0.0;0.0;0.0;657;728;0.010
1103;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG3C;LEIG31;Leigh Grid 33kV;X182;33;0.0;0.0;0.0;657;728;0.010
1105;South Eastern Power Networks (SPN);Bolney;;Littlehampton 33kV;LTHA3A;WORA31;Worthing Grid A 33kV;G7NL;33;38.74;38.21;0.67;225;250;17.666
1116;South Eastern Power Networks (SPN);Bolney;SPN-S000000008448;North Shoreham 33kV;NSHO32;FISH31;Fishersgate Grid 33kV;G7K2;33;5.5;5.06;0.63;391;435;5.238
1122;South Eastern Power Networks (SPN);Bolney;SPN-S000000008545;Portslade 33kV;PORT33;FISH31;Fishersgate Grid 33kV;G7K7;33;0.9;0.84;0.11;356;411;0.869
1135;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 11kV;REIG5A;REIG51;Reigate 11kV;X148;11;0.39;0.51;0.0;1566;1740;0.064
1137;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 33kV;REIG31;COLL31;Colley Lane 33kV;G7LK;33;7.54;3.82;0.02;238;265;3.234
1142;South Eastern Power Networks (SPN);Bolney;SPN-S000000009945;Smallfield 132kV;SMAL11;LEIG11;Leigh Grid 132kV;C758;132;0.69;1.53;0.34;460;570;6.800
1165;South Eastern Power Networks (SPN);Bolney;SPN-S000000008490;Southwick 33kV;SWIC32;FISH31;Fishersgate Grid 33kV;G7K4;33;0.11;0.09;0.01;391;435;0.091
1168;South Eastern Power Networks (SPN);Bolney;;SPN 0007;PLBG3A;PULB33;Pulborough 33kV;G7PR;33;0.01;0.01;0.0;465;536;0.010
1214;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008527;Barming 33kV;BARM32;MAST31;Maidstone Grid 33kV;G7XK;33;5.09;4.69;0.58;396;440;4.861
1216;South Eastern Power Networks (SPN);Canterbury;;Betteshanger Grid 33kV;BETT30;KNZO31;Knowlton Zone 33kV;G6X4;33;7.78;14.73;0.02;308;385;4.531
1246;South Eastern Power Networks (SPN);Canterbury;;Chartham 33kV;CHRT3B;CHRT32;Chartham 33kV;X517;33;0.44;0.27;0.02;428;475;0.256
1249;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008405;Faversham 11kV;FAVM5A;FAVM52;Faversham 11kV;X432;11;0.06;0.09;0.0;1236;1373;0.029
1258;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008213;Goodnestone Zone 33kV;GOOD32;GOOD3D;Goodnestone Zone 33kV;X459;33;0.17;0.3;0.0;345;431;0.100
1261;South Eastern Power Networks (SPN);Canterbury;;Great Poulders Farm Zone 33kV;GPFZ31;BETT31;Betteshanger Grid 33kV;X257;33;9.42;17.11;0.09;308;385;5.637
1272;South Eastern Power Networks (SPN);Canterbury;;Herne Bay Grid 33kV;HERB3B;KFWF31;SPN 0017;J717;33;0.01;0.02;0.02;2062;2291;0.067
1279;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008658;Lightweight Aggregates 33kV;LTWA3C;LTWA31;Lightweight Aggregates 33kV;X468;33;0.02;0.01;0.0;428;475;0.010
1300;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008529;Waterside 33kV;WATS31;MAST31;Maidstone Grid 33kV;G7XN;33;0.65;1.44;0.19;737;819;1.550
1328;South Eastern Power Networks (SPN);Chessington;SPN-S000000008399;Esher 33kV;ESHR33;CHSI31;Chessington Grid 33kV;G7NC;33;7.65;4.85;1.1;346;398;6.211
1417;South Eastern Power Networks (SPN);Kemsley;;Sheerness 33kV;SHEN31;SHEE31;Sheerness Grid 33kV;G7RV;33;0.03;0.04;0.0;319;435;0.036
1422;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009144;Sittingbourne Grid 33kV;SITT31;RAIN31;Rainham 33kV;G7QP;33;12.41;22.1;0.2;308;385;7.715
1429;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008444;Sittingbourne West 33kV;SITW31;SITT31;Sittingbourne Grid 33kV;G7QL;33;1.85;1.71;0.21;396;440;1.770
1438;South Eastern Power Networks (SPN);Kemsley;;SPN 0055;NHEB31;NHEZ32;New Hook Eastchurch Zone 33kV;X364;33;0.47;0.39;0.03;409;451;0.380
1445;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009181;Chatham Grid 33kV;CHAT31;CHAT3A;Chatham Grid 33kV;G7Q9;33;2.05;1.93;0.25;356;411;2.026
1448;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008645;Chatham Hill 33kV;CHTH32;CHAT31;Chatham Grid 33kV;G7QW;33;0.03;0.03;0.0;396;440;0.030
1455;South Eastern Power Networks (SPN);Kingsnorth;;Cobham Kent 33kV;CBHM32;CBSS31;Cobhambury Switching Station 33kV;X553;33;1.55;1.2;0.12;292;325;1.200
1545;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3D;CRWB32;Crowborough Switching Station;G6VD;33;7.06;17.95;0.02;389;486;4.861
1546;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;DOGK3C;CRWB31;Crowborough Switching Station;G6VE;33;7.06;17.95;0.02;389;486;4.861
1574;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008231;Hailsham Tee 33kV;HAIT3A;HAIT31;Hailsham Tee 33kV;X499;33;0.0;0.0;0.0;249;311;0.001
1575;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008530;Hampden Park 33kV;HMDP31;POLE31;Polegate Grid 33kV;G7UG;33;3.89;6.81;0.11;345;411;2.647
1579;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Grid 33kV;HART31;TICT3A;Ticehurst Tee 33kV;G6S1;33;15.58;28.12;0.0;345;431;9.270
1580;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Grid 33kV;HART31;HTFZ31;Hartley Farm Zone 33kV;G6SC;33;2.25;4.06;0.0;345;431;1.340
1593;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008163;Hawkhurst 33kV;HAWK31;RBTS31;Robertsbridge 33kV;G7S7;33;17.43;31.44;0.0;345;431;10.375
1619;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008434;Meads 33kV;MEAD31;EBOU31;Eastbourne Grid 33kV;G7YQ;33;4.14;3.89;0.49;356;411;4.052
1637;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;SLTP1A;HAST11;Hastings 132kV;C75W_a;132;0.59;2.34;0.82;764;952;12.956
1655;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009940;Polegate 132kV;POLE1D;POLE1A;Polegate 132kV;X502;132;0.0;0.0;0.0;882;1100;0.169
1662;South Eastern Power Networks (SPN);Ninfield;;Ripe 33kV;RIPE3B;LEWE31;Lewes Grid 33kV;G6U2;33;19.53;26.68;0.05;391;435;7.768
1676;South Eastern Power Networks (SPN);Ninfield;;SPN 0037;HANR3A;HANR31;SPN 0037;X430;33;0.02;0.02;0.0;614;686;0.015
1678;South Eastern Power Networks (SPN);Ninfield;;SPN 0060;PASF31;PFZO31;Pashley Farm Zone 33kV;X379;33;1.13;0.93;0.08;465;536;0.905
1713;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008505;Wadhurst 6.6kV;WADH7B;WADH71;Wadhurst 6.6kV;X394;6.6;0.0;0.0;0.0;540;570;0.024
1716;South Eastern Power Networks (SPN);Ninfield;;Willingdon 132kV;WILD1A;POLE1B;Polegate 132kV;C75S;132;0.04;0.14;0.05;1148;1302;0.764
1740;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008320;Capel Grange Zone 33kV;CPGZ31;PEUR31;Pembury Grid 33kV;X411;33;14.79;26.55;0.0;345;415;8.831
1743;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009111;Chelsfield Grid 33kV;CHSF31;OXTD31;Oxted 33kV;G6TJ;33;26.59;45.25;0.6;308;385;17.344
1746;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009111;Chelsfield Grid 33kV;CHSF31;CHRM31;Chelsfield RMU 33kV;G7TT;33;0.01;0.02;0.0;737;819;0.020
1749;South Eastern Power Networks (SPN);Northfleet;;Cobham Kent 33kV;CBHM31;CBHM3A;Cobham Kent 33kV;X551;33;0.05;0.03;0.0;428;475;0.030
1764;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;HLZG3A;HLZO31;Hoopers Lane Zone 33kV;X444;33;3.41;6.66;0.0;308;385;2.029
1767;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NEEG1A;EBBG11;Ebbsfleet Grid 132kV;X738;132;0.12;0.29;0.06;460;570;1.275
1769;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;NFPY1A;NFPY1B;DNO-UKPN;X741;132;0.18;0.15;3.24;856;991;2.258
1777;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008396;East Grinstead 33kV;EGRN31;DORM31;Dormansland Grid 33kV;G7VN;33;3.85;2.89;0.64;391;435;3.752
1779;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008396;East Grinstead 33kV;EGRN33;DORM31;Dormansland Grid 33kV;G7VP;33;3.86;2.9;0.64;391;435;3.761
1822;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008447;North Sevenoaks 33kV;NSEV32;CHSF31;Chelsfield Grid 33kV;G7TM;33;11.7;17.36;0.55;345;411;8.721
1828;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE12;NEPG1A;Northfleet East 132kV;X659;132;0.03;0.09;1.37;612;685;1.250
1833;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 33kV;NFLE31;NBRB3A;SPN 0104;G7Y8;33;2.2;3.48;0.08;345;411;1.800
1834;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 33kV;NFLE3A;NFLE31;Northfleet East 33kV;X631;33;0.02;0.03;0.0;1479;1737;0.035
1864;South Eastern Power Networks (SPN);Northfleet;;SPN 0032;MEDA34;MEDA3A;Medway Grid 33kV;X275;33;0.12;0.18;0.03;459;532;0.208
1870;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008249;Stone Marshes SW Station Local;STSW30;SMWN31;Stone Marshes SW STN 33kV;X104;33;0.02;0.02;0.0;531;588;0.024
1879;South Eastern Power Networks (SPN);Northfleet;;Sundridge SW STN;SUNS31;CHSF31;Chelsfield Grid 33kV;G7TH;33;9.35;8.49;1.0;356;411;8.714
1894;South Eastern Power Networks (SPN);Northfleet;;Tunbridge Wells Grid 11kV;TUWG51;TUNT51;Tunbridge Wells Town 11kV;J772-2;11;0.39;0.6;0.0;1681;1868;0.738
1901;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;TUWG3B;Tunbridge Wells Grid 33kV;X538;33;0.01;0.03;0.0;837;972;0.027
1912;South Eastern Power Networks (SPN);Richborough;;Betteshanger 132kV;BETT1A;RICH12;Richborough 132kV;C76U-2;132;0.25;1.38;0.33;791;980;6.327
1923;South Eastern Power Networks (SPN);Richborough;;Great Poulders Farm Zone 33kV;GPFZ31;ASHG31;SPN 0020;X259;33;4.37;3.6;0.31;409;451;3.500
1940;South Eastern Power Networks (SPN);Richborough;;SPN 0053;MONK11;RICH11;Richborough 132kV;C76R;132;0.91;2.32;0.5;460;570;10.040
1951;South Eastern Power Networks (SPN);Richborough;;SPN 0101;STSG31;THAN3B;Thanet Grid 33kV;X672;33;0.05;0.06;0.01;396;440;0.070
1954;South Eastern Power Networks (SPN);Richborough;SPN-S000000008478;St Peters 33kV;SPET32;SPET3A;St Peters 33kV;G7T3;33;3.14;7.06;0.01;389;486;1.960
1960;South Eastern Power Networks (SPN);Richborough;SPN-S000000009949;Thanet Grid 33kV;THAN31;SPET3D;St Peters 33kV;G6T4;33;0.12;0.15;0.01;391;435;0.140
1976;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008102;Ashford East 33kV;EASH31;SELL31;Sellindge Local 33kV;X303;33;8.64;12.52;1.63;604;671;13.629
1987;South Eastern Power Networks (SPN);Sellindge;SPN-R000000916203-000-001Z;Court At Street Zone 33kV;CASZ30;DYMC3A;Dymchurch 33kV;G6RI;33;3.17;5.72;0.0;345;431;1.888
1989;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1A;ETCH1C;DNO-UKPN;C76V-1;132;0.97;5.29;1.28;791;980;24.231
1992;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;SELT3A;SMTH31;Smeeth 33kV;G6RE;33;2.18;3.94;0.0;345;431;1.300
2000;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;EFKT1B;FOLK11;Folkestone Grid 132kV;X677;132;0.22;0.56;0.12;460;570;2.458
2006;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3B;FKDV3A;DNO-UKPN;X698;33;2.76;1.37;0.0;238;265;1.148
2014;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008393;Dymchurch 33kV;DYMC3A;DYMC31;Dymchurch 33kV;G7RH;33;17.44;22.73;0.06;237;296;6.991
2017;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009920;Folkestone Grid 132kV;FOLK12;MORH11;Morehall 132kV;X324;132;0.02;0.02;0.39;349;402;0.228
2034;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 6.6kV;KNRD7B;KNRD7D;Kenardington 6.6kV;X749;6.6;0.02;0.02;0.0;597;688;0.001
2035;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 6.6kV;KNRD7A;KNRD7C;Kenardington 6.6kV;X750;6.6;0.02;0.02;0.0;597;688;0.001
2054;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009943;Ruckinge Grid 33kV;RUCK31;POST31;Postling Green Zone 33kV;G6SW;33;12.57;21.76;0.08;345;431;7.731
2055;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1A;ETCH1G;DNO-UKPN;C76Y;132;0.31;1.72;0.4;1050;1190;7.694
2072;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008610;Singleton 33kV;SING32;ASHF31;Ashford Grid 33kV;G7R8;33;1.66;1.68;0.25;356;411;1.807
2077;South Eastern Power Networks (SPN);Sellindge;;SPN 0048;LHPV31;LEZO31;Lenham Solar Farm Zone;X308;33;1.31;1.08;0.09;409;451;1.050
2098;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008331;Brookwood 11kV;BKWD5A;BKWD51;Brookwood 11kV;X692;11;0.04;0.05;0.0;562;663;0.020
2101;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009109;Byfleet Grid 33kV;BYFL31;BYFL3B;Byfleet Grid 33kV;BYXX-1;33;0.01;0.01;0.0;1638;1922;0.012
2102;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009109;Byfleet Grid 33kV;BYFL31;BYFL3A;Byfleet Grid 33kV;BYXX-2;33;0.01;0.01;0.0;1638;1922;0.012
2115;South Eastern Power Networks (SPN);West Weybridge;;Chertsey 11kV;CHER51;CHER5A;Chertsey 11kV;X606;11;0.19;0.26;0.0;1566;1740;0.032
2121;South Eastern Power Networks (SPN);West Weybridge;;Chessington 132kV;CHSI10;LEAT11;Leatherhead 132kV;C705;132;0.58;1.28;0.29;460;570;5.775
2125;South Eastern Power Networks (SPN);West Weybridge;;Dorking Switching Station 33kV;DORK3A;DORK31;Dorking Switching Station 33kV;G6KG;33;0.01;0.01;0.0;391;435;0.013
2126;South Eastern Power Networks (SPN);West Weybridge;;Dorking Switching Station 33kV;DORK3A;CAPN32;Capel Switching Stn 33kV;G6LC;33;12.75;22.99;0.0;345;431;7.587
2128;South Eastern Power Networks (SPN);West Weybridge;;Dorking Town 33kV;DORT32;DORK32;Dorking Switching Station 33kV;G6KF;33;0.01;0.02;0.0;737;819;0.020
2142;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008321;Guildford Grid 33kV;GUIL3A;GUIL31;Guildford Grid 33kV;G7LX;33;0.16;0.15;0.0;319;435;0.140
2144;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008535;Horsell 33kV;HRSL32;BYFL31;Byfleet Grid 33kV;G7OQ;33;7.8;7.96;0.59;249;311;6.006
2151;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;BANS31;Banstead 33kV;G7L3;33;9.12;8.5;0.8;346;398;8.402
2156;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;CERL32;CERL 33kV;G7LB;33;0.87;0.95;0.13;391;435;1.019
2183;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WOKS11;SPN 0098;C70C;132;0.65;0.69;6.4;403;445;8.730
2184;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB1G;BYVI1E;Byfleet Village 132kV;X120;132;0.06;0.14;0.03;555;645;0.614
2199;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY3B;WWEY31;West Weybridge Grid 33kV;X200;33;0.01;0.01;0.04;820;903;0.055
2206;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009153;West Weybridge Grid 33kV;WWEY33;WWEY3D;West Weybridge Grid 33kV;R1B;33;7.49;0.2;0.0;787;787;Series Reactor
2222;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;ILME3D;FGRN3A;DNO-UKPN;ILME_CHINT_2_(2);33;3.47;7.24;0.06;408;508;2.766
2229;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;MRSH3B;WALD3D;DNO-UKPN;WENDT_WEND_1(1);33;1.38;3.29;0.0;408;508;1.098
2273;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;KIGO3A;EPN 0011;CROW_ROMF_2(2);33;1.41;3.1;0.4;737;818;3.342
2283;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000G7066;Gidea Pk Primary 33kV;GIDE30;ROMF31;Romford Primary 33kV;GIDE_ROMFT_8;33;1.42;2.62;0.55;515;599;3.100
2287;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF32;GIDE30;Gidea Pk Primary 33kV;GIDE_ROMF_1;33;1.42;2.62;0.55;515;599;3.100
2310;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO32;BECO3B;Becontree Primary 33kV;BECO_BECO_1;33;0.0;0.01;0.0;604;670;0.007
2340;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;DRAP3A;WNGT3A;DNO-UKPN;DUNMT_WBRAT_1_(2);33;1.71;2.63;0.0;253;311;0.671
2346;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3G;HALT3D;DNO-UKPN;BRAI_HALST_1_(3);33;0.02;0.04;0.0;408;508;0.013
2349;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;KSFM3A;BRAI31;Braintree Local 33kV;BRAI_HALST_1_(1);33;3.86;8.87;0.49;408;508;5.775
2367;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA32;BRAI31;Braintree Local 33kV;WBRAT_BRAI_1_(2);33;11.5;16.06;0.11;253;311;5.350
2371;Eastern Power Networks (EPN);Braintree;;Witham Primary 11kV;WITH51;WITH5A;Witham Primary 11kV;WITH5_T3_Tail;11;0.15;0.25;0.0;804;941;0.069
2383;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5049;Beccles Primary 33kV;BECC31;BHAM31;Barsham Primary 33kV;BHAM_BECC_2;33;2.03;2.19;0.32;364;421;2.374
2385;Eastern Power Networks (EPN);Bramford;;Beccles Primary Playter DNO 33kV;BPPD31;BECC31;Beccles Primary 33kV;lne_BPPD_BPPD;33;0.01;0.02;0.0;394;462;0.015
2401;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM12;STOW13;Stowmarket Grid 132kV;BRAM_BRSM_4_(1);132;0.76;2.81;3.02;546;651;13.257
2416;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BSUG31;EPN 0022;BURG_BSUG_2;33;2.81;6.83;0.07;408;508;2.620
2425;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3027;Clacton Grid 33kV;CLTN31;SGTH3A;DNO-UKPN;CLTN_FRIN_1;33;0.65;1.38;0.0;337;421;0.375
2426;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3027;Clacton Grid 33kV;CLTN31;VALL31;Valleybridge Rd Primary 33kV;CLTN_VALL_1_(1);33;3.22;7.59;0.07;408;508;2.767
2442;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1160;Cliff Quay Sw Stn 33kV;CLFQ31;NACT3A;Nacton Primary 33kV;CLQUT_NACT_2;33;2.13;2.37;0.76;511;590;3.306
2474;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;KENN3A;BSUG31;EPN 0022;KENNT_BSUG_1;33;8.64;31.63;0.19;546;679;11.460
2480;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;PARS3A;SEVE32;Severalls Ln Primary 33kV;PARST_SEVE_2;33;3.88;7.37;0.62;371;463;5.030
2481;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MSHM3C;MSHM3B;DNO-UKPN;MSHMT_MSHM_2;33;1.02;1.16;0.24;408;480;1.347
2503;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3F;TATT3A;DNO-UKPN;HASUT_TATTT_2_(2);33;23.57;30.93;0.1;237;296;9.437
2506;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CLTN3A;ORCH3A;Chisbon Heath Primary 33kV;OLDRT_CHIST_1;33;7.7;11.82;0.01;253;311;3.015
2512;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3C;CLQU30;Cliff Quay Grid 33kV;CLQU_FELI_2_1;33;12.11;31.01;0.76;408;508;13.710
2519;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1C;STOW1A;Stowmarket Grid 132kV;BRAM_STOW_2_(3);132;0.72;2.76;0.62;546;679;12.206
2542;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CLTN3A;CLTN31;Clacton Grid 33kV;CLTN_OLDRT_1;33;2.07;4.17;0.41;589;670;4.190
2547;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;VBRF3A;VBRF3B;DNO-UKPN;FRINT_VALL_2_(2);33;0.31;0.73;0.0;408;508;0.243
2550;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1D;BRAM11;Bramford Grid 132kV;BRAM_STOW_1_1-1;132;0.04;0.07;2.69;612;715;1.181
2561;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FALN3B;BTHM31;Brantham Primary 33kV;Line(254);33;0.25;0.3;0.04;364;421;0.317
2563;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;PEAS3B;LEIS31;Leiston Primary 33kV;LEIST_LEIS_3;33;17.14;38.05;0.14;249;284;13.295
2578;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MSHM3A;MSHM32;Martlesham Primary 33kV;MSHMT_MSHM_4;33;6.84;16.19;0.24;408;480;6.110
2583;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;WIXP3A;BHSF3A;DNO-UKPN;WIXP_DOVE_11;33;0.08;0.21;0.0;408;508;0.062
2586;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3A;STOW3D;DNO-UKPN;HASUT_STOW_1;33;30.8;40.45;0.12;237;296;12.253
2590;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORCH3B;CHIS3B;Chisbon Heath Primary 33kV;OLDRT_CHIST_2_(1);33;1.86;2.85;0.0;253;311;0.727
2599;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1061;Drinkstone Primary 33kV;DRIN32;DRIN3A;DNO-UKPN;DRINT_DRIN_1;33;4.4;6.76;0.01;253;311;1.724
2609;Eastern Power Networks (EPN);Bramford;;EPN 0033;SHSF31;SHSF3A;DNO-UKPN;lne_MSHM_SHSF_2;33;0.04;0.03;0.0;403;445;0.033
2614;Eastern Power Networks (EPN);Bramford;;EPN 0146;BXSF31;LANG3A;DNO-UKPN;lne_BXSF_BXSF_1;33;2.48;3.79;0.31;403;445;3.600
2620;Eastern Power Networks (EPN);Bramford;;EPN 0252;PFGH31;PFGH3B;DNO-UKPN;PFGH_FORN_1;33;0.12;0.1;0.01;456;527;0.100
2621;Eastern Power Networks (EPN);Bramford;;EPN 0270;ISFM3A;ISFM31;EPN 0270;ISFM_PFGH_1;33;0.19;0.27;0.03;604;670;0.292
2622;Eastern Power Networks (EPN);Bramford;;EPN 0270;ISFM3B;ISFM31;EPN 0270;THET_ISFM_2;33;0.16;0.24;0.03;604;670;0.260
2624;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1043;Eye Primary 33kV;EYPR31;MEND3A;DNO-UKPN;EYPR_COTT_1_(1);33;25.05;33.01;0.04;237;296;9.742
2639;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1045;Fore Hamlet Primary 33kV;FORE31;CLQU30;Cliff Quay Grid 33kV;ROUNT_CLQU_2;33;1.03;1.9;0.4;515;599;2.251
2644;Eastern Power Networks (EPN);Bramford;;Framlingham Primary 33kV;FRAM31;DEBE31;Debenham Primary 33kV;FRAM_DEBE_1;33;13.63;31.96;0.04;371;463;10.029
2654;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5053;Halesworth Grid 132kV;HALE11;RUMB1A;Rumburgh 132kV;RUMB_HALE_2;132;0.54;1.19;0.27;382;476;5.316
2670;Eastern Power Networks (EPN);Bramford;;Icklingham Primary 33kV;ICKL31;MHDC3B;DNO-UKPN;ICKL_MHDC_2;33;3.35;7.86;0.02;408;508;2.705
2676;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5089;Ilketshall Grid 33kV;ILKE3A;ILKE31;Ilketshall Grid 33kV;lne_ILKE_GT1;33;0.01;0.02;0.01;686;806;0.050
2677;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1024;Ipswich Grid 132kV;IPSW12;IPSW1B;DNO-UKPN;IPSWT_IPSW_1;132;0.0;0.0;0.14;612;715;0.060
2689;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1063;Kennett Primary 33kV;KENN31;KENN3B;DNO-UKPN;KENN_KENNT_1(1);33;10.0;26.63;0.03;408;508;7.945
2710;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;LAWG3C;Lawford Grid 33kV;LAWG_LANGT_1_(1);33;1.33;1.62;0.2;358;411;1.564
2724;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3063;Old Rd Primary 33kV;OLDR31;GUNS3A;Old Rd Primary 33kV;OLDRT_OLDR_1;33;0.0;0.0;0.0;459;532;0.001
2730;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1027;Playfield Primary 33kV;PLAY32;BURG31;Bury Grid 33kV;PLAY_BURG_2;33;0.96;1.07;0.34;511;590;1.500
2762;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3F;DNO-UKPN;lne_STOW_HITCT_2(1);33;0.01;0.01;0.0;521;579;0.010
2765;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3A;DNO-UKPN;STOW_DEBE_1;33;7.93;18.21;0.11;371;463;6.156
2771;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW3N;STOW31;Stowmarket Grid 33kV;STOW_STOW_1;33;0.03;0.03;0.0;403;445;0.030
