id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
2783;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1008;Turret Ln Primary 33kV;TURR32;FORE32;Fore Hamlet Primary 33kV;TURR_ROUNT_1;33;0.49;0.79;0.19;511;590;0.974
2793;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;CPOT31;Central Potters Bar Primary 33kV;CPOT_BARN_2;33;5.28;6.39;0.72;521;579;6.688
2798;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;TAPS33;Tapster St Primary 33kV;BARN_TAPS_3;33;1.67;1.26;0.29;286;327;1.617
2799;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;BARN3B;Barnet Grid 33kV;Lne_GT1 tail;33;0.02;0.05;0.07;730;811;0.170
2806;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;THCR32;The Cross 33kV;BRNO_THCR_2;33;5.18;5.6;0.39;291;333;4.099
2811;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;BRNO3A;DNO-UKPN;BRNO_NCHGT_1_(1);33;0.59;0.72;0.05;456;525;0.640
50;London Power Networks (LPN);Barking West 33kV;LPN-S000000000784;Sewell Rd B 11kV;SEWL51;SEWL51;Sewell Rd B 11kV;lne_BC2_1;11;0.08;0.83;0.0;;;1.000
60;London Power Networks (LPN);Beddington;LPN-S000000003886;Sydenham Park 33kV;SYDP31;WINL31;Winlaton Rd 33kV;lne_SYDP_WINL_1;33;5.47;4.07;0.98;290;320;1.000
62;London Power Networks (LPN);Beddington;LPN-S000000003886;Sydenham Park 33kV;SYDP31;WINL33;Winlaton Rd 33kV;lne_SYDP_WINL_3;33;5.45;4.04;0.98;290;320;1.000
84;London Power Networks (LPN);Brimsdown;;Grove Lodge 33kV;GROT32;GROT3B;Grove Lodge 33kV;lne_GROT-TP2_GROL-FT2;33;0.0;0.01;0.0;320;340;1.000
122;London Power Networks (LPN);City Road;;Beech St A 33kV;BEEA31;FINF31;Finsbury Mkt F 33kV;lne_FINF_BEEA_3;33;0.37;0.58;0.23;510;550;0.920
287;London Power Networks (LPN);Hackney 66kV;LPN-S000000003452;Hackney Sgrid 66kV;HACS61;HACS6E;Hackney Sgrid 66kV;lne_HACS_SGT2;66;0.0;0.1;0.0;;875;1.000
292;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;BROS32;Bromley South 33kV;lne_BROG_BROS_1;33;2.71;2.21;0.55;970;1020;1.000
294;London Power Networks (LPN);Hurst 132kV;;Bromley Grid 33kV;BROG31;BROS31;Bromley South 33kV;lne_BROG_BROS_3;33;2.72;2.22;0.55;970;1020;1.000
365;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;DART3B;Dartford Grid A 33kV;lne_DARA_GRID2A;33;0.34;0.96;0.11;657;728;1.000
411;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;MOSD66;Moscow Rd 66kV;lne_LODB_MOSD2;66;0.48;0.64;1.68;390;470;2.780
415;London Power Networks (LPN);Lodge Road;LPN-S000000003369;Moscow Rd 22kV;MOSC81;MOSC8B;Moscow Rd 22kV;lne_MOSC_MOSW_2;22;0.0;0.01;0.0;350;360;1.000
433;London Power Networks (LPN);New Cross 132kV;LPN-S000000003722;Deptford West 22kV;DEPW81;NECK84;Neckinger 22kV;lne_DEPW_NECK_4;22;5.66;5.31;0.55;380;410;1.000
444;London Power Networks (LPN);New Cross 132kV;;Osborn St B 11kV;OSBB51;OSBB5E;Osborn St B 11kV;Lne_GT1A;11;0.09;0.18;0.0;714;786;0.025
446;London Power Networks (LPN);New Cross 132kV;;Osborn St B 11kV;OSBB52;OSBB5A;Osborn St B 11kV;lne_OSBB_GT2A;11;0.04;0.07;0.0;714;786;0.010
455;London Power Networks (LPN);New Cross 66kV;;Bengeworth Rd Grid 33kV;BENB33;BENB3I;Bengeworth Rd Grid 33kV;lne_BENB_BENR/CHAD2;33;0.0;0.1;0.0;490;520;1.000
486;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB31;PERB3A;Perth Rd B 33kV;lne_PERB_LEYB/REBR_3;33;0.0;0.01;0.0;420;540;1.000
506;London Power Networks (LPN);St Johns Wood;LPN-S000000003206;Back Hill 132kV;BACH11;LONG1B;Longford St B 132kV;lne_LONG_BACH_2;132;0.05;0.32;3.4;;500;1.000
517;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB32;CSBN31;LPN 0047;lne_CSBN_BACB;33;1.45;3.18;0.41;737;819;3.430
554;London Power Networks (LPN);St Johns Wood;LPN-S000000003433;Finsbury Mkt F 33kV;FINF31;MOFW31;LPN 0071;lne_FINF_MOFW;33;0.47;1.04;0.13;737;819;1.120
578;London Power Networks (LPN);St Johns Wood;;LPN 0047;CSBN31;CSBS30;LPN 0046;lne_CSBN_CSBS;33;0.0;0.01;0.0;737;819;0.010
596;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd 132kV;OBRD12;OBRD1C;Old Brompton Rd 132kV;lne_OBRD_GRID2;132;0.0;0.01;0.0;515;560;1.000
604;London Power Networks (LPN);St Johns Wood;;Old Brompton Rd B 11kV;OBRB52;OBRD5E;Old Brompton Rd B 11kV;lne_OBRD_GRID3A;11;0.0;0.01;0.0;1600;1600;1.000
607;London Power Networks (LPN);St Johns Wood;LPN-S000000003284;Shorts Gdns 22kV;SHOG8C;SHOG8D;Shorts Gdns 22kV;lne_SHOG_SHOG_2;22;3.21;3.05;0.08;;2624;1.000
613;London Power Networks (LPN);St Johns Wood;;Shorts Gdns 22kV;SHOG81;SJOW81;St Johns Wood 22kV;lne_SJWD_SHOG_4;22;11.66;11.13;0.29;290;310;5.500
637;London Power Networks (LPN);West Ham;LPN-S000000003615;Bow 132kV;BOWM12;BOWS12;Bow 132kV;lne_BOWM_BOWT_2;132;0.13;0.6;1.07;;437;2.000
646;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;WFCS12;West Ferry Circus 132kV;lne_BRWB_WFCS_1;132;0.16;0.16;1.69;471;538;2.175
741;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;TAYL12;LPN 0038;lne_WISD_GIBR3/TAYT_3;132;0.02;0.12;2.72;;917;1.600
756;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000183;Townmead B 11kV;TOWB53;TOWB53;Townmead B 11kV;lne_BS1-3_BS3-1;11;4.21;7.36;0.03;655;719;1.000
793;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD3D;WIMD3B;LPN 0045;lne_WIMD_T4A_1;33;0.0;0.01;0.0;;;1.000
826;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001027;Durnsford Rd 33kV;DURN34;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_DURN_4;33;0.36;0.44;0.06;830;900;0.470
868;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004099;Wimbledon Grid 3&4 132kV;WIMB11;STWR11;Stewarts Rd 132kV;lne_WIMB34_STEW1;132;0.12;0.67;14.92;;899;8.540
879;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GRIDT3B;33;0.0;0.01;0.0;;;1.000
886;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WNOR32;West Norwood 33kV;lne_WIMC_WNOR_2;33;5.46;6.63;1.16;970;1020;8.370
902;South Eastern Power Networks (SPN);Beddington;;Beddington 11kV;BEDD5D;BRIL51;Bridges Lane 11kV;X780;11;1.49;2.12;0.0;492;566;0.695
907;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;SUTT11;Sutton Grid 132kV;C7H7;132;0.25;0.35;11.76;551;635;6.100
911;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;PRLG11;Prologis 132kV;C7HB;132;0.12;0.12;1.24;471;538;1.600
923;South Eastern Power Networks (SPN);Beddington;SPN-S000000008358;Bensham Grove 33kV;BSMG31;CRYB31;Croydon B 33kV;G7MC;33;8.74;8.35;0.98;391;435;7.736
945;South Eastern Power Networks (SPN);Beddington;SPN-S000000009913;Croydon Grid 132kV;CROY11;CREN11;SPN 0001;X100;132;0.01;0.01;0.51;671;745;0.220
949;South Eastern Power Networks (SPN);Beddington;SPN-S000000008395;East Croydon 33kV;ECRY32;BEDD31;Beddington 33kV;G7JN;33;5.14;3.31;0.78;346;398;4.297
952;South Eastern Power Networks (SPN);Beddington;SPN-S000000008442;Nork 33kV;NORK31;SUTT31;Sutton Grid 33kV;G7JQ;33;5.17;3.12;0.71;346;398;4.033
975;South Eastern Power Networks (SPN);Beddington;;Shirley 33kV;SHRL32;ASHB31;Ashburton Grid 33kV;G7O5;33;2.72;2.93;0.0;432;480;3.287
995;South Eastern Power Networks (SPN);Bolney;SPN-S000000008623;Ashurst PV Zone 33kV;APVZ3A;BOLN31;Bolney Grid 33kV;X415;33;8.69;13.37;0.3;345;431;6.109
1001;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN11;KENS1C;Kent Street;C750B;132;0.18;0.34;12.29;537;615;5.439
1005;South Eastern Power Networks (SPN);Bolney;;Bolney 132kV;BOLN1B;SMAL11;Smallfield 132kV;C75B;132;1.37;4.98;2.08;1148;1302;29.912
1049;South Eastern Power Networks (SPN);Bolney;SPN-S000000009919;Fishersgate 132kV;FISH11;BRTL12;Brighton Local 132kV;C7J3;132;0.32;0.41;12.39;469;544;6.313
1069;South Eastern Power Networks (SPN);Bolney;SPN-S000000008563;Goddards Green Grid 33kV;GODG31;HAYW33;Haywards Heath 33kV;G7PZ;33;6.12;7.48;0.0;477;530;6.686
1084;South Eastern Power Networks (SPN);Bolney;SPN-S000000008419;Horley 33kV;HORL33;HSST31;Horley Switching Station;X191;33;0.01;0.02;0.0;456;525;0.015
1113;South Eastern Power Networks (SPN);Bolney;;North Shoreham 11kV;NSHO51;NSHO5A;North Shoreham 11kV;X260;11;0.06;0.08;0.0;649;757;0.020
1123;South Eastern Power Networks (SPN);Bolney;SPN-R000000910506-000-042Z;Priors Byne B Zone 33kV;PBBZ31;APVZ3A;Ashurst PV Zone 33kV;X421;33;5.02;9.05;0.0;345;431;2.986
1157;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;SHAM11;SPN 0004;C7J5;132;0.02;0.17;2.59;1200;1337;1.500
1164;South Eastern Power Networks (SPN);Bolney;SPN-S000000008490;Southwick 33kV;SWIC31;FISH31;Fishersgate Grid 33kV;G7K3;33;0.14;0.12;0.01;391;435;0.115
1220;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS11;CNCS1C;Canterbury South 132kV;C76M;132;0.0;0.02;0.37;917;1050;0.220
1232;South Eastern Power Networks (SPN);Canterbury;;Canterbury South 132kV;CNCS1A;CANT12;Canterbury South 132kV;X729;132;0.05;0.13;0.03;610;690;0.579
1234;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009910;Canterbury South 132kV;CNCS1D;CANT11;Canterbury South 132kV;X731;132;0.0;0.01;0.0;610;690;0.050
1330;South Eastern Power Networks (SPN);Chessington;SPN-S000000008400;Ewell 33kV;EWEL32;CHSI31;Chessington Grid 33kV;G7N8;33;7.36;4.86;1.16;346;398;6.332
1342;South Eastern Power Networks (SPN);Chessington;SPN-S000000008437;Molesey 33kV;MOLS32;KITO31;Kingston Grid 33kV;G7P8;33;7.39;6.21;0.71;292;325;6.333
1350;South Eastern Power Networks (SPN);Hurst;SPN-S000000009108;Bromley Grid 33kV;BROM32;ORPI32;Orpington 33kV;G6TS;33;2.76;4.27;0.63;428;475;4.301
1373;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009985;Grovehurst Grid 132kV;KMGH1C;KMGH1B;Kemsley 132kV;C76K;132;0.01;0.03;0.27;674;772;0.351
1378;South Eastern Power Networks (SPN);Kemsley;;Grovehurst Grid 33kV;GRHG32;GROL31;Grovehurst Local 33kV;X389;33;0.01;0.06;0.0;864;960;0.070
1392;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008427;Leysdown 33kV;LEYS31;ORZO31;Old Rides Farm Solar Zone 33kV;G7RR;33;7.16;9.8;0.02;391;435;2.829
1434;South Eastern Power Networks (SPN);Kemsley;;SPN 0023;SHEE1A;SHST11;SPN 0023;X640;132;0.18;0.35;0.63;610;690;1.816
1441;South Eastern Power Networks (SPN);Kemsley;;SPN 0103;CWSS1A;KEMS11;Kemsley 132kV;CXX904A;132;0.48;1.06;0.23;610;690;0.587
1463;South Eastern Power Networks (SPN);Kingsnorth;;Kingsnorth Grid 132kV;KINO11;KINO1A;Kingsnorth Grid 132/11kV;X146;132;0.02;0.02;0.37;310;345;0.232
1483;South Eastern Power Networks (SPN);Laleham;;Ham 33kV;HAMM31;TWIC31;Twickenham Grid 33kV;G6J2;33;2.19;4.82;0.62;737;819;5.192
1500;South Eastern Power Networks (SPN);Laleham;SPN-S000000008352;Twickenham 33kV;TWCH33;TWIC31;Twickenham Grid 33kV;G7J6;33;0.1;0.05;0.0;238;265;0.040
1507;South Eastern Power Networks (SPN);Littlebrook;;Littlebrook GIS 132kV;LITG11;LITB12;Littlebrook Park 132kV;G8ZG;132;0.0;0.01;0.11;568;610;0.120
1524;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008317;Bexhill Town 33kV;BEXH32;NINF31;Ninfield Grid 33kV;G7V1;33;8.7;12.65;0.36;345;431;6.492
1528;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008416;Broad Oak 33kV;BRDK31;WETW3B;DNO-UKPN;X252;33;3.01;3.55;0.0;486;540;4.550
1539;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008232;D.W.S. Tee 33kV;DWSD31;DWSD3A;D.W.S. Tee 33kV;X504;33;0.49;0.89;0.0;345;431;0.294
1552;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;BOCW3B;BRDK31;Broad Oak 33kV;X244;33;0.06;0.1;0.02;518;575;0.103
1607;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009130;Lewes Grid 33kV;LEWE3A;LEWE31;Lewes Grid 33kV;X636;33;0.01;0.02;0.03;2000;2200;0.070
1649;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008591;Pashley Farm Zone 33kV;PFZO31;NINF31;Ninfield Grid 33kV;X380;33;3.47;5.44;0.11;345;431;2.402
1666;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008467;Ripe 33kV;RIPE3A;AEPZ3B;DNO-UKPN;X390;33;12.07;16.96;0.0;249;311;4.266
1671;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009989;Rye Grid 132kV;RYEG11;APLD11;Appledore 132kV Sw Station;C7JA-2;132;0.41;1.81;0.41;642;799;8.054
1689;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008500;Ticehurst 11kV;TICH51;TICH5A;Ticehurst 11kV;X660;11;0.09;0.18;0.0;684;760;0.024
1701;South Eastern Power Networks (SPN);Ninfield;;Uckfield 11kV;UCKF51;UCKF5B;Uckfield 11kV;X319;11;0.24;0.31;0.0;523;573;0.040
1702;South Eastern Power Networks (SPN);Ninfield;;Uckfield 11kV;UCKF51;UCKF5A;Uckfield 11kV;X322;11;0.36;0.47;0.0;523;573;0.060
1733;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1C;BURH1B;Burham Grid 132kV;X273;132;0.01;0.01;0.0;460;570;0.050
1747;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008628;Chelsfield RMU 33kV;CHRM31;NSEV31;North Sevenoaks 33kV;G7TV;33;5.17;7.5;0.98;604;671;8.166
1757;South Eastern Power Networks (SPN);Northfleet;;Crowhurst 33kV;CROW31;CROW3B;Crowhurst 33kV;X413;33;0.09;0.09;0.01;391;435;0.079
1765;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;HLZG3B;HLZG3A;DNO-UKPN;X445;33;0.02;0.03;0.0;308;385;0.010
1794;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008409;Gravesend Town 33kV;GRVT32;NFLE31;Northfleet East 33kV;G7YB;33;7.75;4.68;0.0;328;365;5.180
1799;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009991;Littlebrook GIS 132kV;LITG1B;LITG1A;Littlebrook GIS 132kV;G8ZE 1-2;132;0.62;1.59;0.34;460;570;6.881
1804;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008656;Longfield 33kV;LNGF32;LNGF3B;Longfield 33kV;X528;33;0.06;0.04;0.0;428;475;0.036
1824;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE11;NESQ1A;DNO-UKPN;C764;132;0.02;0.07;0.89;749;848;0.976
1825;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NETW1A;NFTW1B;DNO-UKPN;C765-1;132;3.25;8.43;1.73;460;570;35.772
1841;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009939;Pembury Grid 132kV;PEUR1A;PEUR11;Pembury Grid 132kV;X533;132;0.0;0.0;0.0;450;518;0.088
1868;South Eastern Power Networks (SPN);Northfleet;;SPN 0104;NBRB3A;LNGF3B;Longfield 33kV;G7Y8_a;33;4.83;9.6;0.0;345;431;2.823
1875;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008544;Stonemarshes 33kV;SMRS31;SMWN31;Stone Marshes SW STN 33kV;G7YG;33;0.03;0.03;0.0;531;588;0.036
1891;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells 132kV;TUNW1E;TUNW11;Tunbridge Wells 132kV;X537;132;0.0;0.0;0.0;880;1000;0.120
1899;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;RUST3B;Rusthall 33kV;G6XV;33;3.99;5.26;0.22;319;411;3.148
1908;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009351;Tunbridge Wells Town 132kV;TUNT12;TUNW11;Tunbridge Wells 132kV;X563;132;0.0;0.0;0.0;301;334;1.800
1911;South Eastern Power Networks (SPN);Richborough;SPN-S000000009904;Betteshanger 132kV;BETT11;BETT1B;Betteshanger 132kV;C76U-1;132;0.17;0.93;0.23;791;980;4.283
1944;South Eastern Power Networks (SPN);Richborough;;SPN 0054;MAPV31;THFZ31;Thorne Farm Zone 33kV;X365;33;2.8;2.31;0.2;614;686;2.245
1945;South Eastern Power Networks (SPN);Richborough;;SPN 0074;GCAP31;GCAZ31;Guston Court A Zone 33kV;X424;33;1.78;1.46;0.13;614;686;1.422
1957;South Eastern Power Networks (SPN);Richborough;;St Peters 33kV;SPET3B;SPET3A;St Peters 33kV;X765;33;0.08;0.18;0.0;389;486;0.051
1959;South Eastern Power Networks (SPN);Richborough;SPN-S000000009949;Thanet Grid 33kV;THAN31;SPET3A;St Peters 33kV;G6T3;33;0.1;0.12;0.01;391;435;0.110
1962;South Eastern Power Networks (SPN);Richborough;;Thanet Grid 33kV;THAN30;SPET34;St Peters 33kV;G6T6;33;0.14;0.3;0.03;666;770;0.295
1973;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008102;Ashford East 33kV;EASH30;ASHF31;Ashford Grid 33kV;G7RC;33;10.51;7.66;0.35;279;306;5.889
1980;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 33kV;ASHF3C;ASHF31;Ashford Grid 33kV;G7YY;33;0.01;0.02;0.0;950;1060;0.046
1985;South Eastern Power Networks (SPN);Sellindge;;Ashford West 33kV;WASH31;SNWA3A;DNO-UKPN;G7R5;33;13.38;23.81;0.08;345;411;8.185
1994;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1E;ETCH1A;DNO-UKPN;X228;132;0.0;0.01;0.0;1050;1190;0.034
1999;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;EFKT1C;EFKT1D;DNO-UKPN;X676;132;0.03;0.11;0.61;600;700;0.795
2002;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;FKDV3D;FKDV3C;DNO-UKPN;X694;33;2.94;1.46;0.0;238;265;1.224
2011;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 11kV;DOVR5A;DOVR51;Dover 11kV;X405;11;0.0;0.0;0.0;650;767;0.010
2016;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008660;Folkestone East 33kV;EFLK32;FOLK31;Folkestone Grid 33kV;G7UN;33;2.94;2.97;0.44;356;411;3.201
2022;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH3A;FOLK31;Folkestone Grid 33kV;G6UK;33;1.52;1.4;0.17;396;440;1.451
2029;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 33kV;KNRD3C;STFZ31;Stone Farm Zone 33kV;X744;33;0.73;1.0;0.0;249;311;0.287
2033;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008319;Kenardington 6.6kV;KNRD7B;KNRD7A;Kenardington 6.6kV;X748;6.6;0.02;0.02;0.0;597;688;0.001
2041;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008128;Little Chart 33kV;LTCH31;WNTF31;Walnut Tree Farm 33kV;G7R6;33;0.35;0.36;0.05;356;411;0.384
2042;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009320;Morehall 132/11kV;MORH5B;MORH51;Morehall 132/11kV;X325;11;0.19;0.25;0.01;523;573;0.095
2052;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009943;Ruckinge 132kV;RUCK11;ASHF1B;Ashford Grid 132kV;C7HV;132;0.98;2.49;0.53;460;570;10.776
2059;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009962;Sellindge 132kV;SELL1B;SELL1A;Sellindge 132kV;C77V;132;0.08;0.47;0.11;1050;1190;2.105
2082;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008192;Stanford 33kV;STNF31;SLPZ31;Sellindge PV Zone 33kV;G7RI;33;6.8;11.83;0.06;345;411;4.195
2103;South Eastern Power Networks (SPN);West Weybridge;;Byfleet Grid 33kV;BYFL33;WWEY33;West Weybridge Grid 33kV;J700;33;1.81;2.17;0.33;459;532;2.143
2105;South Eastern Power Networks (SPN);West Weybridge;;Byfleet Grid 33kV;BYFL33;BYFL31;Byfleet Grid 33kV;R1A;33;7.49;0.2;0.0;787;787;Series Reactor
2110;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009966;Byfleet Village 132kV;BYVI1B;GUIL1D;Guildford Grid 132kV;C7H2;132;1.12;2.86;0.61;460;570;12.397
2118;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008327;Chertsey 33kV;CHER32;CHWW3C;DNO-UKPN;X602;33;0.14;0.2;0.03;820;903;0.220
2135;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009921;Guildford Grid 132kV;GUIL1A;GUIL1B;Guildford Grid 132kV;X222;132;0.02;0.06;0.02;460;570;0.342
2147;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;DORK32;Dorking Switching Station 33kV;G6L2;33;8.3;10.04;1.13;496;600;10.510
2148;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009928;Leatherhead Grid 33kV;LEAT31;DORK31;Dorking Switching Station 33kV;G6L3;33;7.58;9.16;1.03;812;911;9.595
2165;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008453;Old Woking 33kV;OWOK32;BYFL31;Byfleet Grid 33kV;G7OR;33;15.26;21.52;0.32;237;296;8.093
2169;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008482;Shalford 33kV;SHAL32;GUIL31;Guildford Grid 33kV;G7LT;33;3.86;3.56;0.44;396;440;3.688
2172;South Eastern Power Networks (SPN);West Weybridge;;SPN 0098;WOKS52;WOKS5C;SPN 0098;X130;11;0.01;0.02;0.0;714;786;0.010
2173;South Eastern Power Networks (SPN);West Weybridge;;SPN 0098;WOKS52;WOKS5D;SPN 0098;X135;11;0.01;0.02;0.0;714;786;0.010
2176;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009353;West Weybridge 11kV;WWEY5E;WWEY5D;West Weybridge 11kV;X167;11;0.04;0.06;0.0;655;719;0.026
2181;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB1E;BYFL12;Byfleet 132kV;C701;132;0.09;0.38;0.09;642;799;1.700
2182;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WOKS12;SPN 0098;C70B;132;0.64;0.68;6.33;403;445;8.628
2192;South Eastern Power Networks (SPN);West Weybridge;;West Weybridge 132kV(NEW);WWYB12;WWYB1G;West Weybridge 132kV(NEW);X360;132;0.02;0.06;0.64;740;810;0.882
2232;Eastern Power Networks (EPN);Amersham;CUSTOMER_SITE;DNO-UKPN;THAM3A;BTPR31;EPN 0009;THAMT_BTPR_2;33;0.1;0.1;0.02;356;411;0.110
2235;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;BUMP3A;THAM31;Thame Primary 33kV;ILME_THAM_1_(2);33;5.7;13.57;0.02;408;508;4.533
2256;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILME3G;Ilmer Grid 33kV;NILME_SAUN_1;33;0.01;0.01;0.0;591;686;0.015
2259;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILMP31;Ilmer Primary 33kV;ILME_ILME_1;33;0.03;0.03;0.0;283;324;0.032
2265;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3J;ILME3K;DNO-UKPN;ILME_BTPRT_1_(1A);33;0.16;0.12;0.06;283;324;0.225
2275;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;CHAS32;Chase Cross Primary 33kV;CROW_CHAS_3;33;5.57;3.71;0.87;240;276;4.104
2276;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;CCCG3A;DNO-UKPN;CROW_ROMN_1;33;3.51;2.33;0.54;240;276;2.573
2278;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;SELI3A;Selinas Ln Primary 33kV;CROW_SELIT_2;33;0.79;0.96;0.11;521;579;1.006
2292;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7133;Selinas Ln Primary 33kV;SELI3B;SELI32;Selinas Ln Primary 33kV;SELIT_SELI_3;33;0.25;0.26;0.03;279;322;0.269
2303;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;CHTR32;Cherry Tree Primary 33kV;BARW_CHTR_4;33;3.13;5.59;0.61;585;647;5.791
2308;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO31;BARW31;Barking West 33kV;BARW_BECO_2;33;3.45;5.02;0.84;454;526;5.461
2319;Eastern Power Networks (EPN);Barking West 33kV;;DNO-UKPN;FBPR3B;FBPR3A;DNO-UKPN;BARW_FBPR_7_(2A);33;0.35;0.42;0.05;358;411;0.406
2321;Eastern Power Networks (EPN);Barking West 33kV;;EPN 0013;FSPR31;FSPR3A;DNO-UKPN;BARW_FSPR_4_(2A);33;0.97;0.45;0.03;203;231;0.400
2351;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3H;HALT3D;DNO-UKPN;HALST_WETH_2_(1);33;0.16;0.3;0.02;589;680;0.280
2362;Eastern Power Networks (EPN);Braintree;;EPN 0255;BEVF3A;BEVF31;EPN 0255;WBRAT_BEVFO_2;33;0.04;0.05;0.01;591;686;0.051
2372;Eastern Power Networks (EPN);Braintree;;Witham Primary 11kV;WITH51;WITH5B;Witham Primary 11kV;WITH5_T2_Tail;11;0.15;0.12;0.0;457;526;0.037
2376;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3024;Alresford Primary 33kV;ALRE3A;ORCH3D;Chisbon Heath Primary 33kV;ALRET_CHIST_1_(2);33;21.33;32.75;0.03;253;311;8.355
2390;Eastern Power Networks (EPN);Bramford;;Benhall Primary 33kV;BENH31;BENH3A;DNO-UKPN;WICK_BENH_2;33;5.94;13.34;0.01;338;421;3.403
2397;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3016;Braiswick Primary 33kV;BICK31;BICK3A;Braiswick Primary 33kV;BICK_BICK_1;33;0.01;0.01;0.0;670;778;0.015
2398;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM11;EARS1B;Earl Sohan Junction 132kV;BRAM_ERSJT_1;132;1.41;5.29;4.63;546;679;24.605
2415;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BURG3D;Bury Grid 33kV;BURG_BURG_1;33;0.03;0.02;0.0;403;445;0.020
2430;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1041;Cliff Quay Grid 132kV;CLQU12;BELS1A;DNO-UKPN;CLQUT_CLQU_3_(1);132;0.15;0.45;0.54;382;476;2.240
2441;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1160;Cliff Quay Sw Stn 33kV;CLFQ32;NACT3B;Nacton Primary 33kV;CLQU_NACT_1;33;2.12;2.36;0.75;511;590;3.300
2447;Eastern Power Networks (EPN);Bramford;;Colchester Grid 132kV;COLC1D;LAWG11;Lawford Grid 132kV;COLC_LAWG_2;132;0.77;1.7;0.47;497;584;7.617
2466;Eastern Power Networks (EPN);Bramford;;Diss Grid 33kV;DSSS31;EYPR31;Eye Primary 33kV;DISS_EYPR_1;33;8.92;20.09;0.16;408;508;7.547
2467;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRST1C;LAWG11;Lawford Grid 132kV;BRAMT_LAWG_4;132;1.67;3.86;0.84;485;557;16.730
2472;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAM1C;BRAM1E;DNO-UKPN;BRAM_STOW_2_(2A);132;0.02;0.03;1.22;607;702;0.569
2477;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3E;CLAY31;Claydon Cement Primary 33kV;STOW_CLAY_1;33;16.42;36.11;0.14;279;322;10.096
2493;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3B;FELI3C;DNO-UKPN;CLQU_FELI_2_2;33;0.02;0.02;0.0;323;374;0.020
2495;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;EHFG3A;EHFG3B;DNO-UKPN;EHFG_CHIS/OLDRT_2;33;0.0;0.0;0.0;408;508;0.001
2504;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;MELT3A;MELT31;Melton Primary 33kV;MELTT_MELT_1;33;2.31;3.71;0.16;323;374;2.012
2524;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BHSF3A;GFWS3A;DNO-UKPN;WIXP_DOVE_12;33;0.89;2.37;0.0;408;508;0.706
2532;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3D;FELI31;Felixstowe Grid 33kV;FELI_CLQU_1;33;1.72;2.5;0.32;585;647;2.724
2537;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HITC3B;STOW3B;DNO-UKPN;HITCT_STOW_1;33;12.57;17.23;0.02;253;311;4.925
2606;Eastern Power Networks (EPN);Bramford;;EPN 0026;GLEN31;BENH3A;DNO-UKPN;lne_GLEN_BENH;33;3.25;2.68;0.23;403;445;2.603
2607;Eastern Power Networks (EPN);Bramford;;EPN 0029;EESP31;HONN31;Honington Primary 33kV;Line(9);33;1.52;1.25;0.11;456;527;1.219
2608;Eastern Power Networks (EPN);Bramford;;EPN 0032;TWFA31;TEMP3A;DNO-UKPN;lne_EYEW_TEMP;33;0.42;0.39;0.07;364;421;0.450
2615;Eastern Power Networks (EPN);Bramford;;EPN 0146;BXSF31;SEVE31;Severalls Ln Primary 33kV;lne_BXSF_BXSF_2;33;1.4;1.81;0.15;403;445;1.730
2626;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;LAVE31;Langley Av Primary 33kV;LAVET_LAVE_1;33;2.54;2.62;0.28;291;333;2.626
2647;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP3F;HADP3C;Hadleigh Primary 33kV;HADL_HADL_6;33;0.06;0.05;0.0;403;445;0.045
2661;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5068;Harleston Primary 33kV;HARL31;LAXF31;Laxfield Primary 33kV;HARL_LAXF_1;33;18.13;38.09;0.05;337;421;10.426
2667;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5018;Henstead Primary 33kV;HENS31;HREY3A;Henstead Primary 33kV;lne_HENS_REYD_1;33;0.02;0.05;0.0;408;508;0.018
2702;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;WIXP3B;DNO-UKPN;LAWG_WIXPT_2;33;8.85;21.8;0.2;366;421;7.470
2729;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1027;Playfield Primary 33kV;PLAY31;BURG31;Bury Grid 33kV;PLAY_BURG_1;33;0.96;1.07;0.34;511;590;1.500
2740;Eastern Power Networks (EPN);Bramford;;Rumburgh 132kV;RUMB1B;ILKE12;Ilketshall Grid 132kV;RUMB_ILKE_1;132;0.53;1.16;0.27;382;476;5.200
2754;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 132kV;STOW1A;STOW12;Stowmarket Grid 132kV;lne_STOW_GT2(1);132;0.0;0.0;0.01;886;1008;0.010
2768;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3C;DNO-UKPN;STOW_ELMS_1;33;0.12;0.17;0.02;426;491;0.173
2785;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5073;Wickham Market Grid 132kV;WICK12;EARS1A;Earl Sohan Junction 132kV;ERSJT_WICK_2;132;0.72;1.6;0.37;382;476;7.160
2797;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 33kV;BARN31;WHET31;Whetstone Primary 33kV;BARN_WHET_1;33;7.97;6.22;0.64;286;327;6.222
2851;Eastern Power Networks (EPN);Burwell;;Arbury Grid 132kV;ARBY12;GIRT1B;DNO-UKPN;ARBY_GRTNT_2;132;0.18;0.48;2.06;507;575;3.220
2857;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;THOM31;Thompsons Ln Primary 33kV;SWAYT_THOM_1;33;2.41;5.23;0.49;585;647;5.201
2858;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;BARE3B;Barnwell Primary 33kV;ARBY_BARE_2;33;1.56;3.4;0.32;666;770;3.380
2859;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4001;Arbury Grid 33kV;ARBY31;THOM32;Thompsons Ln Primary 33kV;MADN_THOM_2;33;2.41;5.23;0.49;585;647;5.201
2919;Eastern Power Networks (EPN);Burwell;;EPN 0008;WAWF31;LINT3A;DNO-UKPN;LINTT_WAWF_2;33;1.07;0.88;0.08;403;445;0.860
2931;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;SANT31;St Anthony St Primary 33kV;FULB_SANT_2;33;4.09;5.28;0.77;374;433;5.847
2932;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;BOTT3B;DNO-UKPN;FULB_LINTT_1;33;17.8;24.33;0.09;253;311;7.271
2939;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 132kV;HIST3A;HIST31;Histon Grid 33kV;lne_HIST_GT3;33;0.01;0.03;0.03;829;966;0.096
2956;Eastern Power Networks (EPN);Burwell;EPN-S0000000H1174;Lakenheath Gatehouse Primary 33kV;LAKG3B;LAKG32;Lakenheath Gatehouse Primary 33kV;Line(237);33;0.02;0.02;0.0;521;579;0.025
2968;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4070;Madingley Rd Primary 33kV;MADN31;MADN3A;Madingley Rd Primary 33kV;lne_MADN_1;33;0.01;0.04;0.01;829;966;0.046
2972;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4023;Milton 132kV;MILT1B;MILT12;Milton 132kV;Lne_MRMI_MILT_2;132;0.01;0.01;0.11;362;412;0.111
3037;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;WOOD3A;HUNT31;Huntingdon Grid 33kV;WOODT_HUNT_2;33;12.5;26.02;0.77;366;422;10.882
3216;Eastern Power Networks (EPN);Elstree;;Merryhill Primary 33kV;MERR32;WLTP3A;DNO-UKPN;MERRT_MERR_2;33;2.13;3.25;0.62;366;421;3.746
3238;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8080;Shenley Primary 33kV;SLEY31;CATB3A;DNO-UKPN;WPOTT_SLEY_1;33;11.65;17.42;0.19;203;231;6.651
3245;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8081;Stanmore Grid 33kV;STAN31;WEAL32;Wealdstone Primary 33kV;STAN_WEAL_1;33;2.89;2.19;0.53;395;455;2.840
3251;Eastern Power Networks (EPN);Elstree;;Tunnel Primary 33kV;TUNW32;HATF31;Hatfield Grid 33kV;TUNW_HATP_1;33;3.22;3.36;0.48;356;411;3.616
3253;Eastern Power Networks (EPN);Elstree;;Tunnel Primary 33kV;TUNW32;TUNW3A;DNO-UKPN;WELW_TUNW_3_(2);33;4.5;6.73;0.47;364;421;4.535
3255;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8105;Wealdstone Primary 33kV;WEAL32;WEAL3B;Wealdstone Primary 33kV;WEAL_WEAL_2;33;0.04;0.05;0.01;366;421;0.050
3259;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8083;West Potters Bar Primary 33kV;WPOT31;WPBD3E;DNO-UKPN;WPOTT_WPOT_1;33;2.51;5.78;0.03;371;463;1.963
3262;Eastern Power Networks (EPN);Grendon;EPN-S0000000C4008;Grendon 132kV;GREN11;RAEB1A;DNO-UKPN;RAEGT_GREN_1;132;2.05;4.69;1.02;382;476;20.317
3263;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8068;Barnet Grid 33kV;BARN30;NFIN3A;DNO-UKPN;BARN_NFINT_1;33;5.6;5.23;1.48;358;411;7.052
3269;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8112;Brockenhurst Primary 33kV;BRCK31;HEND31;Hendon Grid 33kV;BRCK_HEND_1;33;2.82;2.1;0.68;336;388;2.908
3279;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8114;East Barnet Primary 33kV;EBAR31;FING31;Finchley Grid 33kV;FINC_EBAR_1;33;6.95;5.8;0.73;279;322;6.045
3280;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8114;East Barnet Primary 33kV;EBAR32;FING31;Finchley Grid 33kV;FINC_EBAR_2;33;7.38;6.11;0.75;279;322;6.345
3308;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8125;Mill Hill Primary 33kV;MIHI31;HEND31;Hendon Grid 33kV;MILL_HEND_2;33;2.62;1.91;0.47;323;370;2.500
3315;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5029;Caister Primary 11kV;CAIS5B;CAIS51;Caister Primary 11kV;Lne_CAIS_T2;11;1.98;0.53;0.0;150;170;0.065
3321;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BUNG3B;ILKE31;Ilketshall Grid 33kV;BUNGT_ILKE_2;33;4.42;10.13;0.06;408;508;3.798
3333;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;OASF3B;OASF3A;DNO-UKPN;SALL_WBEK_2_(2);33;0.12;0.3;0.0;408;508;0.099
3344;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;SPRO3A;SALG31;Sall Grid 33kV;SPRO_SALL_1;33;0.03;0.05;0.01;515;599;0.065
3345;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;GWHO3A;SALG31;Sall Grid 33kV;SALL_GTWIT_1_(1);33;4.21;9.9;0.05;408;508;3.588
3349;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BRAD3A;BRAD32;Bradwell Primary 33kV;BRADT_BRAD_2;33;0.16;0.38;0.0;371;463;0.120
3351;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;WAWF3A;EDER31;East Dereham Primary 33kV;WLON_EDER_1;33;11.95;28.43;0.04;408;508;9.495
3353;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;SEWF3A;SCOT31;Scottow Primary 33kV;WROX_SCOT_2;33;6.37;13.5;0.02;308;385;4.330
3354;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;OASF3B;OULT31;EPN 0186;lne_WBEK_OULT_2;33;0.24;0.29;0.03;521;579;0.300
3366;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BHSF3B;BHSF31;EPN 0303;BHSF_WHAM_1;33;0.29;0.41;0.05;604;670;0.450
3371;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;RBSF3B;RBSF3A;DNO-UKPN;WHAM_ATTL_2;33;0.15;0.36;0.0;408;508;0.119
3381;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5076;Earlham 132kV;EARL11;EAHA1A;Earlham 132kV;EARLT_EARL_1;132;0.0;0.01;0.22;783;899;0.125
3390;Eastern Power Networks (EPN);Norwich;;EPN 0051;HAPV31;HDSF3A;DNO-UKPN;lne_HARDING_HARDING;33;0.06;0.05;0.0;403;445;0.050
3431;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5006;Horsford Primary 33kV;HORS32;THOR31;Thorpe Grid 33kV;HORS_THOR_2;33;7.28;13.71;1.14;589;680;13.088
3434;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5034;Knapton Primary 33kV;KNAP3A;KNAP31;Knapton Primary 33kV;KNAP_KNAP_2;33;0.08;0.07;0.01;456;527;0.067
3503;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;AVEF3A;DNO-UKPN;TWSE_ALPI_2;33;9.18;21.68;0.06;408;508;7.429
3505;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5037;Tuckswood Primary 33kV;TUCK32;TWSE31;Trowse Grid 33kV;TWSE_TUCK_2;33;1.56;2.1;0.21;364;421;1.757
3525;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 33kV;BLCH32;WIXO3B;DNO-UKPN;BLCH_WIXOT_2;33;11.25;29.74;0.07;374;433;9.090
3530;Eastern Power Networks (EPN);Pelham;EPN-S0000000D7059;Bishops Stortford Grid 132kV;BISH11;PELH12;Pelham 132kV;BISH_PELH_1;132;0.33;1.31;3.24;530;616;7.360
3531;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;TLEY3B;Thorley Primary 33kV;BISH_TLEY_1;33;3.48;5.54;0.46;366;422;5.260
3532;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;NEWT31;Newtown Primary 33kV;BISH_NEWT_1;33;2.28;1.49;0.48;314;362;2.085
3537;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;COOP31;EPN 0060;BISH_COOP_2;33;8.88;12.85;1.67;600;667;14.000
3558;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;GLEM3B;BLCH31;Belchamp Grid 33kV;GLEMT_BLCH_1;33;6.8;18.04;0.03;408;508;5.478
3565;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;CORN3B;CORN32;Cornard Primary 33kV;CORNT_CORN_1;33;3.23;7.17;0.17;374;433;2.899
3578;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;TOOT3A;DUNM32;Dunmow Primary 33kV;DUNMT_TAKET_2_(1);33;0.06;0.08;0.01;591;686;0.081
3580;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;BRST1B;CATH1A;DNO-UKPN;BELCT_BRAMT_1;132;3.47;7.7;1.75;382;476;34.348
3598;Eastern Power Networks (EPN);Pelham;;EPN 0257;GRHG3A;GRHG31;EPN 0257;CORN_GRHG_2;33;3.43;2.83;0.25;456;527;2.750
3615;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3008;Takeley Primary 33kV;TAKE31;LCAN3D;DNO-UKPN;lne_TAKE_TAKE_T1;33;1.26;2.99;0.0;408;508;1.000
3616;Eastern Power Networks (EPN);Pelham;EPN-S0000000C3051;Thaxted Grid 132kV;THAX12;CATH1B;DNO-UKPN;THAX_BELCT_2;132;1.74;3.85;0.88;382;476;17.209
3618;Eastern Power Networks (EPN);Pelham;EPN-S0000000D3051;Thaxted Grid 33kV;THAX31;LCAN3J;DNO-UKPN;THAX_TAKET_2;33;12.86;30.58;0.06;408;508;10.287
3627;Eastern Power Networks (EPN);Pelham;;Wethersfield Primary 33kV;WETH31;THAX31;Thaxted Grid 33kV;THAX_WETH_1;33;11.52;27.36;0.05;408;508;9.233
3628;Eastern Power Networks (EPN);Pelham;;Wethersfield Primary 33kV;WETH31;PHSF3A;DNO-UKPN;HALST_WETH_2_(2);33;6.9;16.43;0.02;408;508;5.488
3641;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000G7202;Ashingdon Solar Park 33kV;ADSP3A;ULVE3A;DNO-UKPN;lne_ASPA_ASPB;33;6.15;5.06;0.44;403;445;4.921
3650;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3071;Burnham Primary 33kV;BURN32;BHSC31;Burnham Switching Compound 33kV;BURN_BHSC_2;33;0.37;0.79;0.08;666;770;0.790
25;London Power Networks (LPN);Barking 132kV;LPN-S000000003663;East Ham Tee Pt. 66kV;EHAM62;NELN62;Nelson St 66kV;lne_EHAM_NELN_3;66;0.93;0.39;0.51;950;960;1.660
27;London Power Networks (LPN);Barking West 33kV;LPN-S000000000606;Axe St 33kV;AXES31;BARW32;Barking West 33kV;lne_BARW_AXES_1;33;3.6;2.6;0.66;320;340;3.830
30;London Power Networks (LPN);Barking West 33kV;LPN-S000000000606;Axe St 33kV;AXES34;BARW32;Barking West 33kV;lne_BARW_AXES_4;33;3.5;2.6;1.14;320;340;5.930
33;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW31;BARW3C;Barking West 33kV;lne_BARW_BARD_3;33;0.12;0.16;0.01;;1750;1.000
42;London Power Networks (LPN);Barking West 33kV;;Barking West 33kV;BARW32;WHSR32;Whiston Rd 33kV;lne_BARW_WHSR_2;33;15.9;15.1;1.8;260;280;18.360
56;London Power Networks (LPN);Beddington;;Forest Hill 33kV;FORE32;SYDP31;Sydenham Park 33kV;lne_SYDP_FORE_2;33;2.4;1.74;0.42;300;320;1.000
73;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;FAIR3D;Fairlop Rd 33kV;lne_BUCK_FAIR_4;33;3.85;5.11;1.86;390;500;8.030
87;London Power Networks (LPN);Brimsdown;;Grove Lodge 33kV;GROT32;REBR30;Redbridge Supergrid 33kV;lne_REBR_GROT_2;33;0.89;1.62;0.64;420;540;2.410
96;London Power Networks (LPN);City Road;LPN-S000000003206;Back Hill 132kV;BACH14;CITY11;City Road 132kV;lne_CITY_BACH_1;132;0.04;0.12;3.08;330;430;1.000
101;London Power Networks (LPN);City Road;LPN-S000000000917;Bankside D 20kV;BAND8A;BAND81;Bankside D 20kV;lne_BAND_CHAX2_NEWB1;22;1.08;1.56;0.04;1000;1000;0.756
126;London Power Networks (LPN);City Road;;Beech St B 11kV;BEEB51;BEEB5A;Beech St B 11kV;lne_BEEB_GRID1A;11;4.21;7.36;0.03;655;719;1.000
151;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;CALS12;Calshot St 132kV;Lne_CITY_CALS_1;132;0.07;0.19;2.27;691;796;2.480
158;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;BACH15;Back Hill 132kV;lne_CITY_BACH_2;132;0.04;0.12;3.08;330;430;1.000
159;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;BACH16;Back Hill 132kV;lne_CITY_BACH_3;132;0.04;0.12;2.96;330;430;1.000
179;London Power Networks (LPN);City Road;LPN-S000000003429;Finsbury Market B 33kV;FINB31;FIND31;Finsbury Mkt D 33kV;lne_FINB_FIND_5D;33;0.0;0.01;0.0;300;340;1.000
184;London Power Networks (LPN);City Road;LPN-S000000000433;Finsbury Mkt E 132kV;FINE12;FINM11;Finsbury Market 132kV;lne_FINM_FINA/FINB/FINC_2;132;0.0;0.01;0.0;950;1020;1.000
196;London Power Networks (LPN);City Road;;Limeburner Ln 11kV;LIMA52;LIMA5B;Limeburner Ln 11kV;lne_LIMA_GT3A;11;0.02;0.04;0.0;714;786;0.010
225;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;KHWL62;King Henrys Walk 66kV;lne_HACG_KHWL_1;66;0.29;1.03;1.25;602;639;4.016
257;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC53;EDLC5E;Edwards Lane C 11kV;Cable Tail_FT2A;11;0.11;0.18;0.0;1093;1235;0.050
268;London Power Networks (LPN);Hackney 66kV;LPN-S000000000524;Exeter Rd 66kV;EXET61;HACS6B;Hackney Sgrid 66kV;lne_HACS_EXET_1;66;1.47;1.32;0.86;970;1020;1.000
273;London Power Networks (LPN);Hackney 66kV;LPN-S000000000442;Hackney B 66kV;HACB62;HACG62;Hackney Grid 66kV;lne_HACG_HACC_2;66;0.0;0.01;0.0;;;1.000
312;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1I;Eltham Grid 132kV;lne_ELTH_ELTM_T4B;132;0.0;0.01;0.0;780;850;1.000
324;London Power Networks (LPN);Hurst 132kV;;Eltham Grid 33kV;ELTG31;ELHS31;Eltham High St 33kV;lne_ELTG_ELHS_1;33;2.21;1.75;0.44;780;1000;1.000
329;London Power Networks (LPN);Hurst 132kV;LPN-S000000003731;Eltham Grid 33kV;ELTG32;FARJ31;Farjeon Rd 33kV;lne_ELTG_FARJ_3;33;3.05;3.62;0.52;290;320;1.000
346;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST51;GEST5E;Georgiana St 11kV;Lne_GEORG_GT3A;11;0.1;0.33;0.01;716;804;0.100
360;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA31;CRAY33;Crayford 33kV;lne_DARA_CRAY_4;33;2.9;2.15;0.51;600;600;1.000
408;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;BLOP62;Bloomfield Place 66kV;lne_LODB_BLOP2;66;0.6;1.3;1.32;1200;1200;1.000
409;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;CARN62;Carnaby St 66 kV;lne_LODB_CARN2;66;0.56;1.29;1.36;310;330;2.030
429;London Power Networks (LPN);New Cross 132kV;LPN-S000000000786;Deptford Grid 132kV;DEPT1B;DEPT11;Deptford Grid 132kV;R3-4;132;0.5;10.0;0.0;394;394;Series Reactor
439;London Power Networks (LPN);New Cross 132kV;LPN-S000000003965;New Cross 132kV;NEWC11;TOOS11;Tooley St 132kV;lne_NEWC_TOOL_1;132;0.03;0.16;9.26;818;929;4.400
462;London Power Networks (LPN);New Cross 66kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3E;CHAD31;Chadwick Road 33kV;lne_CHAD_BENB_1;33;0.0;10.0;0.0;400;510;1.000
477;London Power Networks (LPN);New Cross 66kV;;New Cross Sgrid 66kV;NEWX62;VERR61;Verney Rd 66kV;lne_NEWX_VERR_1;66;0.06;0.12;0.71;250;260;0.680
478;London Power Networks (LPN);New Cross 66kV;;New Cross Sgrid 66kV;NEWX62;VERR62;Verney Rd 66kV;lne_NEWX_VERR_2;66;0.06;0.12;0.69;250;260;0.650
502;London Power Networks (LPN);St Johns Wood;LPN-S000000000301;Aberdeen Pl A 132kV;ABPA11;SJWB11;St Johns Wood B 132kV;lne_SJOW_ABPA_8;132;0.0;0.01;0.0;910;980;1.000
511;London Power Networks (LPN);St Johns Wood;;Back Hill 33kV;BACK31;KWAY34;Kingsway 33kV;lne_BACK_KWAY_4;33;1.58;1.56;0.46;300;340;2.320
576;London Power Networks (LPN);St Johns Wood;;LPN 0020;MARK31;LEAD31;LPN 0072;INTERCONNECTOR_MARK_LEAD;33;0.15;0.32;0.04;737;819;0.350
594;London Power Networks (LPN);St Johns Wood;;LPN 0072;LEAD31;FINF31;Finsbury Mkt F 33kV;Lne_FINC_MARK;33;1.02;2.24;0.29;737;819;2.410
627;London Power Networks (LPN);St Johns Wood;LPN-S000000003387;St Johns Wood B 132kV;SJWB11;OBRD1B;Old Brompton Rd 132kV;lne_SJWB_OBRD_1;132;0.0;0.01;0.21;914;1060;0.160
641;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;NUTM11;LPN 0006;lne_BRUW_NUTM_1;132;0.02;0.03;0.0;;850;0.450
649;London Power Networks (LPN);West Ham;LPN-S000000000634;Glaucus St 66kV;GLAU62;WHAS61;West Ham 66kV;lne_WHAS_GLAU_2;66;0.45;0.54;0.6;950;1020;1.000
655;London Power Networks (LPN);West Ham;;LPN 0023;BOWC51;BOWS5A;Bow 11kV;lne_BOWS_GRID1A2;11;6.23;0.0;0.02;;545;1.000
666;London Power Networks (LPN);West Ham;;LPN 0067;LLCR8B;LLCR82;LPN 0067;lne_LLCR_T2;22;0.02;0.04;0.0;737;819;0.018
672;London Power Networks (LPN);West Ham;LPN-S000000000684;Silvertown B 11kV;SILB51;SILB5D;Silvertown B 11kV;Cable Tail_FT2B;11;0.72;1.25;0.0;1093;1235;0.170
705;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;BOWM13;Bow 132kV;lne_WHSG_BOWM_1;132;0.06;0.23;5.57;;210;1.000
715;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR51;GIBR5F;Gibbons Rd 11kV;lne_GIBR_GRID1B1;11;0.0;0.01;0.0;1200;1200;1.000
722;London Power Networks (LPN);Willesden 132kV;;Gibbons Rd 11kV;GIBR53;GIBR5B;Gibbons Rd 11kV;lne_GIBR_GRID3BCB;11;0.0;0.01;0.0;1200;1200;1.000
824;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001027;Durnsford Rd 33kV;DURN32;WIMC32;Wimbledon Grid C 33kV;lne_WIMC_DURN_2;33;0.4;0.52;0.07;830;900;0.530
851;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000922;Stewarts Rd 132kV;STWR12;WIMB11;Wimbledon Grid 3&4 132kV;lne_WM34_STEW2;132;0.12;0.67;14.92;;899;8.540
871;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 132kV;WIMC13;WIMB12;Wimbledon Grid 3&4 132kV;lne_WM34_WIMC_GRID3B;132;0.0;0.01;0.0;480;500;1.000
888;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000004097;Wimbledon Grid C 33kV;WIMC31;WNOR34;West Norwood 33kV;lne_WIMC_WNOR_4;33;5.48;6.67;1.17;970;1020;8.410
909;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD11;CRYB10;Croydon B 132kV;C7H9;132;0.06;0.14;0.28;460;570;0.730
948;South Eastern Power Networks (SPN);Beddington;SPN-S000000008395;East Croydon 33kV;ECRY31;BEDD31;Beddington 33kV;G7JM;33;5.24;3.39;0.79;346;398;4.379
955;South Eastern Power Networks (SPN);Beddington;SPN-S000000008443;North Cheam 33kV;NCHM32;SUTT31;Sutton Grid 33kV;G7JT;33;2.61;2.01;0.21;292;325;2.008
962;South Eastern Power Networks (SPN);Beddington;SPN-S000000009141;Purley Grid 33kV;PURL31;COUL31;Coulsdon 33kV;X295;33;4.17;3.92;0.48;396;440;4.057
971;South Eastern Power Networks (SPN);Beddington;SPN-S000000008481;Selsdon 33kV;SELS32;ADDI31;Addington Grid 33kV;G7OD;33;2.23;2.06;0.26;391;435;2.128
991;South Eastern Power Networks (SPN);Beddington;SPN-S000000008513;West Wickham 33kV;WWIC32;ADDI31;Addington Grid 33kV;G7O6;33;5.31;4.8;0.51;346;398;4.542
1024;South Eastern Power Networks (SPN);Bolney;SPN-S000000008156;Capel Switching Stn 33kV;CAPN31;LEIG31;Leigh Grid 33kV;G6LD;33;16.43;29.63;0.0;345;431;9.864
1038;South Eastern Power Networks (SPN);Bolney;SPN-S000000008385;Crawley Town 33kV;CTWN34;THRB31;Three Bridges Local 33kV;G7VV;33;0.08;0.09;0.0;391;435;0.086
1050;South Eastern Power Networks (SPN);Bolney;SPN-S000000009119;Fishersgate Grid 33kV;FISH31;BRTL32;Brighton Local 33kV;G6KD;33;8.45;5.12;1.14;338;375;6.553
1060;South Eastern Power Networks (SPN);Bolney;SPN-S000000008532;Gatwick Airport AF 33kV;GATA32;GTAZ31;Gatwick Airport Zone 33kV;X491;33;0.92;0.99;0.0;432;480;1.112
1094;South Eastern Power Networks (SPN);Bolney;;Kent Street;KENS1B;THRB11;Three Bridges Main 132kV;C752;132;1.32;4.23;0.9;1036;1068;18.183
1098;South Eastern Power Networks (SPN);Bolney;SPN-S000000009929;Leigh Grid 33kV;LEIG31;NUTF31;Nutfield 33kV;G7LM;33;11.34;20.75;0.11;308;385;6.798
1128;South Eastern Power Networks (SPN);Bolney;SPN-S000000008461;Queens Park 33kV;QPRK31;BRTL31;Brighton Local 33kV;G7KG;33;2.15;1.44;0.33;346;398;1.860
1130;South Eastern Power Networks (SPN);Bolney;SPN-S000000008337;Redhill Primary 11kV;REDH5B;REDH51;Redhill Primary 11kV;X187;33;0.1;0.24;0.0;817;909;0.030
1154;South Eastern Power Networks (SPN);Bolney;SPN-S000000009960;Southern Cross 132kV;SERX11;FISH12;Fishersgate 132kV;C79D;132;0.02;0.07;1.09;612;685;1.000
1181;South Eastern Power Networks (SPN);Bolney;SPN-S000000008601;The Droveway 11kV;DROV5B;DROV51;The Droveway 11kV;X102;11;0.18;0.36;0.0;714;786;0.050
1208;South Eastern Power Networks (SPN);Bolney;;Worthing Grid B 33kV;WORB30;HLBS3A;Worthing Grid B 33kV;X752;33;0.06;0.09;0.01;604;671;0.100
1211;South Eastern Power Networks (SPN);Bolney;SPN-S000000008354;Worthing Town 33kV;WTWN33;WORA31;Worthing Grid A 33kV;G7NU;33;1.53;1.41;0.18;391;435;1.457
1223;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS1A;ETCH1F;DNO-UKPN;X253;132;1.87;4.75;1.02;460;570;20.592
1238;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009110;Canterbury South 33kV;CANT3A;CANT3B;Canterbury South 33kV;R2A;33;0.02;33.35;0.0;525;525;Series Reactor
1262;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008417;Herne Bay 11kV;HRBT5C;HRBT51;Herne Bay 11kV;X554;11;0.09;0.14;0.0;592;648;0.018
1266;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008417;Herne Bay 33kV;HRBT33;HERB31;Herne Bay Grid 33kV;G7XA;33;0.05;0.05;0.0;456;525;0.048
1305;South Eastern Power Networks (SPN);Canterbury;;Wingham 11kV;WING51;WING5B;Wingham 11kV;X763;11;0.29;0.39;0.0;669;782;0.055
1343;South Eastern Power Networks (SPN);Chessington;SPN-S000000008445;North Chessington 33kV;NCHS31;CHSI31;Chessington Grid 33kV;G7N3;33;4.84;3.0;0.68;346;398;3.856
1404;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008194;Old Hook Zone;OHKZ3B;EPRS31;Eastchurch Prison 33kV;X392;33;10.82;14.83;0.02;391;435;4.240
1428;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008444;Sittingbourne West 11kV;SITW52;SITW5A;Sittingbourne West 11kV;X596;11;0.18;0.24;0.0;1566;1740;0.030
