id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
1444;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009181;Chatham Grid 33kV;CHAT31;LRDW31;Lordswood 33kV;G7Q6;33;2.53;4.64;0.38;589;680;4.390
1465;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000009933;Medway 132kV;MEDW1C;MEDW11;Medway 132kV;X519;132;0.0;0.0;0.0;462;513;0.055
1482;South Eastern Power Networks (SPN);Laleham;;Ham 33kV;HAMM32;TWIC31;Twickenham Grid 33kV;G6J1;33;2.19;4.82;0.62;737;819;5.192
1496;South Eastern Power Networks (SPN);Laleham;;SPN 0033;TWAH31;TWAH3A;SPN 0033;G7J4;33;2.91;1.59;0.0;261;290;1.392
1502;South Eastern Power Networks (SPN);Laleham;SPN-S000000008352;Twickenham 33kV;TWCH32;TWIC31;Twickenham Grid 33kV;G7J8;33;0.02;0.04;0.01;625;733;0.040
1505;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000009991;Littlebrook GIS 132kV;LITG1E;NFLE11;Northfleet East 132kV;G8ZE 1-6;132;0.0;0.0;0.0;460;570;0.010
1514;South Eastern Power Networks (SPN);Littlebrook;SPN-S000000008494;Stone  33kV;STNE31;DART31;Dartford Grid 33kV;G7WP;33;2.53;1.84;0.45;395;455;2.410
1556;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;HAMW3A;MPIT3A;DNO-UKPN;X248;33;1.98;2.33;0.0;486;540;2.990
1566;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;NFBO3D;NFBO3B;Ninfield Grid 33kV;X579;33;0.11;0.65;0.06;917;1050;0.540
1567;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008248;FordBrook Hill 33kV;FDBH31;CRWB3B;Crowborough Switching Station;G6VH;33;4.49;8.09;0.0;345;431;2.670
1587;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009923;Hastings 132kV;HAST11;HART12;Hartley Grid 132kV;C760;132;2.53;5.62;1.28;460;570;26.087
1600;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008524;Horsebridge 33kV;HRSB32;HAIT33;Hailsham Tee 33kV;G7UA;33;4.66;5.63;0.22;237;296;2.816
1631;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008439;Newick 33kV;NWIC31;LEWE31;Lewes Grid 33kV;G7U2;33;18.91;31.06;0.4;345;431;12.767
1633;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;NINF12;POLE1A;Polegate 132kV;C75U;132;0.67;2.64;0.92;1148;1302;14.599
1635;South Eastern Power Networks (SPN);Ninfield;;Ninfield 132kV;SLTP1B;HAST11;Hastings 132kV;C75V_a;132;0.6;2.36;0.82;764;952;13.059
1640;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009136;Ninfield Grid 33kV;NFBO3B;NINF31;Ninfield Grid 33kV;G7V9;33;0.11;0.09;0.01;517;574;0.090
1643;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008146;Northiam 33kV;NTHM31;HTFZ31;Hartley Farm Zone 33kV;G7SF;33;31.22;51.83;0.02;345;431;16.480
1657;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009940;Polegate Grid 33kV;POLE31;HAIT31;Hailsham Tee 33kV;G6UF;33;18.02;23.59;0.1;237;265;6.799
1665;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008467;Ripe 33kV;RIPE3A;RIPE31;Ripe 33kV;G7U9;33;0.04;0.03;0.0;292;325;0.025
1721;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008531;Wittersham Zone 33kV;WIZO3A;WIZO31;Wittersham Zone 33kV;X462;33;0.82;1.12;0.0;391;435;0.320
1732;South Eastern Power Networks (SPN);Northfleet;;Burham Grid 132kV;BURH1C;MEDW1B;Medway 132kV;X272;132;0.4;1.02;0.22;610;690;4.410
1775;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;STMZ3B;STMZ3C;DNO-UKPN;G8ZF 1-4;33;0.09;0.37;0.02;;1035;0.301
1798;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009991;Littlebrook GIS 132kV;LITG12;LITG1A;Littlebrook GIS 132kV;G8ZE 1-1;132;0.02;0.07;0.79;691;796;0.865
1826;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE12;NFLE1C;DNO-UKPN;C77L;132;0.03;0.11;1.21;650;770;1.420
1852;South Eastern Power Networks (SPN);Northfleet;;Rosherville 6.6kV;RSHV71;RSHV7B;Rosherville 6.6kV;R7YF;6.6;0.19;133.8;0.0;1312;1312;Series Reactor
1863;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008489;South Orpington 33kV;SORP32;CHSF31;Chelsfield Grid 33kV;G7TQ;33;5.57;5.18;0.66;356;411;5.386
1867;South Eastern Power Networks (SPN);Northfleet;;SPN 0081;CAPG31;CPGZ31;Capel Grange Zone 33kV;X439;33;0.15;0.12;0.01;614;686;0.120
1871;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008318;Stone Marshes SW STN 33kV;SMWN31;NFLE31;Northfleet East 33kV;G6YG;33;8.89;18.58;0.22;389;486;6.552
1889;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells 132kV;TUNW11;TUNW1D;Tunbridge Wells 132kV;X535;132;0.0;0.0;0.0;880;1000;0.070
1902;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009951;Tunbridge Wells Grid 33kV;TUWG31;TUWG3A;Tunbridge Wells Grid 33kV;X634;33;0.04;0.1;0.01;837;972;0.103
1917;South Eastern Power Networks (SPN);Richborough;SPN-S000000008304;Betteshanger Local 33kV;BETL31;BETT31;Betteshanger Grid 33kV;G7UU;33;0.04;0.04;0.0;396;440;0.040
1949;South Eastern Power Networks (SPN);Richborough;;SPN 0096;PFIZ32;RICH31;Richborough Grid 33kV;X345;33;1.56;1.84;0.0;486;540;2.355
1981;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 33kV;ASHF3A;ASHF31;Ashford Grid 33kV;G7YZ;33;0.02;0.04;0.0;950;1060;0.080
2012;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008391;Dover 33kV;DOVR33;FKDV3D;DNO-UKPN;G7UO;33;0.03;0.02;0.0;391;435;0.023
2018;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009920;Folkestone Grid 132kV;FOLK11;MORH12;Morehall 132kV;X342;132;0.02;0.02;0.43;349;402;0.249
2025;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008421;Hythe Main 33kV;HYTH3B;SHNC30;Shorncliffe Zone 33kV;G6UN;33;0.31;0.29;0.04;396;440;0.300
2045;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009320;Morehall 132/11kV;MORH5C;MORH51;Morehall 132/11kV;X351;11;0.17;0.22;0.01;523;573;0.085
2064;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009162;Sellindge Local 33kV;SELL31;SELT3A;DNO-UKPN;G6RG;33;1.02;1.01;0.08;456;525;0.958
2068;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008595;Sevington 33kV;SEVI32;ASHF31;Ashford Grid 33kV;G7RD;33;3.81;3.51;0.44;396;440;3.641
2073;South Eastern Power Networks (SPN);Sellindge;;Singleton 33kV;SING31;SNWA3A;DNO-UKPN;X477;33;0.11;0.12;0.0;432;480;0.133
2083;South Eastern Power Networks (SPN);Sellindge;SPN-S000000008192;Stanford 33kV;STNF30;SHNC31;Shorncliffe Zone 33kV;G7RJ;33;10.88;17.04;0.21;345;431;7.030
2084;South Eastern Power Networks (SPN);Sellindge;SPN-R000000914303-000-036Z;Stone Farm Zone 33kV;STFZ31;SFEF31;Stone Farm East Field 33kV;X453;33;2.54;3.48;0.0;249;311;0.995
2092;South Eastern Power Networks (SPN);West Weybridge;;Betchworth Station 33kV;BTCS3A;LEAT31;Leatherhead Grid 33kV;G6L1;33;36.07;44.58;0.23;249;311;14.484
2093;South Eastern Power Networks (SPN);West Weybridge;;Betchworth Station 33kV;BTCS3A;DORK3B;Dorking Switching Station 33kV;G6LH;33;15.71;16.29;0.01;238;265;5.894
2116;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008327;Chertsey 33kV;CHER3A;CHER31;Chertsey 33kV;X598;33;0.08;0.12;0.02;393;437;0.130
2127;South Eastern Power Networks (SPN);West Weybridge;;Dorking Town 33kV;DORT31;DORK31;Dorking Switching Station 33kV;G6KE;33;0.01;0.02;0.0;737;819;0.019
2137;South Eastern Power Networks (SPN);West Weybridge;;Guildford Grid 132kV;GUIL12;GUIL1B;Guildford Grid 132kV;X224;132;0.02;0.07;1.07;612;685;0.975
2138;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009921;Guildford Grid 132kV;GUIL11;GUIL1C;Guildford Grid 132kV;X225;132;0.02;0.03;1.22;607;702;0.563
2139;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008321;Guildford Grid 33kV;GUIL31;GUIB32;Guildford 'B' 33kV;G7LP;33;0.15;0.14;0.02;396;440;0.142
2141;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008321;Guildford Grid 33kV;GUIL31;GUIA31;Guildford 'A' 33kV;G7LV;33;0.11;0.16;0.02;604;671;0.170
2160;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000008328;Leatherhead Town 33kV;LEAD32;LEAT31;Leatherhead Grid 33kV;G7LA;33;1.28;1.22;0.14;391;435;1.134
2161;South Eastern Power Networks (SPN);West Weybridge;;Merrow 33kV;MERR31;GUIL31;Guildford Grid 33kV;G7LQ;33;3.25;2.22;0.53;346;398;2.893
2193;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWEY1P;WWYB11;West Weybridge 132kV(NEW);X371;132;0.02;0.01;0.32;482;526;0.223
2196;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB1B;BYVI1D;Byfleet Village 132kV;X575;132;0.04;0.15;2.82;804;914;2.164
2197;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB11;WWYB1A;West Weybridge 132kV(NEW);X576;132;0.0;0.01;0.22;804;914;0.170
2198;South Eastern Power Networks (SPN);West Weybridge;SPN-S000000009953;West Weybridge 132kV(NEW);WWYB1A;BYVI1B;Byfleet Village 132kV;X577;132;0.04;0.14;2.82;804;914;2.161
2215;Eastern Power Networks (EPN);Amersham;;Amersham Main 132kV;AMER11;ILME11;EPN 0292;AMER_ILME_2;132;1.2;4.54;2.0;546;651;20.407
2226;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;THAM3B;THAM3A;DNO-UKPN;THAMT_THAM_2_(1);33;0.05;0.12;0.0;408;508;0.039
2233;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;WALD3C;BHSS32;Bishopstone Sw/Stn;WENDT_BHSS_4;33;0.92;2.13;0.01;408;508;0.780
2238;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;ILME3H;SAUN31;Saunderton Primary 33kV;ILME_SAUN_1_(2);33;7.57;17.61;0.06;405;465;6.146
2240;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;FGRN3A;SKIT3A;DNO-UKPN;CHINT_SAUN_2_(1);33;1.13;2.69;0.0;408;508;0.899
2243;Eastern Power Networks (EPN);Amersham;;DNO-UKPN;IGRN3A;BUMP3A;DNO-UKPN;BUMP_THAM_1;33;0.43;1.01;0.0;408;508;0.339
2254;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3B;ILME31;Ilmer Grid 33kV;Lne_NILM_GT2;33;0.01;0.03;0.03;628;711;0.082
2279;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;SELI33;Selinas Ln Primary 33kV;CROW_SELI_1;33;1.0;1.16;0.13;279;322;1.217
2302;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FSPR33;EPN 0013;BARW_FSPR_8;33;5.41;5.35;0.72;291;333;5.668
2311;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO32;MYBK31;May & Baker Primary 33kV;BECO_MYBK_1;33;2.23;2.06;0.26;323;370;2.136
2326;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3014;Braintree Depot Primary 33kV;BDEP31;BRAI31;Braintree Local 33kV;BDEP_BRAI_2;33;2.03;3.73;0.3;589;680;3.529
2327;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;BDEP33;Braintree Depot Primary 33kV;BRAI_BDEP_3;33;1.71;2.6;0.5;459;532;3.014
2344;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3C;HALT3F;DNO-UKPN;HALST_WETH_1_(1);33;0.22;0.41;0.03;589;680;0.390
2348;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;SPRF1A;BRSP11;EPN 0015;lne_BRSP_1;132;0.0;0.0;0.0;;;0.120
2352;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;HALT3D;HALT3B;DNO-UKPN;HALST_HALS_1(2);33;0.37;0.69;0.06;589;680;0.649
2360;Eastern Power Networks (EPN);Braintree;;EPN 0255;BEVF3B;BEVF31;EPN 0255;BEVFO_LAKET_1;33;0.04;0.05;0.01;591;686;0.052
2364;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3019;Halstead Primary 33kV;HALS31;HALT3B;DNO-UKPN;HALST_HALS_1(1);33;4.63;9.5;0.11;291;333;3.861
2365;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA3A;WBRA32;West Braintree Primary 33kV;Lne_WBRA_T1;33;0.01;0.01;0.0;604;670;0.010
2377;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3024;Alresford Primary 33kV;ALRE3A;ALRE31;Alresford Primary 33kV;ALRET_ALRE_1;33;0.15;0.18;0.02;358;411;0.177
2379;Eastern Power Networks (EPN);Bramford;;Barrow Primary 33kV;BARR31;BURG31;Bury Grid 33kV;BARR_BURG_2;33;11.65;24.01;0.46;408;508;10.755
2380;Eastern Power Networks (EPN);Bramford;;Barrow Primary 33kV;BARR31;LKES3B;DNO-UKPN;BARR_KENNT_2;33;7.58;18.04;0.02;408;508;6.025
2391;Eastern Power Networks (EPN);Bramford;;Berechurch Primary 33kV;BECH30;MERS3A;Mersea Rd Primary 33kV;BECHT_MERS_1;33;0.79;1.31;0.16;374;433;1.357
2394;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3016;Braiswick Primary 11kV;BICK5B;BICK51;Braiswick Primary 11kV;lne_BICK_2;11;0.06;0.11;0.0;804;941;0.030
2404;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM12;BRST1D;DNO-UKPN;BRAM_BRAMT_1;132;0.08;0.13;5.08;607;702;2.364
2410;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1012;Bury Grid 11kV;BURG5A;BURG51;Bury Grid 11kV;Transformer_Tail_BURG_T3;11;0.07;0.14;0.0;714;786;0.020
2412;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BURG3A;DNO-UKPN;BURG_BURGT_1;33;0.96;2.26;0.0;371;463;0.710
2434;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU30;MSHM3C;DNO-UKPN;CLQU_MSHMT_1;33;7.97;19.52;0.79;408;508;10.670
2436;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1041;Cliff Quay Grid 33kV;CLQU31;BLSS3A;Belstead Switching Stn 33kV;CLQU_BLSS_1;33;2.13;8.06;0.06;470;544;2.933
2440;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1160;Cliff Quay Sw Stn 33kV;CLFQ31;WARH31;Warren Heath 33kV;CLQUT_WARH_2;33;5.51;3.34;0.31;249;284;3.193
2446;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3044;Colchester Grid 132kV;COLC1C;BRHY11;EPN 0018;COLC_BRHY_1;132;0.01;0.0;0.11;349;402;0.062
2449;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3044;Colchester Grid 132kV;COLC1C;LAWG11;Lawford Grid 132kV;COLC_LAWG_1;132;0.77;1.7;0.52;497;584;7.634
2462;Eastern Power Networks (EPN);Bramford;;Diss Grid 33kV;DSSS32;SNEP31;Snetterton Primary 33kV;DSSS_SNET_1;33;5.67;8.22;4.27;604;670;17.893
2463;Eastern Power Networks (EPN);Bramford;;Diss Grid 33kV;DSSS32;DSSS3A;Diss Grid 33kV;DSSS_DSSS_1;33;0.01;0.01;0.0;604;670;0.018
2470;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3C;HITC3B;DNO-UKPN;DRINT_HITCT_1;33;19.92;30.59;0.03;253;311;7.803
2475;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3A;FELI3B;DNO-UKPN;CLQU_FELI_2_3;33;2.3;6.13;0.01;408;508;1.830
2485;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DAIR3A;WIXP3A;DNO-UKPN;LAWG_WIXPT_3;33;1.75;4.67;0.01;408;508;1.392
2487;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BENH3A;WICK31;Wickham Market Grid 33kV;WICK_BENH_1;33;10.63;23.46;0.09;338;421;6.412
2492;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;ORFO3A;ORFO32;Orford Primary 33kV;ORFOT_ORFO_2;33;11.14;27.84;0.22;374;433;9.369
2509;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;THET1B;THET11;Thetford Grid 132kV;THETT_THET_1;132;2.08;4.6;1.05;382;476;20.557
2510;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HASU3F;HASU3E;DNO-UKPN;HASUT_TATTT_2_(1);33;1.03;1.36;0.0;237;296;0.400
2518;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HADR1A;BRST1D;DNO-UKPN;BRAMT_CLQU_4_(1);132;0.05;0.18;0.04;546;679;0.810
2522;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HALE3B;HALE31;Halesworth Grid 33kV;HALE_PEAST_1;33;0.22;0.41;0.03;408;491;0.260
2529;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;THET1A;THET12;Thetford Grid 132kV;THETT_THET_4;132;2.1;4.66;1.06;382;476;20.794
2531;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FALN3B;LAWP3B;DNO-UKPN;FOXY_BTHM_1(1);33;4.31;8.65;0.22;358;411;3.958
2536;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BURG3B;DRIN3B;DNO-UKPN;DRINT_BURG_2_(1);33;21.01;32.26;0.03;253;311;8.230
2580;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;LAWP3A;FALN3A;DNO-UKPN;FOXY_BTHM_2(2);33;4.33;8.67;0.23;358;411;3.973
2587;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BUNG3B;HALE31;Halesworth Grid 33kV;BUNGT_HALE_2;33;11.69;30.93;0.07;408;491;9.412
2588;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DSSS3B;KHAL31;Kenninghall Primary 33kV;DISST_KHAL_1;33;25.68;35.2;0.04;253;311;10.060
2595;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;STOW3G;MANO31;Manor Road Primary 33kV;STOW_MANO_2;33;30.38;70.53;0.24;371;463;22.988
2598;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1061;Drinkstone Primary 33kV;DRIN31;STON31;Stanton Primary 33kV;DRIN_STONT_1;33;31.02;42.72;0.15;253;311;13.035
2600;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3036;East Bay Primary 33kV;EASB3A;BICK31;Braiswick Primary 33kV;EASBT_BICK_1;33;1.95;2.39;0.83;543;627;3.379
2611;Eastern Power Networks (EPN);Bramford;;EPN 0056;ELLO31;ELAF3A;DNO-UKPN;lne_ELLO_BARS;33;0.83;1.01;0.11;521;579;1.055
2628;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;FAGB31;Fagbury Rd Primary 33kV;FELI_FAGB_2;33;0.8;0.74;0.11;323;374;0.816
2631;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI31;FELI3B;Felixstowe Grid 33kV;FELI_GT2;33;0.01;0.02;0.03;818;951;0.075
2638;Eastern Power Networks (EPN);Bramford;;Fore Hamlet Primary 33kV;FORE33;CLQU31;Cliff Quay Grid 33kV;FORE_CLQU_3;33;1.1;2.01;0.41;515;599;2.356
2652;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1054;Hadleigh Primary 33kV;HADP3C;HADP3A;Hadleigh Primary 33kV;HADL_HADL_1;33;0.03;0.02;0.0;403;445;0.024
2658;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5032;Halesworth Primary 33kV;HLPR31;HALE31;Halesworth Grid 33kV;HALE_HALE_1;33;0.08;0.02;0.0;216;236;0.020
2691;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1064;Kenninghall Primary 33kV;KHAL31;KEFA31;EPN 0154;lne_KHAL_KEFA;33;0.05;0.06;0.01;521;579;0.058
2694;Eastern Power Networks (EPN);Bramford;;Kimms Belt Primary 33kV;KBEL32;THET31;Thetford Grid 33kV;KBEL_THET_1;33;1.74;2.53;0.33;604;670;2.750
2696;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1026;Lakenheath Primary 33kV;LHTH3A;TOGM31;EPN 0195;lne_TOGM_TOGM;33;8.1;6.67;0.58;403;445;6.487
2706;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG3A;LAWG31;Lawford Grid 33kV;lne_LAWG_GT1;33;0.02;0.03;0.02;470;544;0.058
2707;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG31;LANG31;Langham Primary 33kV;LAWG_LANG_2;33;8.41;19.8;0.28;364;421;7.274
2711;Eastern Power Networks (EPN);Bramford;EPN-S0000000D3048;Lawford Grid 33kV;LAWG3C;LAWG31;Lawford Grid 33kV;lne_LAWG_GT4_2;33;0.05;0.11;0.02;901;1049;0.127
2712;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5007;Laxfield Primary 11kV;LAXF5A;LAXF51;Laxfield Primary 11kV;lne__LAXF_T2;11;0.24;0.32;0.0;669;782;0.045
2733;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1073;Rickinghall Primary 33kV;RHAL31;RHAL3A;DNO-UKPN;RHAL_RHALT_1;33;11.61;27.63;0.04;408;508;9.230
2748;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1189;Snetterton Primary 33kV;SNEP31;SNET3A;Snetterton Primary 33kV;SNET_SNET_1;33;0.04;0.03;0.0;403;445;0.030
2750;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1030;Stanton Primary 33kV;STON31;HONN31;Honington Primary 33kV;STONT_HONN_1;33;5.96;14.18;0.02;408;508;4.737
2753;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 132kV;STOW1B;BRAM1D;DNO-UKPN;BRAM_STOW_1_(2);132;0.69;2.65;0.6;546;679;11.704
2786;Eastern Power Networks (EPN);Bramford;;Wickham Market Grid 132kV;WICK11;EARS1B;Earl Sohan Junction 132kV;ERSJT_WICK_1;132;0.72;1.6;0.37;382;476;7.160
2789;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5073;Wickham Market Grid 33kV;WICK31;PEAS3A;DNO-UKPN;WICK_LEIST_2;33;15.99;38.51;0.11;366;421;12.024
2791;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D8068;Barnet Grid 132kV;BARN12;SMIM1B;DNO-UKPN;BARNT_BARN_2;132;0.29;0.64;0.15;382;476;2.861
2801;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000C7084;Brimsdown Grid 132kV;BRIM11;SMIM1A;DNO-UKPN;BRIM_BARNT_1;132;1.73;3.84;1.7;382;476;17.406
2802;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000C7084;Brimsdown Grid 132kV;BRIM11;WLTH11;Waltham Park 132kV;BRIM_WLTH_2;132;0.07;0.31;3.68;749;848;4.018
2810;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;NCHG32;North Chingford Primary 33kV;BRNO_NCHG_2;33;7.06;8.97;0.65;291;333;5.761
2815;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;SCHG32;South Chingford Primary 33kV;BRNO_SCHG_2;33;9.26;11.99;0.66;279;322;7.438
2816;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;EENF31;East Enfield Primary 33kV;BRNO_EENF_1;33;2.31;2.58;0.78;413;480;3.513
2819;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8091;Cockfosters Primary 33kV;COCK32;BARN31;Barnet Grid 33kV;BARN_COCK_3;33;3.89;2.85;0.7;395;455;3.725
2821;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7092;Cuffley Primary 33kV;CUFF31;BRNO31;Brimsdown North Grid 33kV;CUFF_BRNO_1;33;14.24;18.64;0.59;291;333;9.575
2822;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H7092;Cuffley Primary 33kV;CUFF32;BRNO31;Brimsdown North Grid 33kV;CUFF_BRNO_2;33;12.62;18.81;0.56;291;333;9.833
2825;Eastern Power Networks (EPN);Brimsdown;;DNO-UKPN;NCHG3A;BRNO3A;DNO-UKPN;BRNO_NCHGT_1_(2);33;2.36;2.62;0.84;511;590;3.665
2830;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000H8155;Elstree Primary 11kV;ELEE5A;ELEE51;Elstree Primary 11kV;lne_ELEE_1;33;0.07;0.1;0.0;531;614;0.021
2881;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4026;Burwell Main Grid 132kV;BMAN11;BURL12;Burwell Local Grid 132kV;BMANT_BURL_3;132;0.05;0.11;0.02;382;476;0.489
2882;Eastern Power Networks (EPN);Burwell;EPN-S0000000C4026;Burwell Main Grid 132kV;BMAN11;FULB1B;DNO-UKPN;BMAN_FULBT_2;132;0.43;2.04;0.52;659;817;9.672
2888;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;NEWM3B;HTHR3A;DNO-UKPN;NEWMT_LINTT_1;33;0.65;0.89;0.0;253;311;0.254
2889;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;NEWM3B;NEWM31;Newmarket Primary 33kV;NEWMT_NEWM_1;33;10.66;18.26;0.15;253;311;6.251
2910;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4007;Ely Primary 11kV;ELYP5B;ELYP51;Ely Primary 11kV;lne_ELYP_T2;11;0.04;0.08;0.0;714;786;0.032
2929;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;FULB3D;Fulbourn Grid 33kV;FULB_SAWN_3;33;0.02;0.02;0.0;604;670;0.025
2933;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;GWSF31;EPN 0159;lne_GWSF_FULB;33;8.52;10.32;1.17;521;579;10.815
2934;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB3B;FULB31;Fulbourn Grid 33kV;lne_FULB_GT2;33;0.02;0.06;0.03;1256;1422;0.137
2936;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4084;Fulbourn Grid 33kV;FULB31;SANT32;St Anthony St Primary 33kV;FULB_SANT_1;33;4.68;4.78;0.88;374;433;5.525
2952;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4066;Histon Primary 33kV;HSTN31;HIST31;Histon Grid 33kV;HSTN_HIST_2;33;0.26;0.46;0.09;568;665;0.570
2954;Eastern Power Networks (EPN);Burwell;EPN-S0000000H1174;Lakenheath Gatehouse Primary 11kV;LAKG5B;LAKG51;Lakenheath Gatehouse Primary 11kV;Line(239);11;0.0;0.0;0.0;1754;2058;0.030
2958;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4020;Landbeach Primary 33kV;LAND31;LBSS31;Landbeach Switching Station 33kV;LBSS_LAND_2;33;0.01;0.03;0.0;589;680;0.033
2963;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4043;Longstanton Primary 11kV;LSTN5B;LSTN51;Longstanton Primary 11kV;lne_LSTN_T2;11;0.09;0.11;0.0;472;515;0.030
2990;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4059;Biggleswade Primary 33kV;BIGG3A;BIGG31;Biggleswade Primary 33kV;BIGG_BIGG_2;33;0.03;0.03;0.0;321;371;0.025
2991;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4036;Bourn Primary 33kV;BOUR31;CBRD3A;DNO-UKPN;BOUR_MADNT_1;33;7.12;26.62;0.08;546;679;9.120
2997;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3D;SAND3F;DNO-UKPN;SAND_BIGG_2_(2);33;5.07;11.8;0.04;323;374;4.040
3003;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;OFTE3B;BRFD3A;DNO-UKPN;OFFOT_LBGD_2_(1);33;0.23;0.54;0.0;408;508;0.182
3004;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;ADAM3A;OFTE3A;DNO-UKPN;OFFOT_LBGD_1_(2);33;2.03;4.82;0.01;408;508;1.610
3005;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;LBGD3C;SAND3B;DNO-UKPN;LBGD_SAND_1_(2A);33;1.15;0.84;0.09;279;322;0.850
3017;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;BRIN3A;BRIN31;Brington Primary 33kV;BRINT_BRIN_1;33;36.85;50.21;0.1;253;311;14.646
3021;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3A;SAND30;Sandy Primary 33kV;SAND_SAND_1;33;0.03;0.03;0.0;456;525;0.030
3023;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3C;CBRD3D;DNO-UKPN;MADNT_SHPP_1_(4B);33;0.07;0.06;0.01;283;324;0.070
3029;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;MANF3A;KIMB31;Kimbolton Primary 33kV;PERRT_KIMB_1;33;2.27;5.4;0.01;408;508;1.803
3030;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;MANF3A;MFSP31;EPN 0171;lne_MFSP_MFSP;33;7.05;5.8;0.51;403;445;5.644
3035;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;CBRD3A;MADN30;Madingley Rd Primary 33kV;MADN_MADNT_1;33;3.1;6.89;0.07;358;411;2.497
3047;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;ADAM3A;LBGD31;Little Barford 33kV;OFFOT_LBGD_1_(1);33;8.4;19.52;0.08;408;508;6.860
3052;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;WLSF3A;LBGD3C;DNO-UKPN;LBGD_SAND_12;33;2.74;6.51;0.01;408;508;2.175
3053;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;HUNT1B;HCBY1B;DNO-UKPN;HUNT_CORG_1_(1);132;1.28;2.84;0.65;382;476;12.671
3057;Eastern Power Networks (EPN);Eaton Socon;;Eaton Socon Grid 132kV;EATO12;HUNT1A;DNO-UKPN;EATO_EATO_2;132;0.71;2.72;0.61;546;679;12.015
3060;Eastern Power Networks (EPN);Eaton Socon;;EPN 0041;CFGA31;GPFM3A;DNO-UKPN;Line_CFGA_HILT;33;1.29;1.06;0.09;403;445;1.035
3061;Eastern Power Networks (EPN);Eaton Socon;;EPN 0045;ARAG11;LBGS10;Little Barford 132kV GIS;LBGDT_ARAG_1;132;1.54;3.51;0.84;382;476;15.252
3063;Eastern Power Networks (EPN);Eaton Socon;;EPN 0137;HOBS31;HOBS3A;DNO-UKPN;lne_HOBS_SHPP;33;0.03;0.02;0.0;301;351;0.017
3067;Eastern Power Networks (EPN);Eaton Socon;;EPN 0151;CFSF3A;CRSF31;EPN 0151;lne_CRSF_1;33;0.59;0.72;0.08;521;579;0.750
3096;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4031;Offord Primary 33kV;OFFO31;CONC3A;DNO-UKPN;OFFO_OFFOT_1_(1);33;1.48;3.52;0.01;408;508;1.185
3102;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP32;CBRD3E;DNO-UKPN;MADNT_SHPP_1_(7);33;0.33;0.34;0.06;358;411;0.386
3116;Eastern Power Networks (EPN);Elstree;EPN-S0000000F8006;Bushey Mill Grid 132kV;BUSM1F;BUSM1C;Bushey Mill Grid 132kV;BUSYT_BUSY_1_(2);132;0.0;0.01;0.06;691;796;0.070
3122;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY31;BERR31;EPN 0043;BUSY_BERR_1;33;0.57;0.36;0.05;201;228;0.380
3133;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 33kV;CELL31;CELP32;Cell Barnes Primary 33kV;CELL_CELP_4;33;0.03;0.03;0.0;366;421;0.030
3142;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;TUNW3A;WELW30;Welwyn Grid 33kV;WELW_TUNW_3_(1);33;0.33;0.53;0.06;364;421;0.554
3145;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;BROP1B;HATF11;Hatfield Grid 132kV;WELWT_HATPT_1;132;0.18;0.85;0.22;659;817;4.039
3152;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WWFM3B;WWFM3A;DNO-UKPN;lne_HEME_2;33;1.0;1.78;0.0;253;311;0.555
3175;Eastern Power Networks (EPN);Elstree;EPN-S0000000C8245;Elstree GIS 132kV;ELSG13;HEND11;Hendon 132kV;Lne_ELSG_HEND;132;0.15;0.82;18.25;783;899;10.451
3179;Eastern Power Networks (EPN);Elstree;;EPN 0271;TOLL31;HATF32;Hatfield Grid 33kV;Lne_HATF_TOLL;33;0.13;0.19;0.1;604;670;0.420
3180;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 11kV;GROV5B;GROV51;Grove Mill Primary 11kV;lne_GROV_2;11;0.03;0.04;0.0;1246;1412;0.010
3191;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8118;Hatch End Grid 33kV;HATC3E;HATC31;Hatch End Grid 33kV;Cable_HATC_GRID T1;33;0.03;0.04;0.02;604;670;0.087
3198;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8119;Hatfield Grid 33kV;HATF3A;HATF32;Hatfield Grid 33kV;Lne_HATF_GT6;33;0.0;0.01;0.01;628;711;0.032
3211;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8121;Leavesden Studios Primary 33kV;LEAV31;GROV32;Grove Mill Primary 33kV;Lne_LEAV_HOLY_2;33;1.82;1.5;0.13;403;445;1.460
3215;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8163;Manns Rd Primary 33kV;MANN32;MANN3A;DNO-UKPN;MANNT_MANN_2;33;0.97;0.58;0.13;346;398;0.750
3217;Eastern Power Networks (EPN);Elstree;;Merryhill Primary 33kV;MERR31;WLTP3B;DNO-UKPN;MERRT_MERR_1;33;2.13;3.25;0.62;366;421;3.746
3224;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;PICC3B;DNO-UKPN;PICC_HEMET_1_(1A);33;0.21;0.23;0.03;366;421;0.250
3250;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8104;Tunnel Primary 33kV;TUNW33;HATF31;Hatfield Grid 33kV;TUNW_HATP_2;33;4.27;3.55;0.39;291;333;3.616
3258;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8083;West Potters Bar Primary 33kV;WPOT32;WPBD3A;DNO-UKPN;WPOTT_WPOT_2;33;1.29;3.23;0.03;371;463;1.061
3273;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000F8073;Colindale Grid 132kV;COLI11;HEND11;Hendon 132kV;HEND_COLI_1;132;0.04;0.04;1.04;392;453;0.615
3275;Eastern Power Networks (EPN);Mill Hill;;DNO-UKPN;MANN3B;MANN31;Manns Rd Primary 33kV;MANNT_MANN_1;33;2.94;2.29;0.24;286;327;2.292
3288;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8135;Finchley Grid 33kV;FING31;FINC31;EPN 0047;FINC_FINC_1;33;0.06;0.04;0.01;323;374;0.050
3298;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000D8034;Hendon Grid 33kV;HEND31;KBRY31;Kingsbury Primary 33kV;HEND_KBRY_1;33;1.33;1.71;0.61;455;525;2.422
3299;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8094;Hendon Way Primary 33kV;HENW31;HEND31;Hendon Grid 33kV;HENW_HEND_1;33;5.29;3.87;0.95;358;411;5.060
3304;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000C8079;Mill Hill 132kV;MIHI11;HEND11;Hendon 132kV;MIHI_HEND_2;132;0.16;0.36;14.4;672;787;5.926
3317;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5029;Caister Primary 33kV;CAIS31;CAIS3A;DNO-UKPN;CAIS_CAIST_1;33;0.1;0.14;0.0;253;311;0.040
3330;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HLFM3A;HASF31;EPN 0168;lne_HSFM_HSFM;33;1.72;2.08;0.24;521;579;2.182
3337;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BHSF3B;WHAM32;Wymondham Primary 33kV;BHSF_WHAM;33;11.53;27.03;0.11;408;480;9.369
3367;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ORME3B;MART32;Martham Primary 33kV;ORMET_MART_1;33;10.67;14.62;0.02;253;311;4.179
3369;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BRAD3A;GORL31;Gorleston Grid 33kV;BRADT_GORL_2;33;1.09;1.73;0.18;371;463;1.590
3392;Eastern Power Networks (EPN);Norwich;;EPN 0058;NOVA31;NOVA3A;DNO-UKPN;lne_NOVA_CAIS;33;0.62;0.51;0.04;403;445;0.500
3409;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5067;GT Yarmouth Grid 33kV;GYAR31;GYAR3B;GT Yarmouth Grid 33kV;GYAR_GYAR_1;33;0.01;0.01;0.0;589;680;0.010
3424;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5079;Hapton Primary 33kV;HAPT31;HLFM3A;DNO-UKPN;HAPT_ATTL_1_(1);33;0.01;0.02;0.02;591;686;0.055
3449;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5057;Mousehold Primary 33kV;MOUS31;THOR31;Thorpe Grid 33kV;MOUS_THOR_1;33;1.67;3.09;0.25;589;680;2.924
3463;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5083;Ormesby Primary 33kV;ORME32;ORME3A;DNO-UKPN;ORME_ORMET_2;33;1.76;2.41;0.0;253;311;0.690
3485;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;TLSS31;Thorpe Local Switching Station 33kV;THOR_TLSS_2;33;0.09;0.14;0.03;515;599;0.162
3491;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR3C;WROX32;Wroxham Primary 33kV;THORT_WROX_2;33;17.02;33.96;0.82;357;411;16.164
3497;Eastern Power Networks (EPN);Norwich;EPN-S0000000C5084;Trowse Grid 132kV;TWSE12;GYPS11;Gt Yarmouth Power Station 132kV;TWSE_GYPS_1_(1);132;1.77;6.73;10.73;546;679;34.874
3507;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5038;West Beckham Primary 33kV;WBEK3B;WBEK31;West Beckham Primary 33kV;WBEK_WBEK_2;33;0.01;0.03;0.0;408;508;0.009
3514;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5048;Worstead Primary 33kV;WORS3B;WORS3A;Worstead Primary 33kV;WROXT_WORST_2;33;0.0;0.0;0.0;308;385;0.001
3534;Eastern Power Networks (EPN);Pelham;;Bishops Stortford Grid 33kV;BISH31;COOP31;EPN 0060;BISH_COOP_1;33;8.88;12.85;1.67;600;667;14.000
3539;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3025;Boxted Primary 11kV;BOXT5A;BOXT52;Boxted Primary 11kV;Lne_BOXT_T1;11;0.07;0.08;0.0;472;515;0.010
3541;Eastern Power Networks (EPN);Pelham;EPN-S0000000H7123;Cherry Grn Primary 33kV;CHGN32;MUHP31;Much Hadham Primary 33kV;CHGN_MUCH_2;33;32.19;40.91;0.11;201;228;12.565
3547;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3C;LCAN3E;DNO-UKPN;TAKE_TAKE_1;33;0.08;0.2;0.0;408;508;0.060
3555;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;THSF3A;THSF3B;DNO-UKPN;lne_HYDES_THAXT_1;33;0.01;0.03;0.0;408;508;0.010
3583;Eastern Power Networks (EPN);Pelham;;Dunmow Primary 33kV;DUNM31;LDSH3B;DNO-UKPN;DUNMT_WBRAT_1;33;3.78;5.14;0.03;253;311;1.646
3592;Eastern Power Networks (EPN);Pelham;;EPN 0128;PAHA31;PHSF3A;DNO-UKPN;lne_PARK_THAX_1;33;0.08;0.07;0.01;403;445;0.065
3596;Eastern Power Networks (EPN);Pelham;;EPN 0231;SAIR32;STNA3B;DNO-UKPN;BISH_SAIR_2_(2);33;6.16;14.78;0.02;408;508;4.900
3600;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1035;Glemsford Primary 33kV;GLEM31;GLEM3B;DNO-UKPN;GLEMT_GLEM_1;33;1.74;3.77;0.03;323;374;1.400
3611;Eastern Power Networks (EPN);Pelham;;North Harlow 33kV;NORG34;NORG3A;DNO-UKPN;NORG_TLEY_1_(1B);33;1.61;0.84;0.08;194;221;0.810
3613;Eastern Power Networks (EPN);Pelham;EPN-S0000000C7070;Pelham 132kV;PELH11;PGBS11;EPN 0227;Lne_PELH_PGBS;132;0.05;0.04;0.53;411;461;0.608
3619;Eastern Power Networks (EPN);Pelham;;Thaxted Grid 33kV;THAX3B;THAX31;Thaxted Grid 33kV;THAX_THAX_1;33;0.03;0.06;0.01;652;765;0.063
3629;Eastern Power Networks (EPN);Pelham;EPN-S0000000H3023;White Roding Primary 33kV;WORD31;LCAN3G;DNO-UKPN;TAKET_WORD_2_(2);33;11.71;28.2;0.04;408;508;9.305
3633;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3031;Abberton Grid 132kV;ABBE1A;ABBE11;Abberton Grid 132kV;ABBET_ABBE_1;132;0.02;0.08;0.02;546;679;0.350
3662;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;WRIT3B;Writtle St Primary 33kV;CHLE_WRIT_1;33;2.81;3.43;1.19;543;627;4.853
3664;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3057;Chelmsford East Grid 33kV;DANB3A;DANB31;Danbury Primary 33kV;DANBT_DANB_1;33;4.72;7.58;0.22;291;333;3.711
3670;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D3044;Colchester Grid 132kV;COLC13;ABBE1A;Abberton Grid 132kV;COLCT_ABBET_1_(2);132;0.31;1.2;0.95;546;679;5.740
3673;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000C3044;Colchester Grid 132kV;COLC1B;COLC14;Colchester Grid 132kV;COLCT_COLC_2;132;0.0;0.0;0.04;674;772;0.050
3678;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;BILT3A;RBEP3D;DNO-UKPN;BILLT_BILL_2_(3);33;1.47;3.49;0.0;408;508;1.166
3696;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;WFRD3A;RAYL31;Rayleigh Local 33kV;WFRDT_RAYL_1;33;4.56;7.69;0.37;337;421;4.061
3699;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;CHAL3B;CHAL32;Chalvedon Primary 33kV;CHALT_CHAL_1;33;1.58;1.22;0.2;321;371;1.367
3740;Eastern Power Networks (EPN);Rayleigh;;EPN 0068;FTPR31;NEVE31;Nevendon Grid 33kV;FTPR_NEVE_1;33;0.63;0.95;0.37;604;670;1.377
3756;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7125;Fleethall Grid 33kV;FLEE31;TUCO31;EPN 0209;Line_FLEE_TUCO;33;22.48;18.51;1.61;403;445;18.000
3762;Eastern Power Networks (EPN);Rayleigh;;Fleethall Grid 33kV;FLEE32;SOEG31;Southend Grid 33kV;FLEE_SE11_2;33;5.09;3.99;0.65;301;345;4.557
3767;Eastern Power Networks (EPN);Rayleigh;;Fords Dunton Primary 33kV;FORD32;THLI32;The Limes 33kV;FORD_THLI_2;33;3.05;2.63;0.73;394;462;3.556
3773;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7099;Kingswood Primary 33kV;KWOD32;BASL3B;Basildon Local Primary 33kV;BASLT_KWOD_2;33;1.32;1.75;0.64;568;657;2.478
3790;Eastern Power Networks (EPN);Rayleigh;;Maldon Grid 33kV;MGTP3A;PBSF3A;EPN 0295;MALD_PBSF_1;33;4.85;7.34;0.01;253;311;1.914
3795;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;IMPM32;EPN 0069;NEVE_IMPM_2;33;0.76;1.1;0.14;600;667;1.200
3799;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;GARD3A;DNO-UKPN;NEVE_GARDT_2;33;0.49;0.61;0.19;543;627;0.833
3801;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;OTWD3A;DNO-UKPN;NEVE_BILL_1;33;5.73;12.17;0.15;291;333;4.675
3803;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7017;Nevendon Grid 33kV;NEVE31;IMPM31;EPN 0069;NEVE_IMPM_1;33;0.95;1.38;0.18;600;667;1.500
3829;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000D7057;Southend Grid 33kV;SOEG31;SOWE31;Southend West Primary 33kV;SE11_SOWE_1;33;5.45;3.27;0.46;257;295;3.490
3831;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H7116;The Limes 33kV;THLI31;NEVE31;Nevendon Grid 33kV;THLI_NEVE_1;33;1.8;2.42;0.85;525;657;3.380
3843;Eastern Power Networks (EPN);Rye House;EPN-S0000000H8129;Central Welwyn Primary 33kV;CWEL32;WELW31;Welwyn Grid 33kV;WELW_CWEL_2;33;2.16;2.19;0.03;203;231;2.358
3845;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3M;RYEG3N;DNO-UKPN;RYEG_MSRDT_1_(3B);33;0.87;0.69;0.06;291;333;0.660
3852;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3D;RYEG3E;DNO-UKPN;RYEG_MSRDT_2_(3A);33;0.6;0.45;0.05;279;322;0.455
3862;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;CWEL3B;LYLE3B;DNO-UKPN;CWEL_LYLE_2_(2B);33;2.3;1.02;0.07;203;231;0.899
3863;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3C;RYEG3D;DNO-UKPN;RYEG_MSRDT_2_(2);33;2.94;6.88;0.01;371;463;2.160
3872;Eastern Power Networks (EPN);Rye House;;DNO-UKPN;RYEG3N;MSRD3B;DNO-UKPN;RYEG_MSRDT_1_(4);33;7.62;14.32;0.02;308;385;4.370
3895;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7064;Epping Grid 33kV;EPPG3A;EPPG31;Epping Grid 33kV;EPPG_LIND_1_(1);33;0.14;0.14;0.03;366;422;0.164
3898;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7147;Glaxo Primary 33kV;GLAX32;WARE3B;DNO-UKPN;GLAX_WARET_2;33;2.78;4.0;0.23;323;374;2.373
3905;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW3C;HARW31;Harlow West Grid 33kV;Line(194);33;0.02;0.03;0.0;604;670;0.030
3907;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7148;Harlow West Grid 33kV;HARW31;NORG33;North Harlow 33kV;HARW_NHART_5;33;2.54;3.12;1.08;525;561;4.397
3913;Eastern Power Networks (EPN);Rye House;;Hoddesdon Primary 33kV;HODD32;EHER32;East Hertford Primary 33kV;HODD_EHER_3;33;9.5;7.28;0.75;279;322;7.286
3915;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7152;Lindsey St Primary 33kV;LIND31;LIND3A;Lindsey St Primary 33kV;EPPG_LIND_1_(3);33;0.05;0.06;0.01;374;433;0.061
3926;Eastern Power Networks (EPN);Rye House;;Rye House 132kV;RYEH11;RYEH1A;DNO-UKPN;RYEH_HARWT_2;132;0.03;0.11;0.68;612;715;0.737
3936;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;HODD31;Hoddesdon Primary 33kV;RYEG_HODD_1_(1B);33;2.11;1.57;0.17;279;322;1.578
3939;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3V;DNO-UKPN;RYEG_TURNT_3_(1A);33;0.36;0.29;0.05;323;374;0.324
3942;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3B;DNO-UKPN;RYEG_BROXT_1_(1A);33;0.38;0.32;0.04;323;374;0.332
3955;Eastern Power Networks (EPN);Rye House;;Welwyn Grid 132kV;WELW12;BROP1B;DNO-UKPN;WELWT_WELW_1;132;0.41;1.56;0.35;546;679;6.888
3969;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Grid 33kV;AUCA31;AUCP32;Austin Canons Primary 33kV;AUCA_AUCA_2;33;0.02;0.04;0.01;568;665;0.050
3987;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE3B;AYLE31;Aylesbury East Grid 33kV;lne_AYLE_GT2;33;0.02;0.03;0.06;604;670;0.129
4011;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3J;KENS3C;DNO-UKPN;HOUGT_KENST_2_(1A);33;0.58;0.89;0.0;253;311;0.228
4028;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;DRMD3B;TRIN3B;DNO-UKPN;AYLE_TRINT_1_(5);33;5.22;8.08;0.01;253;311;2.063
4035;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ELSF3A;GSBF31;EPN 0169;lne_GSBF_GSBF;33;1.12;0.93;0.08;403;445;0.900
4060;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHED3B;CRCH3A;DNO-UKPN;CHEDT_CHED_2_(2);33;0.64;1.51;0.0;408;508;0.505
4063;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3G;HOUG3H;DNO-UKPN;HOUGT_HOUG_2_(2B);33;2.69;1.64;0.24;279;322;1.773
4065;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3E;CADD3B;DNO-UKPN;KENST_CADDT_2_(3B);33;1.22;1.9;0.0;253;311;0.484
4076;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3H;KENS3B;DNO-UKPN;HOUGT_KENST_1_(6);33;1.69;2.62;0.0;253;311;0.668
4079;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3I;HOUG3F;DNO-UKPN;HOUGT_HOUG_1_(2B);33;2.69;1.64;0.24;279;322;1.773
4086;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3A;LUTS3I;DNO-UKPN;KENST_CADDT_2_(1);33;3.16;7.51;0.01;408;508;2.510
4110;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HERM3A;BART32;Barton Primary 33kV;WEST_BART_2_(2);33;5.59;12.68;0.06;397;437;4.600
4123;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3C;KENS3J;DNO-UKPN;HOUGT_KENST_2_(5);33;0.18;0.28;0.0;253;311;0.072
4129;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3B;INFM3C;DNO-UKPN;CADDT_LUTS_2_(1B);33;5.01;7.76;0.01;253;311;1.980
4135;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;ELSF3A;CHED31;Cheddington Primary 33kV;CHEDT_CHED_1;33;0.15;0.37;0.0;408;508;0.123
4178;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;HATY31;EPN 0082;LUTS_HATY_1;33;0.06;0.1;0.01;459;532;0.100
4182;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;LUST31;Luton St Marys Primary 33kV;LUTS_LUST_1;33;0.82;0.77;0.1;329;377;0.797
4184;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;INFM3A;DNO-UKPN;CADDT_LUTS_2_(3);33;1.52;2.03;0.73;568;657;2.867
4186;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;WEBP32;West Bedford Primary 33kV;lne_MARG_WEBP_2;33;0.26;0.22;0.02;403;445;0.211
4189;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;WEBP31;West Bedford Primary 33kV;lne_MARG_WEBP_1;33;0.28;0.23;0.02;403;445;0.222
4198;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8086;Sundon 33kV;SUND31;SUND3C;Sundon 33kV;Line(124);33;0.05;0.11;0.01;737;818;0.120
4209;Eastern Power Networks (EPN);Sundon;EPN-S0000000C8086;Sundon GIS 132kV;SUND12;SDPL1B;DNO-UKPN;SUG1_LUTS_21;132;0.48;1.82;4.05;546;679;10.020
4216;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8086;Sundon Primary 33kV;SUPR32;SUND31;Sundon 33kV;SU33_SU11_4;33;0.02;0.02;0.0;395;455;0.025
4220;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8022;Waddesdon Primary 33kV;WADD32;BUCK31;Buckingham Rd Primary 33kV;BUCK_WADD_1;33;43.12;27.01;0.06;155;194;9.130
4224;Eastern Power Networks (EPN);Sundon;;Westoning Grid 132kV;WEST11;WGGF1A;DNO-UKPN;GTFG3_WEST_2;132;0.01;0.01;0.1;411;461;0.110
4225;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8023;Westoning Grid 132kV;WEST12;SUND12;Sundon GIS 132kV;SUG1_WEST_2;132;0.25;1.22;1.07;659;817;6.187
4227;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8023;Westoning Grid 33kV;WEST31;BART31;Barton Primary 33kV;WEST_BART_1;33;6.52;14.59;0.08;283;324;5.340
4229;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8150;Westoning Primary 33kV;WSTP31;WEST31;Westoning Grid 33kV;WEST_WEST_3;33;0.01;0.03;0.0;666;770;0.025
4232;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;DURH32;Durham Rd Primary 33kV;BASG_DURH_2;33;1.49;1.56;0.48;414;477;2.152
4234;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;WHOR3B;DNO-UKPN;BASG_WHORT_1;33;2.87;4.17;0.54;470;544;4.542
4238;Eastern Power Networks (EPN);Tilbury 1&7;;Basildon Grid 33kV;BASG31;WHOR3A;DNO-UKPN;BASG_WHORT_2;33;2.88;4.2;0.55;470;544;4.565
4252;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;TLCM3A;SHEL32;EPN 0091;TLCMT_SHEL_1;33;6.23;11.26;0.12;308;385;4.270
4253;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;WHOR3A;CGCS31;EPN 0217;BASG_WHOR_CRAN_2(2);33;1.27;2.78;0.36;737;818;3.002
4263;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7094;Durham Rd Primary 11kV;DURH5A;DURH51;Durham Rd Primary 11kV;lne_DURH3_T1;11;0.13;0.23;0.0;663;726;0.031
4277;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;MFOT31;Marshfoot Road Primary 33kV;TLCM_MFOT_1;33;1.71;2.11;0.72;543;627;2.968
4279;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;PLAP31;EPN 0086;TLCM_PLAP_1;33;2.02;1.9;0.75;358;411;2.754
4280;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Compact Grid 33kV;TLCM31;MFOT32;Marshfoot Road Primary 33kV;TLCM_MFOT_2;33;1.68;2.06;0.71;543;627;2.901
4288;Eastern Power Networks (EPN);Tilbury 1&7;;Tilbury Local Grid 132kV;TILG11;TITP11;Tilbury Tee Point 132kV;TLTE_TLCM_5;132;0.08;0.18;0.19;382;476;0.930
4300;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;BASL3F;SBEN3B;DNO-UKPN;BASLT_SBENT_1;33;0.05;0.05;0.01;366;421;0.054
4313;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;SBEN3C;THUN3B;DNO-UKPN;SBENT_THUN_2_(1);33;4.33;5.71;0.01;237;296;1.703
4316;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;BASL3E;BASL33;Basildon Local Primary 33kV;BASLT_BASLT_2;33;1.52;1.18;0.12;291;333;1.176
4322;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7034;Shell Grid 132kV;SHEL11;SBEN12;South Benfleet Grid 132kV;SHELT_SBEN_1;132;0.5;2.19;2.33;469;544;11.047
4346;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;CEDM3B;CEDM31;Central Edmonton Primary 33kV;CEDMT_CEDM_1;33;0.76;1.01;0.37;568;657;1.422
4351;Eastern Power Networks (EPN);Tottenham;;DNO-UKPN;BUST3C;PALM31;Palmers Grn Grid 33kV;BUSTT_PALM_2;33;5.83;4.48;0.46;291;333;4.475
4371;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;CRGN32;Cranley Gdns Primary 33kV;HOGD_CRGN_2;33;2.03;2.25;0.72;380;439;3.137
4378;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7030;Palmers Grn Grid 33kV;PALM31;LONS31;Lonsdale Dr Primary 33kV;PALM_LONS_1;33;2.0;3.68;0.77;515;599;4.355
4385;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7021;Tottenham Grid 132kV;TOGD11;TOTT12;Tottenham 132kV;T132_TOGD_2;132;0.0;0.0;0.15;612;715;0.064
4391;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;NLWA3A;DNO-UKPN;TOGD_NLWA_11;33;0.77;2.68;0.34;818;951;2.885
4398;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7119;West Grn Primary 33kV;WGRN31;WGRN3A;West Grn Primary 33kV;lne_WGRN_1;33;0.74;1.02;0.17;426;491;1.158
4415;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;RAMR3A;BWNA3A;DNO-UKPN;CHATT_WHITT_2_(3);33;2.18;2.98;0.0;253;311;0.852
4419;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HFAG3A;HFAG31;EPN 0208;lne_HFAG_HFAG;33;7.49;6.17;0.54;465;536;6.000
4424;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HEMP1C;HEMP1A;DNO-UKPN;HEMPT_KLPS_1_(2);132;2.33;5.35;1.22;382;476;23.870
4428;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;TSFM3A;TSFM31;EPN 0260;BTHOT_HUNS_5;33;0.18;0.15;0.01;403;445;0.145
4448;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;JACK3A;HEMP31;Hempton Grid 33kV;BTHOT_HEMP_1_(2);33;21.92;31.83;0.04;253;311;9.143
4450;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLFN1B;PETE11;Peterborough East Grid 132kV;FLFNT_PETE_2_(1);132;0.16;0.38;0.87;382;476;2.690
4460;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;KEMP3A;KEMP31;Kempstone Primary 33kV;KEMPT_KEMP_2;33;3.59;8.53;0.01;408;508;2.850
4473;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;KLYN1A;WALG11;Walpole GIS 132kV;KINGT_WALP_1;132;0.38;1.47;0.33;546;679;6.490
4481;Eastern Power Networks (EPN);Walpole;;EPN 0101;KLPS11;KLYN1B;DNO-UKPN;KLPS_KINGT_2;132;0.27;1.28;0.33;659;817;6.080
4484;Eastern Power Networks (EPN);Walpole;;EPN 0102;PPST11;FLFN1B;DNO-UKPN;PPST_FLFNT_2;132;0.03;0.15;0.04;659;817;0.730
4486;Eastern Power Networks (EPN);Walpole;;EPN 0107;EGAS31;EGAS3A;DNO-UKPN;lne_EGAS_EGM;33;0.06;0.05;0.0;403;445;0.052
4490;Eastern Power Networks (EPN);Walpole;;EPN 0112;MSFS31;MSFS3A;DNO-UKPN;lne_MEAD_WISS;33;0.1;0.08;0.01;403;445;0.077
4504;Eastern Power Networks (EPN);Walpole;;EPN 0225;RAMP51;RAMP5A;EPN 0225;Lne_RAMP_SWAF;11;0.06;0.08;0.0;669;782;0.024
4513;Eastern Power Networks (EPN);Walpole;;Farcet Primary 11kV;FARC51;FARC5A;Farcet Primary 11kV;lne_T1;11;0.07;0.14;0.0;714;786;0.019
4519;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6005;Funthams Ln Primary 33kV;FUNT3B;FUNT32;Funthams Ln Primary 33kV;FUNTT_FUNT_1;33;0.03;0.03;0.0;403;445;0.026
