id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
4521;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6072;Gaywood Bridge Primary 11kV;GAYW5A;GAYW51;Gaywood Bridge Primary 11kV;Lne_TransformerTail_2;11;0.04;0.05;0.01;220;241;0.040
4552;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6007;Kings Lynn South Grid 33kV;KLSO31;WATL3A;Watlington Primary 33kV;KLSO_WATLT_1;33;12.22;25.43;0.03;308;385;7.772
4553;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6007;Kings Lynn South Grid 33kV;KLSO31;KLPS31;EPN 0114;KLSO_KLPS_1;33;4.11;8.11;0.02;308;385;2.526
4554;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6008;Leverington Primary 33kV;LEVE32;LEVE3C;DNO-UKPN;LEVET_LEVE_2;33;5.59;13.11;0.07;408;480;4.640
4559;Eastern Power Networks (EPN);Walpole;EPN-R00000000G01B-000-059Z;Leziate Drove Switching Station;LEZI3A;LEZI3B;Leziate Drove Switching Station;INTERCONNECTOR;33;0.05;0.04;0.0;403;445;0.040
4564;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6065;March Grid 132kV;MRCG12;WMAR1A;West March 132kV;WMAR_MARC_2;132;0.15;0.34;0.08;382;476;1.520
4573;Eastern Power Networks (EPN);Walpole;;Northwold Primary 33kV;NOWN31;FOUL3A;DNO-UKPN;NOWN_SWAFT_2;33;1.19;1.43;0.16;531;588;1.500
4582;Eastern Power Networks (EPN);Walpole;EPN-S0000000C6060;Peterborough Central 132kV;PETC13;PETC1A;Peterborough Central 132kV;lne_PETC_PETC_2;132;0.0;0.0;0.04;749;848;0.046
4584;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 132kV;PETC1C;PPST11;EPN 0102;PETC_PPST_1;132;0.26;0.76;0.17;382;476;3.350
4589;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC3C;PETC31;Peterborough Central 33kV;PETC_PETC_4;33;0.03;0.07;0.01;666;770;0.074
4596;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6060;Peterborough Central 33kV;PETC31;GRHP32;EPN 0104;Lne_PETC_GRHP_2;33;7.49;6.39;0.85;350;405;6.681
4601;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 11kV;PETS51;PETS5C;Peterborough South Grid 11kV;Cable Tail_GT1A;11;0.02;0.05;0.03;714;786;0.076
4602;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 11kV;PETS51;PETS5B;Peterborough South Grid 11kV;Cable Tail_GT2A;11;0.02;0.04;0.03;714;786;0.070
4619;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF3B;SWAF31;Swaffham Grid 33kV;SWAF_SWAF_3;33;0.03;0.04;0.0;456;525;0.035
4621;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6042;Swaffham Grid 33kV;SWAF3D;SWAF31;Swaffham Grid 33kV;Lne_SWAF_RAMP_1;33;0.02;0.02;0.0;521;579;0.020
4626;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6069;Upwell Lakes End Primary 33kV;UPWL31;MRCG31;March Grid 33kV;MARC_UPWL_1;33;17.44;41.99;0.08;408;477;13.937
4627;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6077;Walsoken Grid 11kV;WALS5B;WALS51;Walsoken Grid 11kV;Transformer_Tail_WALS_T4;11;0.18;0.23;0.0;649;757;0.030
4631;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6077;Walsoken Grid 132kV;WALS11;WALG11;Walpole GIS 132kV;WALS_WALP_2;132;0.35;1.68;1.86;659;817;8.310
4659;Eastern Power Networks (EPN);Walpole;EPN-S0000000G6031;Wissington BSC 33kV;WISS31;WISS3B;Wissington BSC 33kV;QB_LoadLine;33;0.02;0.02;0.0;521;579;0.019
4673;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3D;LNPL3B;DNO-UKPN;BILL_GOOS_2_(2);33;0.1;0.28;0.0;408;508;0.083
4674;Eastern Power Networks (EPN);Warley;;DNO-UKPN;HAWO3B;HAWO31;Harold Wood Primary 33kV;HAWOT_HAWO_1;33;0.78;0.94;0.11;521;579;0.985
4684;Eastern Power Networks (EPN);Warley;;DNO-UKPN;RAIN3A;MWPR31;Manor Way Primary 33kV;RAINT_MWPR_1;33;1.44;1.57;0.22;366;421;1.692
4687;Eastern Power Networks (EPN);Warley;;EPN 0248;RAIH12;WRRT1A;DNO-UKPN;HORN_RAIN_1;132;0.2;0.56;8.07;596;672;7.370
4692;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 132kV;HORN12;WRRT1A;DNO-UKPN;HORN_WARG_2;132;0.07;0.12;4.56;607;686;2.144
4702;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 132kV;PURF11;PURF1A;Purfleet Grid 132kV;WARG_PURF_3;132;0.0;0.01;0.08;691;796;0.085
4710;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;PREY34;Purfleet Primary 33kV;PURF_PREY_4;33;0.5;0.55;0.05;323;370;0.530
4713;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;AVEL31;Aveley Switching Stn 33kV;PURF_AVEL_1;33;1.99;3.11;0.28;329;377;3.006
4721;Eastern Power Networks (EPN);Warley;EPN-S0000000C7114;Shenfield Grid 132kV;SHEN12;WARG11;Warley Grid 132kV;WARG_SHEN_2;132;0.82;3.07;2.4;546;679;14.124
4722;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;HUBS31;EPN 0244;SHEN_HUBS_1;33;0.19;0.15;0.01;403;445;0.150
4729;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;BREN31;Brentwood Primary 33kV;SHEN_BREN_2_(1);33;3.76;5.44;0.71;604;670;5.927
4747;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;PICC3D;PEWE3A;DNO-UKPN;PICC_BERKT_3_(2);33;2.07;4.89;0.01;371;463;1.576
4748;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BOIS3A;AMEP32;Amersham Primary 33kV;BOIST_AMEP_2;33;3.1;2.38;0.24;291;333;2.380
4759;Eastern Power Networks (EPN);Watford South;;EPN 0123;ASHR31;LYEG31;Lye Green 33kV;Lne_ASHR_1;33;2.46;2.98;0.34;521;579;3.120
4768;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV34;GROV3D;Grove Mill Primary 33kV;lne_GROV_T1;33;0.01;0.01;0.0;459;532;0.014
4770;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;HSWR32;EPN 0262;HARN_HSWR_2;33;5.29;6.4;0.72;521;579;6.700
4786;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 33kV;HOLY31;GROV3D;Grove Mill Primary 33kV;HOLY_GROVT_1;33;2.99;3.04;0.89;481;555;4.148
4793;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;LGTE3A;DNO-UKPN;LYEG_BERKT_2;33;1.62;3.82;0.03;408;508;1.367
4800;Eastern Power Networks (EPN);Watford South;;Piccotts End Grid 33kV;PICC30;FROG3B;DNO-UKPN;PICC_FROGT_2;33;2.31;2.83;0.96;521;579;3.965
4828;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3A;PURF30;Purfleet Grid 33kV;WTHKT_PURF_2;33;1.62;2.0;0.22;525;686;2.085
4858;Eastern Power Networks (EPN);Willesden;;Leicester Rd Grid 132kV;LEIR1A;TAYT12;Taylors Ln (PS) Tee 132kV;lne_TAYT_GIBR/LEIR_2;132;0.0;0.01;0.0;;;1.000
4859;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 132kV;LEIR1B;LEIC12;Leicester Rd Grid 132kV;lne_LEIR_GRID1B;132;0.0;0.0;0.0;;;0.188
4870;Eastern Power Networks (EPN);Willesden;;Wembley Park 11kV;WEMP51;WEMP5B;Wembley Park 11kV;lne_WEMP_T1;11;0.07;0.14;0.0;994;1070;0.020
4877;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H7123;Cherry Grn Primary 33kV;CHGN31;MLFM3A;DNO-UKPN;CHGN_KNEB_2;33;3.95;5.17;0.03;247;281;1.616
4880;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;RSFM3A;BASS32;Bassingbourn Primary 33kV;BASS_BASST_1;33;13.6;8.3;0.01;155;194;2.579
4910;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WYMG3C;WYMG3D;DNO-UKPN;NHIT_WYMG_2_(2B);33;1.01;0.46;0.05;227;259;0.455
4913;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;HILF3A;WLET32;West Letchworth Primary 33kV;SHEF_WLET_2;33;7.04;15.53;0.12;287;330;5.681
4926;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;BIGG3B;BIGG32;Biggleswade Primary 33kV;SHEFT_BIGG_1;33;3.53;6.79;0.13;321;371;2.871
4949;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8165;North Hitchin Primary 33kV;NHIT32;WYMG3D;DNO-UKPN;NHIT_WYMG_2_(1);33;1.63;1.41;0.26;323;374;1.612
4955;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H7073;Reed Primary 11kV;REED5A;REED51;Reed Primary 11kV;TransformerTail_REED_1;11;0.3;0.06;0.0;157;178;0.008
4962;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4012;Shepreth Primary 33kV;SHPP3D;SHPP31;Shepreth Primary 33kV;lne_SHPP_T3;33;0.04;0.06;0.01;604;670;0.061
4967;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8148;South Stevenage Primary 33kV;SSTE32;SSTE3A;DNO-UKPN;SSTET_SSTE_2;33;0.49;0.41;0.05;291;333;0.425
4972;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8064;Verity Way Primary 33kV;VERY31;WYMG31;Wymondley Grid 33kV;VERYT_VERY_2;33;3.35;6.0;0.66;604;670;6.210
4979;Eastern Power Networks (EPN);Wymondley;;Wymondley Grid 132kV;WYMG11;WYMM11;Wymondley Main 132kV;WYMM_WYMG_1;132;0.0;0.01;0.5;713;833;0.192
4984;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 33kV;WYMG3F;WYMG31;Wymondley Grid 33kV;CableTail_GT2;33;0.02;0.05;0.02;837;972;0.100
15;London Power Networks (LPN);Barking 132kV;LPN-S000000003618;Barking Grid 66kV;BARG61;BARG6C;Barking Grid 66kV;lne_BARK_EHAM_1(1);66;0.0;0.1;0.0;;262;1.000
71;London Power Networks (LPN);Brimsdown;;Buckhurst Hill 33kV;BUCK31;FAIR3B;Fairlop Rd 33kV;lne_BUCK_FAIR_2;33;3.88;5.14;1.86;390;500;8.060
98;London Power Networks (LPN);City Road;;Bankside C 11kV;BANC54;PATE51;Paternoster 11kV;Lne_BANC_PATE_2;11;11.37;1.26;0.03;466;509;1.529
138;London Power Networks (LPN);City Road;;Calshot St 11kV;CALS51;CALS5A;Calshot St 11kV;lne_CALS_GT2B;11;0.04;0.13;0.0;716;804;0.020
145;London Power Networks (LPN);City Road;;City Rd B 11kV;CITB51;CITC52;City Rd C 11kV;lne_CITC_CITB_INTER_B1;11;0.0;0.01;0.0;;5249;1.000
147;London Power Networks (LPN);City Road;LPN-S000000000416;City Rd C 11kV;CITC5A;CITC52;City Rd C 11kV;lne_CITC_CITB_GRID3A;11;0.0;0.01;0.0;1780;1930;1.000
148;London Power Networks (LPN);City Road;LPN-S000000000416;City Rd C 11kV;CITC5B;CITC52;City Rd C 11kV;lne_CITC_CITB_GRID3B;11;0.0;0.01;0.0;1780;1930;1.000
150;London Power Networks (LPN);City Road;LPN-S000000000416;City Rd C 11kV;CITC5D;CITC51;City Rd C 11kV;lne_CITC_CITB_GRID4B;11;0.0;0.01;0.0;1780;1930;1.000
167;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5A;DEVO52;Devonshire Square 11kV;lne_DEVO_GRID1A;11;0.12;0.19;0.0;960;1085;0.050
203;London Power Networks (LPN);City Road;LPN-S000000003463;Limeburner Ln 132kV;LIMA12;LIMA1B;Limeburner Ln 132kV;lne_BANF_CITY_LIMA_3;132;0.0;0.01;0.09;691;796;0.100
219;London Power Networks (LPN);Hackney 132kV;LPN-S000000003615;Bow 132kV;BOWM11;BWNR11;LPN 0022;lne_BOWM_BWNR_4;132;0.0;0.01;0.0;;748;1.000
245;London Power Networks (LPN);Hackney 132kV;;Holloway Grid 66kV;HOLL62;KHWL62;King Henrys Walk 66kV;lne_HOLL_KHWL_1;66;0.48;0.61;2.14;430;450;3.250
248;London Power Networks (LPN);Hackney 132kV;;Holloway Grid 66kV;HOLL62;SHOR61;Shoreditch 66kV;lne_HOLL_SHOR_1B;66;1.5;1.43;2.69;391;435;5.307
274;London Power Networks (LPN);Hackney 66kV;LPN-S000000000442;Hackney B 66kV;HACB63;HACG62;Hackney Grid 66kV;lne_HACG_HACC_3;66;0.0;0.01;0.0;;;1.000
278;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7B;HACC73;Hackney C 6.6kV;RB2;6.6;4.0;80.0;0.0;3062;3062;Series Reactor
283;London Power Networks (LPN);Hackney 66kV;LPN-S000000003436;Hackney Grid 66kV;HACG62;HACS61;Hackney Sgrid 66kV;lne_HACS_HACG_INTER4-2;66;0.01;0.02;0.78;800;800;1.000
310;London Power Networks (LPN);Hurst 132kV;LPN-S000000003732;Eltham Grid 132kV;ELTH11;ELTH1E;Eltham Grid 132kV;lne_ELTH_ELTM_T1B;132;0.0;0.01;0.0;780;850;1.000
333;London Power Networks (LPN);Hurst 132kV;;LPN 0058;KIDV32;ELTG32;Eltham Grid 33kV;lne_ELTG_KIDV_2;33;2.81;3.17;0.48;394;462;3.000
337;London Power Networks (LPN);Islington;LPN-S000000000446;Hatchard Rd 66kV;HATR64;HOLL61;Holloway Grid 66kV;lne_HOLL_HATR_4;66;0.54;0.55;1.53;160;170;2.790
345;London Power Networks (LPN);Islington;;Georgiana St 11kV;GEST52;GEST5D;Georgiana St 11kV;Lne_GEORG_GT2B;11;0.1;0.33;0.01;716;804;0.100
366;London Power Networks (LPN);Littlebrook;;Dartford Grid A 33kV;DARA32;DART3C;Dartford Grid A 33kV;lne_DARA_GRID3A;33;0.34;0.96;0.11;657;728;1.000
370;London Power Networks (LPN);Littlebrook;LPN-S000000000796;Erith 22kV;EITH83;DARF81;Dartford Grid A 22kV;lne_ERITH_DARA_AUTOT3;22;1.21;1.05;0.36;200;220;5.450
385;London Power Networks (LPN);Lodge Road;;Carnaby St C 11kV;CARC51;CARN52;Carnaby St 11 kV;lne_CARN_CARC;11;0.01;0.08;0.0;;;0.100
392;London Power Networks (LPN);Lodge Road;;Hyde Park Estate A 66kV;HYPA6C;HYPB63;Hyde Park Estate B 66kV;lne_HYPA_T3B;66;0.0;0.01;0.0;970;1020;1.000
410;London Power Networks (LPN);Lodge Road;LPN-S000000003360;Lodge Rd B 66kV;LODB61;MOSD65;Moscow Rd 66kV;lne_LODB_MOSD1;66;0.48;0.64;1.68;390;470;2.780
418;London Power Networks (LPN);Lodge Road;;Moscow Rd 22kV;MOSC82;VICT81;Victoria Gdns 22kV;lne_MOSC_VICT_1;22;1.39;2.15;0.09;360;360;1.290
432;London Power Networks (LPN);New Cross 132kV;LPN-S000000003722;Deptford West 22kV;DEPW81;NECK83;Neckinger 22kV;lne_DEPW_NECK_3;22;5.66;5.31;0.55;380;410;1.000
453;London Power Networks (LPN);New Cross 66kV;LPN-S000000000917;Bankside D 66kV;BAND62;TRAF62;Trafalgar St 66kV;Lne_BANE_TF;66;0.34;0.67;0.62;790;850;1.000
490;London Power Networks (LPN);Redbridge;LPN-S000000003567;Perth Rd B 33kV;PERB3A;LEYB31;Ley St B 33kV;lne_PERB_LEYB_3;33;0.0;0.01;0.0;950;1020;1.000
505;London Power Networks (LPN);St Johns Wood;LPN-S000000003206;Back Hill 132kV;BACH12;LONG1A;Longford St B 132kV;lne_LONG_BACH_1;132;0.05;0.32;3.38;;500;1.000
515;London Power Networks (LPN);St Johns Wood;;Back Hill B 33kV;BACB32;QSBS31;LPN 0049;lne_BACB_QSBS;33;1.52;3.33;0.43;737;819;3.590
572;London Power Networks (LPN);St Johns Wood;;LPN 0015;BDGW31;BDGE31;LPN 0014;lne_BDGW_BDGE;33;0.01;0.01;0.0;837;972;0.015
599;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd 132kV;OBRD1A;SJOW1E;St Johns Wood 132kV;lne_SJOW_OBRD_3;132;0.11;0.3;16.61;580;630;6.210
601;London Power Networks (LPN);St Johns Wood;LPN-S000000000174;Old Brompton Rd B 11kV;OBRB53;OBRD5B;Old Brompton Rd B 11kV;lne_OBRD_GRID1B;11;0.0;0.01;0.0;1600;1600;1.000
615;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW12;SJWB11;St Johns Wood B 132kV;lne_INTER 4-1;132;0.0;0.0;0.0;;;0.260
639;London Power Networks (LPN);West Ham;LPN-S000000003620;Brunswick Wharf B 132kV;BRWB11;LLCR11;LPN 0067;lne_BRUW_LLCR_1;132;0.06;0.05;0.58;471;538;0.748
669;London Power Networks (LPN);West Ham;;Old School Close 11kV;OSCL52;OSCL5D;Old School Close 11kV;lne_OSCL_GT2A;11;0.09;0.3;0.0;1526;1986;0.045
724;London Power Networks (LPN);Willesden 132kV;LPN-S000000003286;Leicester Rd 132kV;TAYL11;GIBR12;Gibbons Rd 132kV;lne_LEIR_GIBR_2;132;0.05;0.07;2.32;270;340;1.000
733;London Power Networks (LPN);Willesden 132kV;;LPN 0040 / LPN 0041;WIDB1A;WILB1B;LPN 0041;lne_WISD_WILB_GRID2A;132;0.02;0.02;0.52;1000;1000;1.000
751;London Power Networks (LPN);Willesden Grid 66 kV;LPN-S000000000183;Townmead B 66kV;TOWB61;TOWN62;Townmead Road Tee Point 66kV;lne_TOWM_GRID2;66;0.0;1.0;0.0;240;260;1.000
771;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB3F;CLAP31;Clapham Park Rd 33kV;lne_BENB_CLAP_1;33;0.03;0.03;0.0;465;536;0.030
777;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BENR3C;Bengeworth Rd Grid 33kV;lne_BENB_GRID3;33;0.0;0.01;0.0;;;1.000
778;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN-S000000003909;Bengeworth Rd Grid 33kV;BENB31;BENR3D;Bengeworth Rd Grid 33kV;lne_BENB_GRID4;33;0.0;0.01;0.0;;;1.000
797;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0062;KIRT32;BENB31;Bengeworth Rd Grid 33kV;lne_BENB_KIRT_2;33;4.5;5.07;0.77;394;462;4.800
811;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001014;Burlington Rd 33kV;BURL34;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_BURL_4;33;6.21;4.6;1.1;840;910;6.570
829;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001037;Gorringe Park 33kV;GORR33;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_GORR_3;33;2.56;3.3;0.56;900;990;4.050
844;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000365;Moreton Street 66kV;MORT62;WANS62;Wandsworth 66kV;lne_WANS_MORT_2;66;0.86;2.01;1.29;;131;1.000
850;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000922;Stewarts Rd 11kV;STWR52;STWR52;Stewarts Rd 11kV;lne_UBS 2-3_UBS 3-2;11;9.11;3.27;0.0;;116;0.100
889;South Eastern Power Networks (SPN);Beddington;;Addington 132kV;ADDI1B;ADDI11;Addington 132kV;X216;132;0.01;0.01;0.18;469;544;0.096
921;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 33kV;BEDD3B;BEDD31;Beddington 33kV;X703;33;0.07;0.17;0.11;623;701;0.396
947;South Eastern Power Networks (SPN);Beddington;SPN-S000000008608;Croydon Grid 33kV;CRYG31;CRYG3A;Croydon Grid 33kV;G7M8;33;0.03;0.06;0.01;625;733;0.069
973;South Eastern Power Networks (SPN);Beddington;;Shirley 33kV;SHRL32;ADDI30;Addington Grid 33kV;G6O5;33;5.43;5.0;0.62;391;435;5.188
1016;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 11kV;BTWN52;BTWN5B;Brighton Town 11kV;X633;11;0.3;0.4;0.0;1566;1740;0.050
1019;South Eastern Power Networks (SPN);Bolney;SPN-S000000008307;Brighton Town 33kV;BTWN32;BRTL31;Brighton Local 33kV;G7KY;33;0.05;0.07;0.01;820;903;0.080
1028;South Eastern Power Networks (SPN);Bolney;SPN-S000000008001;Colley Lane 33kV;COLL31;REIG31;Reigate 33kV;G7LO;33;6.83;3.41;0.0;238;265;2.865
1075;South Eastern Power Networks (SPN);Bolney;;Hangleton 33kV;HANG32;FISH31;Fishersgate Grid 33kV;G7KB;33;3.51;2.19;0.44;338;375;2.713
1110;South Eastern Power Networks (SPN);Bolney;SPN-S000000009934;Moulsecoomb Grid 33kV;MOUL3A;MOUL31;Moulsecoomb Grid 33kV;G7KE;33;0.05;0.04;0.01;396;440;0.044
1136;South Eastern Power Networks (SPN);Bolney;SPN-S000000008369;Reigate 33kV;REIG32;LEIG31;Leigh Grid 33kV;G7LJ;33;8.31;5.03;0.01;351;390;6.677
1171;South Eastern Power Networks (SPN);Bolney;;SPN 0087;BRBZ31;BRBS31;SPN 0087;X559;33;0.13;0.1;0.01;614;686;0.101
1173;South Eastern Power Networks (SPN);Bolney;;SPN 0105;GAWB31;SMAL31;Smallfield Grid 33kV;G7YW;33;3.36;4.07;0.46;531;588;4.260
1183;South Eastern Power Networks (SPN);Bolney;SPN-S000000009150;Three Bridges Local 33kV;THRB31;GATB31;SPN 0008;G6MJ;33;2.34;5.01;0.66;518;575;5.377
1198;South Eastern Power Networks (SPN);Bolney;SPN-S000000008514;West Worthing 33kV;WWOR32;WORA31;Worthing Grid A 33kV;G7NI;33;4.36;5.25;0.01;328;365;4.693
1201;South Eastern Power Networks (SPN);Bolney;;Withdean 33kV;WITH31;FISH31;Fishersgate Grid 33kV;G7K9;33;7.52;6.96;0.88;356;411;7.235
1212;South Eastern Power Networks (SPN);Bolney;SPN-S000000008354;Worthing Town 33kV;WTWN34;WORB31;Worthing Grid B 33kV;G7NV;33;1.6;1.48;0.18;356;411;1.530
1219;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGIS12;CGIS1A;Canterbury North 132kV;C76L;132;0.05;0.1;3.65;435;550;1.632
1236;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009110;Canterbury South 33kV;CANT31;LBZO31;Littlebourne Zone 33kV;G6XD;33;8.22;11.83;0.32;308;385;5.741
1267;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009967;Herne Bay Grid 33kV;HERB30;WDFZ31;Woodlands Farm Zone 33kV;G6XA;33;4.86;8.73;0.04;345;431;3.051
1285;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009932;Maidstone Grid 33kV;MAST31;MAST3C;Maidstone Grid 33kV;X667;33;0.34;0.34;0.02;405;465;0.293
1287;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009532;Maidstone Grid North 11kV;MAIN50;MAIS51;Maidstone Grid South 11kV;X156;11;0.01;0.04;0.0;1315;1478;0.009
1288;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009532;Maidstone Grid North 11kV;MAIN51;MAST5B;Maidstone Grid North 11kV;X157;11;0.43;0.65;0.0;592;648;0.087
1296;South Eastern Power Networks (SPN);Canterbury;;SPN 0015;KNPV31;KNZO31;Knowlton Zone 33kV;X305;33;1.31;1.08;0.09;409;451;1.050
1317;South Eastern Power Networks (SPN);Chessington;SPN-S000000009912;Chessington 132kV;CHSI1A;KITO12;Kingston 132kV;C706;132;0.31;0.59;18.76;520;568;9.345
1326;South Eastern Power Networks (SPN);Chessington;SPN-S000000008399;Esher 33kV;ESHR31;CHSI31;Chessington Grid 33kV;G7NA;33;7.63;4.84;1.1;346;398;6.196
1334;South Eastern Power Networks (SPN);Chessington;SPN-S000000008025;Hampton Switching Station 33kV;HAMS31;KITO31;Kingston Grid 33kV;G6PE;33;2.32;2.58;0.0;396;440;2.799
1337;South Eastern Power Networks (SPN);Chessington;SPN-S000000008325;Kingston 33kV;KIGO33;KITO31;Kingston Grid 33kV;G7PH;33;0.03;0.07;0.01;737;819;0.071
1523;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008659;Baldslow 33kV;BALO32;HAST32;Hastings 33kV;X484;33;8.14;4.94;0.46;428;475;4.714
1538;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008232;D.W.S. Tee 33kV;DWSD3C;DWSD31;D.W.S. Tee 33kV;X503;33;0.13;0.24;0.02;249;311;0.207
1573;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008361;Hailsham 33kV;HAIL31;HAIL3A;Hailsham 33kV;X498;33;0.0;0.0;0.0;517;574;0.022
1577;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Farm Zone 33kV;HTFZ31;BKFZ3A;Hartley Farm Zone 33kV;X639;33;0.05;0.09;0.0;345;431;0.030
1582;South Eastern Power Networks (SPN);Ninfield;SPN-S000000009122;Hartley Grid 33kV;HART31;STPT31;Staplehurst Tee33kV;G6SM;33;13.37;23.17;0.07;345;431;8.161
1610;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008330;Lewes Town 33kV;LTWN32;LEWE31;Lewes Grid 33kV;G7U6;33;3.64;4.24;0.06;237;296;1.663
1624;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008016;Mountfield 33kV;MNTF31;NINL31;Ninfield Local 33kV;G7V8;33;4.48;7.96;0.02;345;431;2.782
1626;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008335;Newhaven Town 11kV;NEWT51;NEWT51;Newhaven Town 11kV;X232;11;0.76;1.15;0.0;592;648;0.150
1650;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008456;Peacehaven 33kV;PEAC32;NERF31;SPN 0040;G7KQ;33;7.2;10.71;0.01;308;385;5.080
1703;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008374;Uckfield 33kV;UCKF3B;UCKF3A;Uckfield 33kV;G7U4;33;2.62;4.04;0.06;292;325;1.716
1723;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008531;Wittersham Zone 33kV;WIZO31;WIZO3C;Wittersham Zone 33kV;X464;33;0.17;0.24;0.0;391;435;0.068
1751;South Eastern Power Networks (SPN);Northfleet;;Cooling Zone 33kV;COLZ31;SHRN31;Shornewood 33kV;X448;33;19.28;34.81;0.03;292;325;11.434
1753;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008626;Crossways 33kV;XWAY32;SMWN31;Stone Marshes SW STN 33kV;G7YJ;33;0.95;1.15;0.13;531;588;1.205
1766;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;DPEM1A;DORM12;Dormansland 132kV;X540;132;0.58;1.46;0.32;460;570;6.370
1774;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;STMZ3D;STMZ3C;DNO-UKPN;G8ZF 1-3;33;6.74;17.13;0.01;460;570;4.639
1776;South Eastern Power Networks (SPN);Northfleet;;DNO-UKPN;STMZ3A;STMZ3B;DNO-UKPN;G8ZF 1-5;33;1.49;3.78;0.0;460;570;1.024
1830;South Eastern Power Networks (SPN);Northfleet;SPN-S000000009937;Northfleet East 132kV;NFLE12;NEEG1B;DNO-UKPN;X737;132;0.0;0.01;0.09;740;810;0.120
1836;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008026;Oxted 33kV;OXTD3A;OXTD31;Oxted 33kV;G7TJ;33;0.03;0.03;0.0;391;435;1.000
1837;South Eastern Power Networks (SPN);Northfleet;SPN-S000000008026;Oxted 33kV;OXTD3B;OXTD31;Oxted 33kV;G7TK;33;0.03;0.03;0.0;391;435;1.000
1969;South Eastern Power Networks (SPN);Sellindge;;Appledore Road Zone 33kV;KNRD3B;KNRD3C;Kenardington 33kV;X452;33;0.08;0.12;0.0;249;311;0.033
1978;South Eastern Power Networks (SPN);Sellindge;SPN-S000000009902;Ashford Grid 33kV;ASHF3D;CASH32;Ashford Central 33kV;G7RA;33;0.19;0.17;0.02;396;440;0.166
1997;South Eastern Power Networks (SPN);Sellindge;;DNO-UKPN;ETCH1D;ETCH1H;DNO-UKPN;X237;132;0.01;0.07;0.02;791;980;0.326
2048;South Eastern Power Networks (SPN);Sellindge;SPN-R000000910209-000-050Z;Oaklands Farm Zone 33kV;OAFZ31;HOTF31;SPN 0068;X396;33;0.01;0.01;0.0;409;451;0.010
2123;South Eastern Power Networks (SPN);West Weybridge;;DNO-UKPN;CHWW3A;WWEY31;West Weybridge Grid 33kV;X603;33;0.51;0.73;0.1;820;903;0.798
2251;Eastern Power Networks (EPN);Amersham;;EPN 0292;ILME12;TRBE11;EPN 0283;Line(14);132;0.01;0.05;0.99;804;914;0.750
2258;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME31;ILME3J;Ilmer Grid 33kV;Line(6);33;0.05;0.05;0.01;521;579;0.057
2260;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3G;ILME3H;DNO-UKPN;ILME_SAUN_1_(1A);33;0.24;0.2;0.02;403;445;0.195
2264;Eastern Power Networks (EPN);Amersham;EPN-S0000000D8077;Ilmer Grid 33kV;ILME3E;ILME3F;DNO-UKPN;ILME_THAMT_2_(1A);33;0.12;0.09;0.01;283;324;0.082
2270;Eastern Power Networks (EPN);Amersham;EPN-S0000000H8046;Wendover Primary 33kV;WEND31;MRSH3B;DNO-UKPN;WENDT_WEND_1;33;7.03;15.94;0.13;358;411;5.843
2274;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000D7124;Crowlands Grid 33kV;CROW31;ROMF32;Romford Primary 33kV;CROW_ROMF_1;33;0.92;1.69;0.35;515;599;2.000
2290;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7150;Romford Primary 33kV;ROMF33;CROW31;Crowlands Grid 33kV;CROW_ROMF_9;33;1.7;1.85;0.26;366;421;2.000
2293;Eastern Power Networks (EPN);Barking 132kV;EPN-S0000000H7133;Selinas Ln Primary 33kV;SELI3A;CHTR30;Cherry Tree Primary 33kV;SELIT_CHTR_2;33;2.2;2.66;0.3;521;579;2.782
2301;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW31;CHEN3B;DNO-UKPN;BARW_CHEN_1_(1);33;0.29;0.22;0.04;323;374;0.252
2307;Eastern Power Networks (EPN);Barking West 33kV;EPN-S0000000G7121;Barking West 33kV;BARW32;FSPR32;EPN 0013;BARW_FSPR_6;33;4.04;4.09;0.6;323;374;4.421
2312;Eastern Power Networks (EPN);Barking West 33kV;;Becontree Primary 33kV;BECO31;MYBK32;May & Baker Primary 33kV;BECO_MYBK_2;33;2.2;2.04;0.26;323;370;2.113
2330;Eastern Power Networks (EPN);Braintree;EPN-S0000000D3015;Braintree Local 33kV;BRAI31;BRAI3A;Braintree Local 33kV;LN_5669_5668_1;33;0.02;0.04;0.0;666;770;0.035
2336;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3017;Coggeshall Primary 33kV;COGG3A;COGG31;Coggeshall Primary 33kV;lne_COGG3_1;33;0.01;0.03;0.0;589;662;0.026
2339;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;LDSH3A;DRAP3A;DNO-UKPN;DUNMT_WBRAT_2_(1);33;17.99;24.65;0.03;253;311;7.047
2370;Eastern Power Networks (EPN);Braintree;EPN-S0000000H3053;West Braintree Primary 33kV;WBRA31;WNGT3B;DNO-UKPN;DUNMT_WBRAT_2_(3);33;0.46;0.66;0.09;604;670;0.722
2389;Eastern Power Networks (EPN);Bramford;;Benhall Primary 33kV;BENH31;LEIS31;Leiston Primary 33kV;BENH_LEIS_1;33;8.09;19.25;0.03;408;508;6.431
2400;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM12;IPSW1B;DNO-UKPN;BRAM_IPSWT_1;132;0.34;1.28;0.76;546;679;5.820
2407;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1034;Brandon Primary 33kV;BRAN31;FELT31;Feltwell Primary 33 kV;BRAN_FELT_1;33;9.87;23.5;0.03;408;508;7.849
2417;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 33kV;BURG31;BSUG31;EPN 0022;BURG_BSUG_1;33;2.81;6.83;0.07;408;508;2.620
2453;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;MERS3B;Mersea Rd Primary 33kV;COLC_MERS_2;33;3.41;4.08;0.13;253;311;2.053
2456;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;COLC3A;Colchester Grid 33kV;COLC_PARS_1_(1B);33;0.76;0.79;0.07;247;284;0.744
2460;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1014;Diss Grid 132kV;DSSS12;THET1A;DNO-UKPN;THETT_DISS_4;132;1.19;2.63;0.6;382;476;11.744
2464;Eastern Power Networks (EPN);Bramford;;Diss Grid 33kV;DSSS31;RHAL31;Rickinghall Primary 33kV;DISS_RHAL_1;33;12.33;29.34;0.04;408;508;9.800
2515;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BRAP3A;HASU3D;DNO-UKPN;HASUT_CLAYT_1;33;10.93;25.64;0.03;371;463;8.046
2549;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3E;FELI3D;DNO-UKPN;FELI_CLIQ_2;33;2.28;6.07;0.01;408;508;1.810
2551;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;DRIN3D;HITC3A;DNO-UKPN;DRINT_HITCT_2;33;19.92;30.59;0.03;253;311;7.803
2556;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CFMA3A;MHDC3A;DNO-UKPN;CFMA_MHDC_1;33;0.34;0.8;0.0;408;508;0.269
2601;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3036;East Bay Primary 33kV;EASB3B;BICK32;Braiswick Primary 33kV;EASBT_BICK_2;33;1.96;2.4;0.84;543;627;3.395
2635;Eastern Power Networks (EPN);Bramford;;Felixstowe Grid 33kV;FELI3A;FELI31;Felixstowe Grid 33kV;FELI_GT1;33;0.01;0.02;0.03;737;818;0.075
2645;Eastern Power Networks (EPN);Bramford;;Framlingham Primary 33kV;FRAM31;WICK31;Wickham Market Grid 33kV;FRAM_WICK_2;33;10.39;22.99;0.07;338;421;6.130
2657;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5053;Halesworth Grid 33kV;HALE31;HALE3A;DNO-UKPN;HALE_HARLT_1;33;0.23;0.43;0.03;408;491;0.282
2662;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5068;Harleston Primary 33kV;HARL3C;CDSF3A;DNO-UKPN;HARLT_HARL_1;33;17.8;42.34;0.06;408;508;14.205
2665;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5018;Henstead Primary 33kV;HREY3A;REYD31;Reydon Primary 33kV;HENS_REYD_1;33;12.53;29.82;0.04;408;508;9.960
2669;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1037;Hitcham Primary 33kV;HITC32;HITC3A;DNO-UKPN;HITCT_HITC_2;33;16.85;23.08;0.03;253;311;6.627
2672;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5089;Ilketshall Grid 132kV;ILKE11;ILKE1C;Ilketshall Grid 132kV;ILKE_ILKE_2;132;0.0;0.0;0.05;691;796;0.060
2684;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;MABR32;EPN 0238;IPSW_MABR_1;33;0.57;0.98;0.1;371;463;0.759
2716;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1055;Martlesham Primary 33kV;MSHM31;MSHM3B;DNO-UKPN;MSHMT_MSHM_1;33;6.84;16.19;0.24;408;480;6.110
2722;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3063;Old Rd Primary 11kV;OLDR50;VALL51;Valleybridge Rd Primary 11kV;OLDR_VALL_1;11;38.77;17.33;0.0;258;295;2.520
2739;Eastern Power Networks (EPN);Bramford;EPN-S0000000C5082;Rumburgh 132kV;RUMB12;EARS1A;Earl Sohan Junction 132kV;ERSJT_RUMB_2;132;2.52;5.58;1.27;382;476;24.917
2749;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1189;Snetterton Primary 33kV;SNEP31;SNBM31;EPN 0207;SNET_SNBM_1;33;0.39;0.56;0.29;604;670;1.221
2757;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 132kV;STOW1B;BURG11;Bury Grid 132kV;BRSM_BURG_1_(1);132;2.34;5.19;1.25;382;476;23.230
2759;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3D;DNO-UKPN;lne_STOW_HADP_1(1);33;0.01;0.01;0.0;521;579;0.010
2767;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1018;Stowmarket Grid 33kV;STOW31;STOW3G;DNO-UKPN;lne_STOW_MANO_2(1);33;0.08;0.11;0.01;404;467;0.110
2803;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000C7084;Brimsdown Grid 132kV;BRIM11;SMIM1B;DNO-UKPN;BRIM_BARNT_2;132;1.73;3.84;1.63;382;476;17.376
2814;Eastern Power Networks (EPN);Brimsdown;EPN-S0000000D7085;Brimsdown North Grid 33kV;BRNO31;WALT3A;Waltham Abbey Primary 33kV;BRNO_WALTT_2;33;3.63;4.21;0.39;358;411;3.999
2817;Eastern Power Networks (EPN);Brimsdown;;Central Potters Bar Primary 11kV;CPOT51;CPOT5A;Central Potters Bar Primary 11kV;Lne_CPOT_T2;11;0.11;0.14;0.0;669;782;0.040
2823;Eastern Power Networks (EPN);Brimsdown;;DNO-UKPN;BORW1A;SMIM1A;DNO-UKPN;BRBHT_BARNT_1;132;0.38;0.85;0.19;382;476;3.779
2911;Eastern Power Networks (EPN);Burwell;;Ely Primary 33kV;ELYP31;ELYP3D;Ely Primary 33kV;lne_ELYP_ELYP2;33;0.01;0.01;0.0;521;579;0.010
2993;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4063;Croydon Primary 33kV;CROY31;HOBS3A;DNO-UKPN;CROY_SHPP_1;33;5.33;12.27;0.04;364;421;3.971
3025;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;RAFA3A;RAFA31;RAF Alconbury Primary 33kV;RAFAT_RAFA_1;33;1.44;1.19;0.18;323;374;1.240
3074;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4068;Huntingdon Grid 132kV;HUNT11;HUNT1A;DNO-UKPN;HUNTT_HUNT_2;132;0.48;2.32;0.59;659;817;11.008
3080;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000F4055;Little Barford 11kV;LBGD51;LBGD5B;Little Barford 11kV;LBGD1_LBGD5_2;11;0.53;1.04;0.0;714;786;0.145
3088;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000C4055;Little Barford 132kV GIS;LBGS11;EATO13;Eaton Socon Grid 132kV;EATO_LBGS_3;132;0.03;0.08;6.3;757;858;2.500
3106;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4046;St Ives Primary 33kV;STIV3C;STIV31;St Ives Primary 33kV;HUNT_STIV_1_(4);33;0.02;0.02;0.0;591;686;0.025
29;London Power Networks (LPN);Barking West 33kV;LPN-S000000000606;Axe St 33kV;AXES33;BARW32;Barking West 33kV;lne_BARW_AXES_3;33;4.2;4.0;1.13;320;340;5.900
88;London Power Networks (LPN);Brimsdown;LPN-S000000000534;Grove Lodge 33kV;GROT33;REBR30;Redbridge Supergrid 33kV;lne_REBR_GROT_3;33;0.89;1.62;0.64;420;540;2.410
111;London Power Networks (LPN);City Road;LPN-S000000003910;Bankside F 132kV;BANF11;TOOS1D;Tooley St 132kV;lne_BANF_TOOL_2;132;0.01;0.05;3.16;818;929;1.500
124;London Power Networks (LPN);City Road;;Beech St B 11kV;BEEB51;BEEA50;Beech St A 11kV;Lne_BEEB_BEEA_1;11;3.42;7.55;0.26;;5249;1.000
136;London Power Networks (LPN);City Road;;Calshot St 11kV;CALS52;CALS5B;Calshot St 11kV;lne_CALS_GT1B;11;0.04;0.13;0.0;716;804;0.020
152;London Power Networks (LPN);City Road;LPN-S000000003413;City Road 132kV;CITY11;CALS11;Calshot St 132kV;Lne_CITY_CALS_2;132;0.07;0.19;2.27;691;796;2.480
168;London Power Networks (LPN);City Road;LPN-S000000000418;Devonshire Square 11kV;DEVO5B;DEVO52;Devonshire Square 11kV;lne_DEVO_GRID1B;11;0.12;0.19;0.0;960;1085;0.050
215;London Power Networks (LPN);City Road;LPN-S000000000965;Newington House B 22kV;NEWB81;BAND8A;Bankside D 20kV;lne_BAND_NEWB_1;22;3.89;5.64;0.1;1000;1000;2.257
224;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;HACG61;Hackney Grid 66kV;lne_HACG_BLACKBS2-1;66;0.0;0.01;0.0;600;600;1.000
231;London Power Networks (LPN);Hackney 132kV;LPN-S000000003436;Hackney Grid 66kV;HACG61;WATR63;Waterloo Rd 66kV;lne_HACG_WATR_3;66;0.55;0.6;1.81;160;170;3.070
234;London Power Networks (LPN);Hackney 132kV;LPN-S000000003439;Hackney Supergrid 132 kV;HACS11;BOWM11;Bow 132kV;lne_BOWM_HACG_2;132;0.15;0.27;0.0;;850;4.300
369;London Power Networks (LPN);Littlebrook;LPN-S000000000796;Erith 22kV;EITH82;DARF82;Dartford Grid A 22kV;lne_ERITH_DARA_AUTOT2;22;1.21;1.05;0.36;200;220;5.450
376;London Power Networks (LPN);Littlebrook;;LPN 0025;WELD50;WELD5A;LPN 0025;lne_WELD_T4;11;0.0;0.1;0.0;;1575;1.000
420;London Power Networks (LPN);Lodge Road;;Moscow Rd 22kV;MOSC82;VICT83;Victoria Gdns 22kV;lne_MOSC_VICT_3;22;1.39;2.15;0.09;360;360;1.310
426;London Power Networks (LPN);New Cross 132kV;LPN-S000000000786;Deptford Grid 132kV;DEGR1A;DEPT11;Deptford Grid 132kV;lne_DEPT_DEPD_T4B;132;0.0;0.5;0.0;;437;1.000
445;London Power Networks (LPN);New Cross 132kV;LPN-S000000000673;Osborn St B 11kV;OSBB5F;OSBB51;Osborn St B 11kV;Lne_GT1B;11;0.18;0.36;0.0;714;786;0.050
528;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;CARC52;Carnaby St C 11kV;lne_CARC_DUST_1;11;6.03;8.02;0.02;523;573;1.000
542;London Power Networks (LPN);St Johns Wood;LPN-S000000000330;Ebury Bridge 11kV;EBBR5D;EBBR53;Ebury Bridge 11kV;lne_EBBR_GRID2B;11;0.0;0.01;0.0;2000;2000;1.000
619;London Power Networks (LPN);St Johns Wood;LPN-S000000003385;St Johns Wood 132kV;SJOW11;SJOW1E;St Johns Wood 132kV;lne_SJOW_SJWD3B;132;0.0;0.01;0.0;1200;1280;1.000
662;London Power Networks (LPN);West Ham;;LPN 0035;STEN81;STEN8D;LPN 0035;lne_STEN_GRID4DB;22;0.95;2.09;0.05;737;819;1.000
677;London Power Networks (LPN);West Ham;;Silvertown B 11kV;SILB53;SILB5G;Silvertown B 11kV;lne_SILB_SILB_1;11;0.7;1.21;0.0;1093;1235;0.165
704;London Power Networks (LPN);West Ham;;West Ham Sgrid 132kV;WHAG12;CORA11;LPN 0034;lne_WHAM_CORA;132;0.07;0.2;2.67;612;715;1.775
712;London Power Networks (LPN);West Ham;LPN-S000000003698;West Ham Sgrid 132kV;WHAG11;WHAM12;West Ham 132kV T Point;lne_WHSG_WHBRT4A/WH11T4B/WHAST4C;132;0.1;0.1;0.1;;437;1.000
714;London Power Networks (LPN);Willesden 132kV;LPN-S000000000240;Gibbons Rd 11kV;GIBR5E;GIBR51;Gibbons Rd 11kV;lne_GIBR_GRID1A2;11;0.0;0.01;0.0;1200;1200;1.000
738;London Power Networks (LPN);Willesden 132kV;;Willesden Grid 132kV;WISD11;FULC1B;Fulham Palace Rd C 132kV;lne_WISD_FULC_3;132;1.09;1.72;7.92;;516;1.000
769;London Power Networks (LPN);Wimbledon 1&2 132kV;;Bengeworth Rd Grid 33kV;BENB32;BENB3H;Bengeworth Rd Grid 33kV;lne_BENB_CLAP/MONB3;33;0.0;0.01;0.0;240;260;1.000
795;London Power Networks (LPN);Wimbledon 1&2 132kV;;LPN 0045;WIMD11;WIML11;Wimbledon Sec 1&2 132kV;lne_WM12_WIMD_GRID4A;132;0.0;0.01;0.0;200;220;1.000
805;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001008;Barnes B 6.6kV;BNSB7B;BNSB72;Barnes B 6.6kV;lne_BNSB_T4B2;6.6;10.1;19.97;0.01;714;786;1.000
818;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001017;Carslake Rd 66kV;CARK61;WANS62;Wandsworth 66kV;lne_WANS_CARK_3;66;0.51;0.62;2.11;1290;1370;3.430
849;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000000922;Stewarts Rd 11kV;STWR51;STWR51;Stewarts Rd 11kV;lne_LBS 2-3_LBS 3-2;11;9.11;3.27;0.0;;116;0.100
855;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN-S000000001086;Trinity Crescent 33kV;TRIN34;WIMC31;Wimbledon Grid C 33kV;lne_WIMC_TRIN_4;33;2.86;2.13;0.5;760;980;3.010
919;South Eastern Power Networks (SPN);Beddington;SPN-S000000009103;Beddington 132kV;BEDD12;BEDD1B;Beddington 132kV;CXX4;132;0.0;0.01;0.18;805;913;0.170
933;South Eastern Power Networks (SPN);Beddington;;Croydon A 6.6kV;CRYA71;CRYA7B;Croydon A 6.6kV;R6MA;6.6;1.17;125.26;0.0;1750;1750;Series Reactor
972;South Eastern Power Networks (SPN);Beddington;;Shirley 33kV;SHRL31;ADDI30;Addington Grid 33kV;G6O4;33;5.44;5.01;0.62;391;435;5.198
981;South Eastern Power Networks (SPN);Beddington;SPN-S000000008347;Sutton A 33kV;SUTA31;SUTT31;Sutton Grid 33kV;G7JU;33;0.19;0.21;0.03;391;435;0.217
989;South Eastern Power Networks (SPN);Beddington;;West Croydon 33kV;WCRY31;PURL31;Purley Grid 33kV;G7JK;33;3.0;2.21;0.54;391;435;2.873
1006;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN12;STEY11;Steyning 132kV;C75C;132;0.61;2.11;2.54;920;1140;12.533
1009;South Eastern Power Networks (SPN);Bolney;SPN-S000000009905;Bolney 132kV;BOLN12;SERX11;Southern Cross 132kV;C75F;132;0.8;2.82;1.02;1050;1190;16.001
1025;South Eastern Power Networks (SPN);Bolney;SPN-S000000008156;Capel Switching Stn 33kV;CAPN31;LEIG31;Leigh Grid 33kV;G6LE;33;15.78;28.35;0.01;345;431;9.431
1030;South Eastern Power Networks (SPN);Bolney;SPN-S000000008380;Cowfold 33kV;COWF31;BOLN31;Bolney Grid 33kV;G7PL;33;1.83;1.69;0.21;396;440;1.749
1062;South Eastern Power Networks (SPN);Bolney;SPN-S000000008532;Gatwick Airport AF 33kV;GATA33;GAWB31;SPN 0105;X776;33;1.44;1.74;0.2;531;588;1.825
1083;South Eastern Power Networks (SPN);Bolney;SPN-S000000008419;Horley 33kV;HORL31;SMAL31;Smallfield Grid 33kV;G7Q8;33;4.1;2.46;0.56;346;398;3.171
1089;South Eastern Power Networks (SPN);Bolney;SPN-S000000008420;Hurstpierpoint 33kV;HSPP32;GODG31;Goddards Green Grid 33kV;G7PW;33;6.27;11.38;0.08;308;385;3.819
1108;South Eastern Power Networks (SPN);Bolney;;Littlehampton 33kV;LTHA3A;LTHA31;Littlehampton 33kV;X493;33;0.01;0.01;0.0;428;475;0.008
1119;South Eastern Power Networks (SPN);Bolney;SPN-S000000008450;Nutfield 33kV;NUTF32;LEIG31;Leigh Grid 33kV;G7LN;33;10.92;18.94;0.1;319;411;7.907
1131;South Eastern Power Networks (SPN);Bolney;SPN-S000000008337;Redhill Primary 11kV;REDH5A;REDH51;Redhill Primary 11kV;X188;33;0.13;0.32;0.0;817;909;0.040
1167;South Eastern Power Networks (SPN);Bolney;;SPN 0007;PLBG3A;PULB32;Pulborough 33kV;G7PP;33;0.01;0.01;0.0;465;536;0.005
1180;South Eastern Power Networks (SPN);Bolney;SPN-S000000009114;Steyning Grid 33kV;STEY31;SASH3A;DNO-UKPN;X560;33;0.56;0.55;0.08;356;411;0.587
1190;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB11;THRB1C;Three Bridges Main 132kV;X488;132;0.01;0.03;0.34;568;610;0.377
1192;South Eastern Power Networks (SPN);Bolney;SPN-S000000009950;Three Bridges Main 132kV;THRB1A;THRB11;Three Bridges Main 132kV;X490;132;0.01;0.03;0.31;568;610;0.335
1199;South Eastern Power Networks (SPN);Bolney;;Withdean 33kV;WITH33;MOUL31;Moulsecoomb Grid 33kV;G6K9;33;4.13;3.51;0.21;356;411;3.539
1206;South Eastern Power Networks (SPN);Bolney;SPN-S000000009155;Worthing Grid B 33kV;WORB31;WORA31;Worthing Grid A 33kV;X161;33;0.02;0.04;0.0;1190;1320;0.096
1222;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009961;Canterbury North 132kV;CGHB1B;HERB12;Herne Bay 132kV;C77X;132;0.82;2.07;1.27;610;685;7.736
1237;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009110;Canterbury South 33kV;CANT31;WING3B;Wingham 33kV;G6XE;33;13.35;21.2;0.39;308;385;8.932
1245;South Eastern Power Networks (SPN);Canterbury;;Chartham 33kV;CHRT3A;CHRT31;Chartham 33kV;X516;33;0.44;0.27;0.02;428;475;0.256
1251;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008103;Faversham Sw Stn 33kV;FVSS31;WHSS31;Whitstable Sw Stn 33kV;X434;33;8.09;11.72;1.52;604;671;12.761
1257;South Eastern Power Networks (SPN);Canterbury;;Goodnestone Zone 33kV;GOOD31;GOOD3A;Goodnestone Zone 33kV;X297;33;0.17;0.33;0.0;308;385;0.100
1265;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008417;Herne Bay 33kV;HRBT32;HERB31;Herne Bay Grid 33kV;G7X9;33;0.04;0.05;0.0;456;525;0.042
1281;South Eastern Power Networks (SPN);Canterbury;SPN-S000000009932;Maidstone Grid 33kV;MAST3B;MAST31;Maidstone Grid 33kV;X172;33;0.01;0.02;0.03;737;819;0.080
1301;South Eastern Power Networks (SPN);Canterbury;SPN-S000000008529;Waterside 33kV;WATS32;MAST31;Maidstone Grid 33kV;G7XO;33;0.64;1.4;0.18;737;819;1.512
1319;South Eastern Power Networks (SPN);Chessington;SPN-S000000009912;Chessington Grid 33kV;CHSI31;CHDC32;SPN 0021;X227;33;3.95;4.78;0.54;604;700;5.000
1324;South Eastern Power Networks (SPN);Chessington;SPN-S000000008398;Epsom 33kV;EPSN31;CHSI31;Chessington Grid 33kV;G7N5;33;2.39;1.49;0.34;346;398;1.928
1368;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008287;Eastchurch Prison 33kV;EPRS31;EPRS3A;East Church Prison Recloser;X286;33;0.26;0.35;0.0;391;435;0.100
1386;South Eastern Power Networks (SPN);Kemsley;SPN-S000000009927;Kemsley 132kV;KEMS11;SHEE11;Sheerness Grid 132kV;C7HZ;132;1.72;1.81;1.52;460;570;1.000
1396;South Eastern Power Networks (SPN);Kemsley;SPN-S000000008436;Minster 33kV;MNST3A;NHEZ32;New Hook Eastchurch Zone 33kV;X315;33;4.37;5.99;0.01;391;435;1.712
1415;South Eastern Power Networks (SPN);Kemsley;SPN-R000000914418-000-036Z;School Lane Zone 33kV;SHLZ31;ORCF31;SPN 0077;X428;33;0.85;0.7;0.06;409;451;0.677
1439;South Eastern Power Networks (SPN);Kemsley;;SPN 0091;BRWG31;SHEE31;Sheerness Grid 33kV;X581;33;0.12;0.1;0.01;614;686;0.100
1468;South Eastern Power Networks (SPN);Kingsnorth;SPN-S000000008333;Medway 33kV;MEDW31;MEDA31;Medway Grid 33kV;G7WW;33;0.06;0.06;0.01;391;435;0.061
1488;South Eastern Power Networks (SPN);Laleham;;Richmond 11kV;RICM51;RICM5A;Richmond 11kV;R7J0;11;0.07;48.17;0.0;983;983;Series Reactor
1499;South Eastern Power Networks (SPN);Laleham;SPN-S000000008352;Twickenham 33kV;TWCH31;TWIC31;Twickenham Grid 33kV;G7J5;33;0.1;0.05;0.0;238;265;0.040
1532;South Eastern Power Networks (SPN);Ninfield;SPN-S000000008381;Cranbrook 33kV;CRNB31;BKFZ3B;Brick Kiln Farm Zone 33kV;G7SD;33;0.61;0.83;0.02;345;431;0.420
1544;South Eastern Power Networks (SPN);Ninfield;;DNO-UKPN;HBAP3A;HAIT34;Hailsham Tee 33kV;G6UD;33;2.21;3.11;0.0;249;311;0.782
1568;South Eastern Power Networks (SPN);Ninfield;SPN-R000000913608-000-004Z;Francis Wood Zone 33kV;FWZO31;BEXH31;Bexhill Town 33kV;X331;33;7.53;11.15;0.29;345;431;5.514
2347;Eastern Power Networks (EPN);Braintree;;DNO-UKPN;LDSH3D;WNGT3B;DNO-UKPN;DUNMT_WBRAT_2_(2);33;19.7;27.01;0.03;253;311;7.718
2361;Eastern Power Networks (EPN);Braintree;;EPN 0255;BEVF3B;BLWB3A;DNO-UKPN;BEVFO_LAKET_2;33;11.14;15.39;0.06;253;311;4.718
2382;Eastern Power Networks (EPN);Bramford;EPN-S0000000H5086;Barsham Primary 33kV;BHAM31;BECC32;Beccles Primary 33kV;BHAM_BECC_1;33;2.03;2.19;0.32;364;421;2.374
2387;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1002;Belstead Switching Stn 33kV;BLSS3A;GUSF31;Gusford Hall Primary 33kV;BLSS_GUSF_1;33;1.46;1.22;0.21;323;374;1.394
2402;Eastern Power Networks (EPN);Bramford;EPN-S0000000C1068;Bramford Grid 132kV;BRAM11;THET1B;DNO-UKPN;BRAM_BRSM_1_(1);132;1.53;6.48;5.18;546;651;31.096
2411;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1012;Bury Grid 132kV;BURG12;STOW1A;Stowmarket Grid 132kV;BURG_STOW_2;132;2.34;5.19;1.18;382;476;23.160
2422;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3027;Clacton 33kV;CLAC31;CLTN31;Clacton Grid 33kV;CLAC_CLAC_1;33;0.08;0.02;0.0;216;236;0.020
2443;Eastern Power Networks (EPN);Bramford;EPN-S0000000G1160;Cliff Quay Sw Stn 33kV;CLFQ32;WARH32;Warren Heath 33kV;CLQUT_WARH_1;33;5.64;3.42;0.32;249;284;3.267
2450;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;EASB3A;East Bay Primary 33kV;COLC_EASBT_1;33;1.15;1.41;0.49;543;627;1.995
2451;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;EASB3B;East Bay Primary 33kV;COLC_EASBT_2;33;1.17;1.43;0.5;543;627;2.023
2452;Eastern Power Networks (EPN);Bramford;;Colchester Grid 33kV;COLC31;ALRE3B;Alresford Primary 33kV;COLC_ALRET_2;33;12.03;16.81;0.1;253;311;5.425
2486;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;BUNG3A;HALE31;Halesworth Grid 33kV;BUNGT_HALE_1;33;10.62;27.69;0.11;408;491;8.693
2528;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CDSF3A;HALE3A;DNO-UKPN;HARLT_HARL_2;33;2.06;4.79;0.04;408;508;1.826
2548;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;FELI3F;FELI3E;DNO-UKPN;FELI_CLQU_3;33;0.02;0.02;0.0;323;374;0.020
2558;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CLTN3B;OLDR32;Old Rd Primary 33kV;OLDRT_OLDR_3;33;4.15;3.09;0.28;249;284;2.958
2565;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;CLAY3A;CLAY32;Claydon Cement Primary 33kV;CLAYT_CLAY_2;33;0.62;1.46;0.0;371;463;0.458
2571;Eastern Power Networks (EPN);Bramford;;DNO-UKPN;HENS3A;HREY3A;Henstead Primary 33kV;HENS_HENS_1;33;0.02;0.04;0.0;408;508;0.013
2619;Eastern Power Networks (EPN);Bramford;;EPN 0252;PFGH31;PFGH3A;DNO-UKPN;ISFM_PFGH_3;33;0.12;0.1;0.01;456;527;0.100
2641;Eastern Power Networks (EPN);Bramford;;Foxash Primary 33kV;FOXY32;LAWP3B;DNO-UKPN;FOXY_BTHM_1;33;0.93;2.09;0.01;287;330;0.731
2656;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5053;Halesworth Grid 33kV;HALE31;UHWF3A;DNO-UKPN;REYD_HALE_3;33;0.81;1.62;0.04;408;508;0.758
2673;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5089;Ilketshall Grid 33kV;ILKE31;BHAM31;Barsham Primary 33kV;ILKE_BHAM_1;33;3.73;7.39;0.13;408;508;3.285
2675;Eastern Power Networks (EPN);Bramford;EPN-S0000000D5089;Ilketshall Grid 33kV;ILKE31;BHAM31;Barsham Primary 33kV;ILKE_BHAM_2;33;5.66;11.98;0.11;408;508;4.785
2678;Eastern Power Networks (EPN);Bramford;EPN-S0000000D1024;Ipswich Grid 132kV;IPSW11;BRAM11;Bramford Grid 132kV;BRAM_IPSW_2;132;0.34;1.28;0.9;546;679;5.870
2686;Eastern Power Networks (EPN);Bramford;;Ipswich Grid 33kV;IPSW31;HFLD32;Highfield Primary 33kV;IPSW_HFLD_2;33;2.18;2.21;0.41;374;433;2.560
2699;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3047;Langham Primary 33kV;LANG32;LANG3A;Langham Primary 33kV;LANGT_LANG_1;33;0.13;0.3;0.0;408;508;0.100
2718;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1066;Mildenhall Primary 33kV;MILD31;MHDC3B;DNO-UKPN;MILD_MHDC_2;33;4.05;10.2;0.12;408;491;3.575
2719;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1066;Mildenhall Primary 33kV;MILD32;MHDC3A;DNO-UKPN;MILD_MHDC_1;33;4.05;10.2;0.12;408;491;3.575
2725;Eastern Power Networks (EPN);Bramford;EPN-S0000000H3063;Old Rd Primary 33kV;GUNS3A;CLTN3A;DNO-UKPN;OLDRT_OLDR_1(1);33;4.16;3.1;0.28;249;284;2.958
2727;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1016;Oysterbed Rd 33kV;OYBE32;FELI31;Felixstowe Grid 33kV;LAVET_OYBE_3;33;2.09;3.21;0.37;585;647;3.374
2737;Eastern Power Networks (EPN);Bramford;;Rumburgh 132kV;RUMB1B;HALE12;Halesworth Grid 132kV;RUMB_HALE_1;132;0.54;1.19;0.27;382;476;5.316
2745;Eastern Power Networks (EPN);Bramford;EPN-S0000000H1075;Shotley Primary 33kV;SHOT31;FELX3B;DNO-UKPN;SHOT_FELIX_2;33;1.24;4.3;0.62;730;811;4.640
2885;Eastern Power Networks (EPN);Burwell;;Burwell Primary 11kV;BURW51;BURW5A;Burwell Primary 11kV;lne_BURW_T4;11;0.11;0.14;0.0;669;782;0.020
2894;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;MFDC3A;SAWN31;Sawston Primary 33kV;SHPP_SAWN_2;33;3.82;9.07;0.02;408;508;3.068
2896;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;NEWM3A;NEWM32;Newmarket Primary 33kV;NEWMT_NEWM_2;33;7.13;8.74;0.14;253;311;3.440
2897;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;WILB3A;SBSF3A;DNO-UKPN;ALDR_ELYPT_1_(2);33;7.1;16.89;0.02;408;508;5.640
