id;licencearea;gridsupplypoint;fromsubstation_sitefunctionallocation;fromsubstation;fromnode;tonode;tosubstation;linename;operating_voltage;positive_sequence_impedance_r_percent;positive_sequence_impedance_x_percent;susceptance_b_percent;rating_amps_summer;rating_amps_winter;circuit_length
2903;Eastern Power Networks (EPN);Burwell;;DNO-UKPN;LINT3B;LINT31;Linton Primary 33kV;LINTT_LINT_1;33;6.56;15.62;0.02;408;508;5.216
2908;Eastern Power Networks (EPN);Burwell;EPN-S0000000G4148;Elean Switching Station 33kV;ELSS31;ALDR3A;Aldreth Primary 33kV;SUTT_ALDR_1;33;6.42;20.91;0.36;546;679;9.172
2913;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4007;Ely Primary 33kV;ELYP3D;ELYP3B;DNO-UKPN;WIFG_ELYP_3;33;11.45;26.33;0.3;408;508;10.339
2920;Eastern Power Networks (EPN);Burwell;;EPN 0274;WIFT3A;WIFG31;EPN 0274;BURL_WIFG_2;33;0.25;0.37;0.05;604;670;0.400
3220;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8143;Park St Primary 33kV;PARK31;CELL31;Cell Barnes Grid 33kV;PARK_CELL_1;33;3.07;3.11;0.58;374;433;3.600
3230;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8098;Piccotts End Grid 33kV;PICC31;PICC3C;DNO-UKPN;PICC_HEMET_2_(1B);33;0.27;0.3;0.04;366;421;0.320
3237;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8099;Pinner Grn Primary 33kV;PINN31;HATC31;Hatch End Grid 33kV;PINN_HATC_2;33;1.76;2.33;0.83;521;579;3.275
3243;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8081;Stanmore Grid 33kV;STAN31;KENT31;Kenton Primary 33kV;STAN_KENT_2;33;1.87;2.29;0.8;543;627;3.240
3277;Eastern Power Networks (EPN);Mill Hill;;DNO-UKPN;NFIN3A;FING31;Finchley Grid 33kV;NFINT_FINC_1;33;1.07;2.31;0.22;366;421;2.297
3291;Eastern Power Networks (EPN);Mill Hill;EPN-S0000000H8116;Golders Grn Primary 11kV;GOLD5A;GOLD51;Golders Grn Primary 11kV;lne_GGPN_T1;11;0.02;0.03;0.0;523;573;0.020
3306;Eastern Power Networks (EPN);Mill Hill;;Mill Hill Primary 11kV;MIHI51;BRCK51;Brockenhurst Primary 11kV;MILL_BRCK_1;11;16.81;9.25;0.0;302;345;1.365
3334;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;GWHO3A;GTWI3A;DNO-UKPN;SALL_GTWIT_1_(2);33;0.95;2.26;0.0;408;508;0.756
3341;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;CAIS3A;NOVA3A;DNO-UKPN;Sec1...Sec3(1);33;6.34;12.91;0.02;253;311;4.171
3348;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;HADD1B;LOWE1B;DNO-UKPN;HADDT_LSFTT_1_(3);132;0.59;2.27;0.51;546;679;10.050
3350;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;BEIG3A;BEIG3B;DNO-UKPN;BEIGT_STAL_1_(1);33;5.55;11.3;0.27;408;491;5.290
3363;Eastern Power Networks (EPN);Norwich;;DNO-UKPN;ORME3B;NOVA3A;DNO-UKPN;ORMET_CAIST_2;33;2.52;5.9;0.01;371;463;1.853
3444;Eastern Power Networks (EPN);Norwich;;Magdalen Way Primary 33kV;MAGD31;GORL31;Gorleston Grid 33kV;GORL_MAGD_1;33;1.05;1.6;0.11;524;604;1.470
3447;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5036;Martham Primary 11kV;MART5C;MART51;Martham Primary 11kV;Lne_Cable_T2A;11;0.08;0.05;0.0;342;391;0.025
3450;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5022;Mulbarton Primary 33kV;MULB31;HAPT31;Hapton Primary 33kV;MULB_HAPT_1;33;8.36;18.99;0.13;408;508;7.018
3452;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5011;North Walsham Primary 33kV;NWAL31;NWAL3A;North Walsham Primary 33kV;NWSS_NWAL_1(2);33;0.0;0.01;0.0;748;867;0.011
3464;Eastern Power Networks (EPN);Norwich;;Ormesby Primary 33kV;ORME3C;ORME3B;DNO-UKPN;ORME_ORMET_1;33;2.95;4.04;0.0;253;311;1.156
3467;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5035;Peachman Way Primary 33kV;PECH31;THOR31;Thorpe Grid 33kV;PECH_THOR_1;33;2.48;5.35;0.51;366;421;5.325
3472;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5023;Sall Grid 33kV;SALG31;SALP31;Sall 33kV;SALL_SALP_2;33;0.03;0.07;0.01;652;765;0.076
3480;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5024;Stody Primary 33kV;STOD31;WBEK3A;West Beckham Primary 33kV;STOD_WBEK_1;33;27.38;37.53;0.04;253;311;10.726
3481;Eastern Power Networks (EPN);Norwich;EPN-S0000000F5014;Thorpe Gd Local 132kV;THOL11;THOR11;Thorpe Grid 132kV;Lne_THOL_THOR_2;132;0.0;0.0;0.05;818;929;0.047
3489;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5014;Thorpe Grid 33kV;THOR31;SPRO32;Sprowston Primary 33kV;THOR_SPRO_1;33;7.08;5.44;0.73;291;333;5.772
3495;Eastern Power Networks (EPN);Norwich;EPN-S0000000G5072;Thorpe Local Switching Station 33kV;TLSS32;LSEP31;EPN 0050;TLSS_TLSS_1;33;1.34;0.61;0.07;227;259;0.605
3499;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;TUCK31;Tuckswood Primary 33kV;TWSE_TUCK_1;33;1.63;2.12;0.21;364;421;1.776
3504;Eastern Power Networks (EPN);Norwich;EPN-S0000000D5084;Trowse Grid 33kV;TWSE31;STSP32;St Stephens Primary 33kV;TWSE_STSP_2;33;1.46;2.32;0.86;657;728;3.305
3516;Eastern Power Networks (EPN);Norwich;EPN-S0000000H5048;Worstead Primary 33kV;WORS31;WORS3B;Worstead Primary 33kV;lne_NWSS_WORS;33;0.23;0.19;0.02;403;445;0.185
3527;Eastern Power Networks (EPN);Pelham;EPN-S0000000D1011;Belchamp Grid 33kV;BLCH32;SUDB3A;DNO-UKPN;BLCH_SUDB_1;33;0.04;0.08;0.01;589;680;0.077
3529;Eastern Power Networks (EPN);Pelham;EPN-S0000000D7059;Bishops Stortford Grid 132kV;BISH12;PELH11;Pelham 132kV;BISH_PELH_2;132;0.33;1.31;3.28;530;616;7.383
3542;Eastern Power Networks (EPN);Pelham;EPN-S0000000H1013;Cornard Primary 33kV;CORN31;GRHG3A;EPN 0257;CORN_GRHG_1;33;0.06;0.05;0.0;456;527;0.050
3543;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;LCAN3J;TOSF3A;DNO-UKPN;DUNMT_TAKET_2_(3);33;0.12;0.28;0.0;408;508;0.095
3544;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;STRD3A;BLCH32;Belchamp Grid 33kV;WRAT_BLCH_2;33;10.24;24.3;0.04;366;421;8.161
3546;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;GLEM3A;CORN3B;DNO-UKPN;GLEMT_CORNT_1;33;8.19;21.23;0.1;408;508;6.910
3556;Eastern Power Networks (EPN);Pelham;;DNO-UKPN;THSF3A;THAX31;Thaxted Grid 33kV;THAX_TAKET_1;33;4.75;11.28;0.02;408;508;3.802
3601;Eastern Power Networks (EPN);Pelham;;Groton Primary 33kV;GROT31;GROT3A;DNO-UKPN;GROTT_GROT_2;33;6.89;16.15;0.02;371;463;5.069
3609;Eastern Power Networks (EPN);Pelham;EPN-S0000000H7075;Much Hadham Primary 33kV;MUHP31;MUCH3A;DNO-UKPN;MUCH_TLEYT_2_(1);33;0.01;0.01;0.0;515;602;0.015
3610;Eastern Power Networks (EPN);Pelham;;North Harlow 33kV;NORG34;NORG3A;DNO-UKPN;NORG_TLEY_1_(1A);33;1.61;0.84;0.08;194;221;0.810
3623;Eastern Power Networks (EPN);Pelham;EPN-S0000000D3051;Thaxted Grid 33kV;THAX31;SAFF32;Saffron Walden Primary 33kV;THAX_SAFF_2;33;10.36;23.15;0.38;279;322;10.267
3626;Eastern Power Networks (EPN);Pelham;EPN-S0000000H7020;Thorley Primary 33kV;TLEY3B;TLEY31;Thorley Primary 33kV;Lne_TLEY_T1_2;33;0.01;0.01;0.0;515;599;0.014
3644;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3032;Berechurch Primary 11kV;BECH5A;BECH51;Berechurch Primary 11kV;BECH5_BECH5_1;11;0.44;0.47;0.0;472;515;0.059
3652;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000G3001;Burnham Switching Compound 33kV;BHSC32;AWRE31;EPN 0073;BHSC_AWRE_1;33;5.89;5.6;0.61;203;231;5.714
3660;Eastern Power Networks (EPN);Rayleigh;;Chelmsford East Grid 33kV;CHLE31;CHEL32;Chelmsford East Local 33kV;CHLE_CHEL_4;33;0.23;0.13;0.01;201;228;0.103
3668;Eastern Power Networks (EPN);Rayleigh;EPN-S0000000H3017;Coggeshall Primary 33kV;COGG32;ABMT3A;DNO-UKPN;COGG_MARKT_2_(1);33;4.64;12.37;0.01;408;508;3.690
3675;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;TBAY3B;TBAY32;Thorpe Bay Primary 33kV;FLEE_TBAY_2_(2A);33;2.31;2.08;0.39;279;322;2.392
3695;Eastern Power Networks (EPN);Rayleigh;;DNO-UKPN;GARD3A;WFRD3F;DNO-UKPN;GARDT_WFRDT_2_(1);33;5.15;11.56;0.01;338;421;2.950
3890;Eastern Power Networks (EPN);Rye House;;EPN 0236;LORP32;HARW31;Harlow West Grid 33kV;Lne_LORP_HARW_2;33;6.24;5.14;0.45;403;445;5.000
3900;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7148;Harlow West Grid 132kV;HARW1A;HARW1B;Harlow West Grid 132kV;Line(195);132;0.0;0.01;0.13;596;672;0.120
3918;Eastern Power Networks (EPN);Rye House;EPN-S0000000H8016;Lyle Primary 33kV;LYLE32;LYLE3B;DNO-UKPN;CWEL_LYLE_2_(3);33;0.54;0.38;0.06;287;330;0.413
3920;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7032;New Harlow Primary 33kV;NHAR33;NORG31;North Harlow 33kV;NORG_Transformer Tail_T1;33;0.01;0.02;0.0;666;770;0.020
3924;Eastern Power Networks (EPN);Rye House;EPN-S0000000H7113;Ongar Primary 33kV;ONGA32;EPPG31;Epping Grid 33kV;EPPG_ONGA_2;33;27.11;40.09;0.26;247;281;11.588
3932;Eastern Power Networks (EPN);Rye House;;Rye House 132kV;RYEH11;RYEH1E;Rye House 132kV;RYEH_RYEH_1;132;0.0;0.0;0.1;612;715;0.044
3934;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3A;DNO-UKPN;RYEG_MUCHT_1_(1B);33;1.72;1.27;0.13;249;284;1.259
3935;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEH31;RYEG3C;DNO-UKPN;RYEG_MSRDT_2_(1B);33;1.59;1.23;0.13;279;322;1.224
3941;Eastern Power Networks (EPN);Rye House;EPN-S0000000D7015;Rye House 33kV;RYEG3P;RYEH31;Rye House 33kV;lne_RYEH_GT4B;33;0.01;0.05;0.02;686;806;0.100
3965;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8049;Arla Dairies Primary 11kV;ALDA5B;ALDA51;Arla Dairies Primary 11kV;Transformer_Tail_ALDA_T2;11;0.07;0.14;0.0;880;1031;0.020
3971;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4024;Austin Canons Grid 33kV;AUCA31;MANT32;Manton Ln Primary 33kV;AUCA_MANT_2;33;2.58;2.59;0.77;414;477;3.565
3979;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE3A;AYLE31;Aylesbury East Grid 33kV;lne_AYLE_GT1;33;0.03;0.04;0.09;604;670;0.178
3991;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8002;Aylesbury East Grid 33kV;AYLE31;AYEX3A;DNO-UKPN;AYLE_EXCH_7;33;0.79;0.97;0.11;521;579;1.019
3993;Eastern Power Networks (EPN);Sundon;;Bedford Grid 132kV;BEDF12;AUSC1B;Austin Canons Tee 132kV;BEDF_AUCT_2;132;0.1;0.37;0.08;546;679;1.650
4007;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3F;HOUG3E;DNO-UKPN;HOUGT_HOUG_1_(3);33;0.25;0.6;0.0;408;508;0.200
4012;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;MAON1B;CUTL12;Cut Throat Lane 132kV;CULT_AUCT_3_1;132;0.62;2.24;0.59;483;681;9.954
4014;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;PITS3D;PITS3F;DNO-UKPN;PITST_PITS_1_(2A);33;0.98;2.29;0.0;371;463;0.720
4027;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CHUR3A;LUTS31;Luton South Grid 33kV;CADDT_LUTS_1_(3);33;2.03;3.05;0.74;524;604;3.761
4049;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;CADD3E;CADD3B;DNO-UKPN;KENST_CADDT_2_(3A);33;1.22;1.9;0.0;253;311;0.484
4052;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;EHAR3C;EHAR3B;DNO-UKPN;EHART_EHAR_1_(2A);33;1.97;0.9;0.07;203;231;0.800
4056;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;KENS3G;KENS3H;DNO-UKPN;HOUGT_KENST_1_(5A);33;0.27;0.42;0.0;253;311;0.107
4059;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;DRMD3C;DRMD31;EPN 0196;lne_DRMD_DRMD_2;33;0.03;0.02;0.0;403;445;0.022
4062;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;HOUG3C;HOUG31;Houghton Regis Grid 33kV;HOUGT_HOUG_2_(4A);33;0.76;0.46;0.07;279;322;0.500
4066;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;LUTS3I;CADD3E;DNO-UKPN;KENST_CADDT_2_(2A);33;0.24;0.38;0.0;253;311;0.096
4098;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;TRIN3C;TRIN3B;DNO-UKPN;TRINT_TRINT_2;33;0.87;1.32;0.0;253;311;0.357
4115;Eastern Power Networks (EPN);Sundon;;DNO-UKPN;SDPL1B;DCPP12;EPN 0281;SUND_DCPP_2;132;0.83;2.03;10.75;382;476;14.621
4139;Eastern Power Networks (EPN);Sundon;;Eaton Valley Rd 33kV;EVLY31;LAIR32;Luton Airport Primary 33kV;LAIRT_LAIR_2;33;0.63;1.38;0.13;585;647;1.370
4141;Eastern Power Networks (EPN);Sundon;;Eaton Valley Rd 33kV;EVLY31;LUTN30;Luton North Grid 33kV;LUTN_LAIRT_2;33;1.85;4.02;0.38;666;770;4.000
4147;Eastern Power Networks (EPN);Sundon;;EPN 0201;MLFD30;CADD3H;EPN 0201;lne_MLFD_3;33;0.35;0.51;0.07;604;670;0.552
4159;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8096;Houghton Regis Grid 33kV;HOUG31;HOUG3C;DNO-UKPN;HOUGT_HOUG_2_(4B);33;0.76;0.46;0.07;279;322;0.500
4170;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8056;Luton North Grid 132kV;LUTN11;SUND11;Sundon GIS 132kV;LUTN_SUG1_1;132;0.28;1.12;4.53;607;702;6.805
4179;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;LUTS3C;DNO-UKPN;LUTS_CAPB_1_(1);33;0.03;0.04;0.01;366;421;0.043
4181;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8057;Luton South Grid 33kV;LUTS31;VALU34;EPN 0081;LUTS_VALU_4_(2);33;0.82;0.87;0.12;356;411;0.933
4188;Eastern Power Networks (EPN);Sundon;EPN-S0000000D4022;Marston Rd Grid 33kV;MARG31;SMPS31;EPN 0083;MARO_SMPS_1;33;0.69;1.0;0.13;600;667;1.094
4193;Eastern Power Networks (EPN);Sundon;EPN-S0000000H8060;North Dr Primary 33kV;NODR31;EXCH3A;DNO-UKPN;EXCHT_NODR_1;33;3.71;2.91;0.29;286;327;2.846
4217;Eastern Power Networks (EPN);Sundon;;Tring Primary 33kV;TRIN3B;TRIN32;Tring Primary 33kV;TRINT_TRIN_1;33;12.66;16.4;0.04;237;281;5.010
4228;Eastern Power Networks (EPN);Sundon;EPN-S0000000D8023;Westoning Grid 33kV;WEST31;BROG31;Brogborough Primary 33kV;WEST_BROG_1;33;12.74;33.63;0.08;286;327;10.285
4259;Eastern Power Networks (EPN);Tilbury 1&7;;DNO-UKPN;LEEM3B;BATA3A;DNO-UKPN;LEEMT_BATAT_1_(1);33;0.31;0.59;0.0;308;385;0.180
4289;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000D7157;Tilbury Local Grid 132kV;TILG12;TILG1B;Tilbury Local Grid 132kV;TLTE_TLCM_2;132;0.0;0.0;0.08;856;991;0.065
4291;Eastern Power Networks (EPN);Tilbury 1&7;EPN-S0000000H7117;Tilbury Local Primary 33kV;TBLP31;TLCM31;Tilbury Compact Grid 33kV;TLCM_TILP_1;33;0.02;0.03;0.0;589;680;0.030
4308;Eastern Power Networks (EPN);Tilbury 2&8;;DNO-UKPN;THUN3C;THUN32;Thundersley Primary 33kV;SBENT_THUN_1;33;9.74;14.19;0.16;237;296;4.532
4323;Eastern Power Networks (EPN);Tilbury 2&8;EPN-S0000000D7077;South Benfleet Grid 132kV;SBEN11;FOBB1A;Coryton Grid 132kV;CORYT_SBEN_2;132;0.28;1.16;2.07;469;544;6.149
4340;Eastern Power Networks (EPN);Tottenham;EPN-S0000000H7089;Central Tottenham Primary 33kV;CTOT3A;CTOT31;Central Tottenham Primary 33kV;T1_1;33;0.01;0.01;0.0;456;527;0.010
4362;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 132kV;HOGD12;TOTT11;Tottenham 132kV;T132_HOGD_1;132;0.2;0.39;14.59;612;715;6.316
4367;Eastern Power Networks (EPN);Tottenham;EPN-S0000000F7098;Hornsey Grid 33kV;HOGD31;WRTP32;Watsons Rd Primary 33kV Tee Points;WATR_HOGD_2B;33;2.18;1.61;0.39;374;433;2.099
4376;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7030;Palmers Grn Grid 33kV;PALM31;PALM3E;Palmers Grn Grid 33kV;PALM_PALM_1;33;0.0;0.01;0.0;666;770;0.010
4382;Eastern Power Networks (EPN);Tottenham;;Palmers Grn Grid 33kV;PALM32;WRTP31;Watsons Rd Primary 33kV Tee Points;PALM_WATR_1_(1A);33;5.32;4.1;0.43;291;333;4.114
4393;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;BRUC31;Bruce Gv Primary 33kV;TOGD_BRUC_1;33;1.97;2.39;0.27;521;579;2.500
4395;Eastern Power Networks (EPN);Tottenham;EPN-S0000000D7021;Tottenham Grid 33kV;TOGD31;DEEP32;EPN 0098;TOGD_DEEP_2;33;0.91;1.39;0.55;617;714;2.018
4420;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;FLFN1B;WALG11;Walpole GIS 132kV;FLFNT_WALP_2;132;1.44;6.87;2.55;659;817;32.988
4432;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;PETC1D;PPST11;EPN 0102;PPST_PETN_1_(1);132;0.17;0.63;1.55;546;679;3.890
4444;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;BOAR3A;BHSE3A;DNO-UKPN;MARC_CHATT_2(1);33;0.15;0.35;0.0;408;508;0.117
4449;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;HSTE3A;CHAT31;Chatteris Primary 33kV;CHATT_CHAT_2_(1);33;0.58;1.38;0.0;408;508;0.462
4465;Eastern Power Networks (EPN);Walpole;;DNO-UKPN;LOVI3A;FUNT3B;Funthams Ln Primary 33kV;WHITT_FUNT_1_(2);33;3.38;7.2;0.09;279;322;2.880
4479;Eastern Power Networks (EPN);Walpole;;EPN 0101;KLPS11;KLYN1A;DNO-UKPN;KLPS_KINGT_1;132;0.27;1.28;0.33;659;817;6.080
4485;Eastern Power Networks (EPN);Walpole;;EPN 0106;REDT3A;HOLN3A;DNO-UKPN;REDTT_REDT_1_(2);33;6.14;7.51;0.48;456;525;6.654
4487;Eastern Power Networks (EPN);Walpole;;EPN 0108;LESF31;LESF3A;DNO-UKPN;LESF/FAKET_KEMPT_1;33;0.32;0.27;0.02;403;445;0.260
4488;Eastern Power Networks (EPN);Walpole;;EPN 0109;FSFM31;FSFM3A;DNO-UKPN;FSFM/NARBT_SWAFT_1;33;0.06;0.05;0.0;403;445;0.050
4495;Eastern Power Networks (EPN);Walpole;;EPN 0119;WTMI31;BELT3A;DNO-UKPN;Lne_P49_CDMW;33;2.33;1.91;1.5;403;445;5.586
4509;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6016;Fakenham Primary 33kV;FAKE3B;COXF31;Coxford Primary 33kV;FAKET_COXF_1;33;19.95;26.32;0.09;237;296;8.210
4510;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6016;Fakenham Primary 33kV;FAKE3B;FAKE31;Fakenham Primary 33kV;FAKET_FAKE_1;33;0.13;0.16;0.01;456;525;0.140
4535;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6006;Hunstanton Primary 11kV;HUNS5B;HUNS51;Hunstanton Primary 11kV;lne_HUNS_T2;11;0.4;0.53;0.0;523;573;0.066
4556;Eastern Power Networks (EPN);Walpole;EPN-R00000000G01B-000-059Z;Leziate Drove Switching Station;LEZI32;GAYW31;Gaywood Bridge Primary 33kV;GAYWT_LEZI_2;33;14.92;21.3;0.07;237;296;6.110
4567;Eastern Power Networks (EPN);Walpole;EPN-S0000000D6065;March Grid 33kV;MRCG31;MRCH32;March Primary 33kV;MARC_MRCH_2;33;1.03;1.07;0.16;321;371;1.135
4570;Eastern Power Networks (EPN);Walpole;;Narborough Primary 33kV;NARB31;FAIR3A;Fairstead Primary 33kV;NARB_FAIRT_2;33;14.99;35.11;0.11;408;508;12.158
4580;Eastern Power Networks (EPN);Walpole;;Peterborough Central 11kV;PETC51;PETC5B;Peterborough Central 11kV;lne_PETC_PETC_3;11;0.52;1.12;0.01;994;1070;0.160
4603;Eastern Power Networks (EPN);Walpole;;Peterborough South Grid 11kV;PETS51;PETS5A;Peterborough South Grid 11kV;Cable Tail_GT2B;11;0.02;0.04;0.03;714;786;0.070
4605;Eastern Power Networks (EPN);Walpole;EPN-S0000000F6039;Peterborough South Grid 132kV;PETS12;PETC1C;Peterborough Central 132kV;PETS_PETC_2;132;0.32;0.71;0.42;382;476;3.335
4641;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6030;Watlington Primary 33kV;WATL3A;DOWN31;Downham Market Primary 33kV;WATLT_DOWN_1;33;12.54;23.27;0.14;308;385;7.696
4650;Eastern Power Networks (EPN);Walpole;;Whittlesey Primary 33kV;WHIT32;WHIT3A;Whittlesey Primary 33kV;WHITT_WHIT_2;33;0.02;0.02;0.0;521;579;0.025
4654;Eastern Power Networks (EPN);Walpole;EPN-S0000000H6078;Wiggenhall Primary 33kV;WIGG3A;WIGG31;Wiggenhall Primary 33kV;WIGGT_WIGG_1;33;0.53;1.07;0.1;465;536;1.063
4675;Eastern Power Networks (EPN);Warley;;DNO-UKPN;LNPL3A;LNPL3C;DNO-UKPN;BILL_GOOS_1_(2);33;0.1;0.28;0.0;408;508;0.083
4679;Eastern Power Networks (EPN);Warley;;DNO-UKPN;AVEL3A;AVEL31;Aveley Switching Stn 33kV;AVEL_RAIN_1_(1);33;3.22;3.18;0.37;329;377;3.240
4689;Eastern Power Networks (EPN);Warley;EPN-S0000000G7066;Gidea Pk Primary 33kV;GIDE31;SGHT31;Straight Rd Primary 33kV;GIDE_SGHT_1;33;1.42;1.11;0.11;286;327;1.107
4691;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 132kV;HORN11;WRRT1B;DNO-UKPN;HORN_WARG_1;132;0.08;0.12;4.68;607;686;2.198
4696;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;GIDE31;Gidea Pk Primary 33kV;GIDE_HORN_1;33;2.01;3.04;1.22;628;728;4.457
4697;Eastern Power Networks (EPN);Warley;EPN-S0000000D7046;Hornchurch Grid 33kV;HORN31;HOLO33;Hornchurch Local Primary 33kV;HORN_HOLO_5;33;0.46;0.39;0.14;406;469;0.544
4715;Eastern Power Networks (EPN);Warley;EPN-S0000000D7049;Purfleet Grid 33kV;PURF31;SOME3B;Somers Heath Compound 33kV;PURF_SOME_2;33;1.51;1.88;0.66;414;477;2.660
4726;Eastern Power Networks (EPN);Warley;;Shenfield Grid 33kV;SHEN31;HUTT31;Hutton Primary 33kV;SHEN_HUTT_1;33;1.22;1.12;0.14;323;370;1.165
4756;Eastern Power Networks (EPN);Watford South;;DNO-UKPN;BKHP3A;BERK32;Berkhamsted Primary 33kV;BERKT_BERK_3;33;2.94;3.43;0.18;291;333;2.277
4762;Eastern Power Networks (EPN);Watford South;;EPN 0262;HSWR5B;HSWR51;EPN 0262;lne_HSWR_2;11;0.08;0.11;0.0;669;782;0.030
4773;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;WEAL33;Wealdstone Primary 33kV;HARN_WEAL_2;33;1.07;2.86;0.31;366;421;2.940
4775;Eastern Power Networks (EPN);Watford South;EPN-S0000000H8031;Harrow North Grid 33kV;HARN31;HARN3B;Harrow North Grid 33kV;HARN_HARN_2;33;0.02;0.04;0.01;568;665;0.050
4782;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8095;Holywell Grid 132kV;WSHW1A;WSHW1B;Holywell Grid 132kV;WATS_HOLYT_1_(2);132;0.03;0.1;0.02;546;679;0.454
4798;Eastern Power Networks (EPN);Watford South;EPN-S0000000D8162;Lye Green 33kV;LYEG31;ASHR32;EPN 0123;Lne_ASHR_3;33;2.46;2.98;0.34;521;579;3.120
4814;Eastern Power Networks (EPN);Watford South;;Watford South 132kV;WATS12;RICK1B;Rickmansworth Grid 132kV;WATS_RICKT_1;132;0.18;0.86;0.22;659;817;4.087
4818;Eastern Power Networks (EPN);Watford South;;Watford South 132kV;WATS11;WSHW1C;Holywell Grid 132kV;WATS_HOLYT_2_(1);132;0.0;0.01;0.22;672;787;0.089
4821;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;WTHK3F;WTHK3H;DNO-UKPN;LN_6248_5730_1;33;0.53;0.41;0.04;291;333;0.405
4831;Eastern Power Networks (EPN);West Thurrock;;DNO-UKPN;MFOT3A;DORT32;EPN 0223;Lne_WTHKT_DORT;33;2.8;4.23;0.22;329;377;2.654
4838;Eastern Power Networks (EPN);West Thurrock;;Purfleet Grid 33kV;PURF32;PURF3D;DNO-UKPN;WTHKT_PURF_1_(2A);33;2.11;2.0;0.24;329;377;2.056
4840;Eastern Power Networks (EPN);West Thurrock;EPN-S0000000G7082;West Thurrock Grid 33kV;WTHK3D;WTHK31;West Thurrock Grid 33kV;WTHK_WTHK_1;33;0.58;1.06;0.09;589;680;1.000
4841;Eastern Power Networks (EPN);West Thurrock;EPN-S0000000G7082;West Thurrock Grid 33kV;WTHK31;HEDH32;Hedley Av Hss 33kV;WTHK_HEDH_2;33;0.28;0.79;0.09;657;728;0.822
4847;Eastern Power Networks (EPN);Willesden;EPN-S0000000H8050;Bee Primary 33kV;BEEP31;BEEP3A;Bee Primary 33kV;lne_BEEP_T1;33;0.02;0.04;0.01;737;818;0.042
4855;Eastern Power Networks (EPN);Willesden;;Hendon Grid 33kV;HEND30;BEEP31;Bee Primary 33kV;HEND_BEEP_1;33;3.74;6.87;0.56;589;680;6.500
4868;Eastern Power Networks (EPN);Willesden;EPN-S0000000D8122;Leicester Rd Grid 33kV;LEIC31;BRTC32;EPN 0282;LEIC_BRCR_1;33;3.29;4.78;0.62;604;670;5.200
4876;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H4002;Bassingbourn Primary 33kV;BASS31;BLPV3A;DNO-UKPN;MELB_BASS_12;33;4.2;9.81;0.03;408;508;3.414
4882;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3D;WASP3E;DNO-UKPN;KNEB_WASP_2_(2A);33;0.27;0.21;0.02;291;333;0.209
4909;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;SHPL3A;STEV31;Stevenage Grid 33kV;NSTET_STEV_2;33;1.24;2.44;0.06;366;421;1.135
4912;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;WASP3C;WASP31;Warren Springs Primary 33kV;STEV_WASP_2_(2B);33;0.27;0.27;0.03;356;411;0.280
4915;Eastern Power Networks (EPN);Wymondley;;DNO-UKPN;ROYS3A;BASB3A;DNO-UKPN;ROYS_XLETC_1_(1);33;1.71;2.21;0.06;237;296;1.048
4938;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8054;Letchworth Factory 33kV;LFAC32;LETC31;Letchworth Grid 33kV;LFAC_LETC_2;33;0.68;0.66;0.08;329;377;0.668
4948;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8165;North Hitchin Primary 33kV;NHIT31;WYMG3B;DNO-UKPN;NHIT_WYMG_1_(1);33;2.96;3.61;0.37;323;374;2.841
4950;Eastern Power Networks (EPN);Wymondley;EPN-S0000000H8126;North Stevenage Primary 33kV;NSTE31;LUCW3A;DNO-UKPN;NSTET_NSTE_1;33;2.2;2.21;0.26;323;374;2.097
4954;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C7070;Pelham 132kV;PELH12;WYMO1B;Wymondley IS Compound 132kV;PELH_WYIC_2;132;2.65;5.89;1.34;382;476;26.309
4957;Eastern Power Networks (EPN);Wymondley;;Royston Primary 33kV;ROYS31;MELB31;Melbourn Grid 33kV;ROYS_MELB_1;33;3.55;6.41;0.24;323;374;3.072
4983;Eastern Power Networks (EPN);Wymondley;EPN-S0000000D8109;Wymondley Grid 33kV;WYMG31;ABSW3A;DNO-UKPN;WYMG_SHICT_3;33;2.12;2.46;0.15;142;153;1.195
4989;Eastern Power Networks (EPN);Wymondley;EPN-S0000000C8085;Wymondley Main 132kV;WYMM11;WYMG12;Wymondley Grid 132kV;WYMM_WYMG_2;132;0.0;0.01;0.51;713;833;0.194
121;London Power Networks (LPN);City Road;;Beech St A 33kV;BEEA31;PATE31;Paternoster 33kV;lne_BEEA_PATE_3;33;1.03;1.12;0.28;900;1020;1.360
128;London Power Networks (LPN);City Road;LPN-S000000000408;Beech St B 11kV;BEEB5C;BEEB53;Beech St B 11kV;lne_BEEB_GRID2A;11;5.04;7.69;0.02;592;648;1.000
139;London Power Networks (LPN);City Road;LPN-S000000000112;Calshot St 132kV;CALS12;CALS1B;Calshot St 132kV;lne_CALS_CALS_1;132;0.0;0.01;0.09;691;796;0.095
183;London Power Networks (LPN);City Road;LPN-S000000000433;Finsbury Mkt E 132kV;FINE11;FINM13;Finsbury Market 132kV;lne_FINM_FINA/FINB/FINC_1;132;0.0;0.01;0.0;950;1020;1.000
188;London Power Networks (LPN);City Road;LPN-S000000000228;Fisher St B 11kV;FISB51;FISB5D;Fisher St B 11kV;Line_FISB_INT_1;11;2.42;4.23;0.02;655;719;0.575
192;London Power Networks (LPN);City Road;LPN-S000000000228;Fisher St B 11kV;FISB51;FISB5C;Fisher St B 11kV;Transformer tail fish GT3B;11;0.21;0.37;0.0;655;719;0.050
247;London Power Networks (LPN);Hackney 132kV;;Holloway Grid 66kV;HOLL62;SHOR61;Shoreditch 66kV;lne_HOLL_SHOR_1A;66;1.53;1.47;2.75;391;435;5.428
256;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 11kV;EDLC53;EDLC5D;Edwards Lane C 11kV;Cable Tail_FT1A;11;0.11;0.18;0.0;1093;1235;0.050
265;London Power Networks (LPN);Hackney 66kV;;Edwards Lane C 66kV;EDLC66;HACS61;Hackney Sgrid 66kV;lne_HACS_EDLA_3;66;0.75;0.77;2.13;770;820;3.850
276;London Power Networks (LPN);Hackney 66kV;;Hackney C 6.6kV;HACC7A;HACC72;Hackney C 6.6kV;RA2;6.6;6.59;131.71;0.0;2624;2624;Series Reactor
522;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST51;DUST5A;Duke St B 11kV;Lne_DUST_GT1A;11;0.84;1.67;0.03;714;786;0.464
523;London Power Networks (LPN);St Johns Wood;LPN-S000000000328;Duke St B 11kV;DUST5B;DUST51;Duke St B 11kV;lne_DUST_T1B;11;0.0;0.01;0.0;;1155;1.000
556;London Power Networks (LPN);St Johns Wood;;Islington 132kV;ISLG12;SJWB11;St Johns Wood B 132kV;lne_ISLG1_SJOW1;132;0.06;0.33;7.49;1349;1349;4.416
563;London Power Networks (LPN);St Johns Wood;;Longford St B 11kV;LONG51;GEST50;Georgiana St 11kV;lne_LONG_GEOR_1;11;22.85;6.34;0.05;322;350;2.630
568;London Power Networks (LPN);St Johns Wood;LPN-S000000000256;Longford St B 132kV;LONG13;LONG1C;Longford St B 132kV;lne_LONG_GRID3;132;0.0;0.01;0.0;;96;1.000
586;London Power Networks (LPN);St Johns Wood;;LPN 0055;LWBS31;MOFE31;LPN 0070;lne_LWBS_MOFE;33;0.12;0.27;0.03;737;819;0.290
2849;Eastern Power Networks (EPN);Burwell;;Arbury Grid 132kV;ARBY11;MILT11;Milton 132kV;BRMI_ARBY_1;132;0.26;0.57;0.13;382;476;2.530
2884;Eastern Power Networks (EPN);Burwell;;Burwell Primary 11kV;BURW51;BURW5B;Burwell Primary 11kV;lne_BURW_T5;11;0.08;0.12;0.0;599;654;0.016
2886;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4083;Burwell Primary 33kV;BURW32;BURL31;Burwell Local Grid 33kV;lne_BURL_T4;33;0.08;0.07;0.01;279;322;0.079
2948;Eastern Power Networks (EPN);Burwell;EPN-S0000000D4009;Histon Grid 33kV;HIST31;LBSS31;Landbeach Switching Station 33kV;LAND_HIST_2;33;4.04;8.72;0.83;604;670;8.682
2981;Eastern Power Networks (EPN);Burwell;EPN-S0000000H4079;Sleaford St Primary 33kV;SLEA3A;FULB31;Fulbourn Grid 33kV;SLEA_FULB_2;33;2.86;5.23;0.43;515;571;4.966
3018;Eastern Power Networks (EPN);Eaton Socon;;DNO-UKPN;SAND3J;SAND3C;DNO-UKPN;LBGD_SAND_2_(2)_A;33;0.24;0.11;0.01;203;231;0.095
3097;Eastern Power Networks (EPN);Eaton Socon;EPN-S0000000H4050;Perry Primary 33kV;PERR32;WOOL31;EPN 0136;lne_WOOL_PERR;33;11.86;9.77;0.85;403;445;9.500
3125;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8006;Bushey Mill Grid 33kV;BUSY3A;BUSY31;Bushey Mill Grid 33kV;Lne_BUSY_BUSY_1;33;0.03;0.04;0.0;604;670;0.040
3129;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 132kV;COLH1B;ELSG12;Elstree GIS 132kV;CELLT_ELST_1;132;0.48;2.31;1.25;659;817;11.270
3134;Eastern Power Networks (EPN);Elstree;EPN-S0000000D8088;Cell Barnes Grid 33kV;CELL31;HATF30;Hatfield Grid 33kV;PARKT_HATP_1;33;6.87;5.87;0.55;366;421;5.777
3149;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;SRSF3A;SRSF31;EPN 0222;Lne_SRSF_SRSF;33;0.22;0.18;0.02;403;445;0.175
3151;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;HEMN3A;STPA32;St Pauls Primary 33kV;HEMNT_STPA_2;33;0.0;0.01;0.0;628;728;0.010
3153;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;PEIN3A;PEIN3B;DNO-UKPN;HEMET_HEMET_2;33;1.69;4.03;0.01;408;508;1.345
3156;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;ABBO3A;ABBO32;Abbots Central Primary 33kV;ABBOT_ABBO_2;33;2.57;2.5;0.67;403;445;3.290
3157;Eastern Power Networks (EPN);Elstree;;DNO-UKPN;WWFM3A;HEME31;Hemel East Primary 33kV;lne_HEME_1;33;0.28;0.46;0.01;282;324;0.210
3183;Eastern Power Networks (EPN);Elstree;EPN-S0000000H8137;Grove Mill Primary 33kV;GROV31;GROV3B;Grove Mill Primary 33kV;GROVT_GROV_2;33;0.01;0.02;0.0;515;602;0.021
