id;licencearea;gridsupplypoint;substation;sitefunctionallocation;nodename;voltage_level_kv;system_impedance_r_percent;system_impedance_x_percent;existing_system_fault_currents_peak_make_ka;existing_system_fault_currents_rms_break_ka;fault_rating_peak_make_ka;fault_rating_peak_break_ka
5;London Power Networks (LPN);Barking 132kV;LPN 0004;;NMRD11;132;0.29;4.27;26.74;9.73;78.8;31.5
8;London Power Networks (LPN);Barking West 33kV;Axe St 11kV;LPN-S000000000606;AXES52;11;13.15;62.73;20.53;7.49;32.8;13.1
32;London Power Networks (LPN);Brimsdown;Epping New Rd 11kV;LPN-S000000000523;EPPN51;11;12.98;62.37;20.87;7.35;32.8;13.1
33;London Power Networks (LPN);Brimsdown;Epping New Rd 11kV;LPN-S000000000523;EPPN52;11;12.62;53.48;24.4;8.13;32.8;13.1
34;London Power Networks (LPN);Brimsdown;Fairlop Rd 11kV;LPN-S000000000526;FAIR51;11;14.25;61.71;20.45;7.35;32.8;13.1
39;London Power Networks (LPN);City Road;Back Hill 132kV;LPN-S000000003206;BACH15;132;0.52;2.83;39.0;13.4;55.8;21.9
45;London Power Networks (LPN);City Road;Bankside C 11kV;LPN-S000000000916;BANC53;11;9.79;55.73;25.14;8.33;32.8;13.1
48;London Power Networks (LPN);City Road;Bankside D 20kV;LPN-S000000000917;BAND82;20;3.72;31.87;24.31;8.44;63.0;25.0
53;London Power Networks (LPN);City Road;Beech St B 11kV;LPN-S000000000408;BEEB52;11;12.96;55.94;22.92;8.08;32.8;13.1
59;London Power Networks (LPN);City Road;City Rd B 11kV;LPN-S000000000415;CITB53;11;9.74;61.0;22.53;7.71;32.8;13.1
75;London Power Networks (LPN);City Road;Fisher St B 11kV;LPN-S000000000228;FISB51;11;10.72;46.69;28.44;9.63;62.5;25.0
77;London Power Networks (LPN);City Road;Limeburner Ln 11kV;LPN-S000000000463;LIMA51;11;8.29;56.66;24.57;8.36;78.8;31.5
87;London Power Networks (LPN);City Road;Paternoster 11kV;LPN-S000000000476;PATE52;11;32.18;86.25;13.9;4.56;32.8;13.1
97;London Power Networks (LPN);Hackney 132kV;King Henrys Walk 66kV;LPN-S000000003461;KHWL62;66;1.27;8.08;26.89;9.86;54.8;21.9
98;London Power Networks (LPN);Hackney 132kV;Kings Yard A 11kV;LPN-S0000000L0645;KGYA51;11;6.94;57.72;24.66;8.4;62.5;25.0
103;London Power Networks (LPN);Hackney 132kV;Shoreditch 66kV;LPN-S000000003483;SHOR61;66;1.49;8.02;25.95;9.89;54.5;21.8
104;London Power Networks (LPN);Hackney 132kV;Waterloo Rd 11kV;LPN-S000000000593;WATR51;11;14.9;54.84;23.12;7.88;32.8;13.1
109;London Power Networks (LPN);Hackney 66kV;Edwards Lane C 11kV;LPN-S000000000424;EDLC52;11;8.83;65.24;20.61;7.52;62.5;25.0
111;London Power Networks (LPN);Hackney 66kV;Exeter Rd 11kV;LPN-S000000000524;EXET51;11;14.13;57.01;22.61;7.83;32.8;13.1
123;London Power Networks (LPN);Hurst 132kV;Bromley South 11kV;LPN-S000000000808;BROS52;11;11.32;68.58;19.37;7.01;32.8;13.1
128;London Power Networks (LPN);Hurst 132kV;Eltham Grid 11kV;LPN-S000000000728;ELTM52;11;13.91;58.1;21.91;7.79;32.8;13.1
138;London Power Networks (LPN);Islington;Hatchard Rd 11kV;LPN-S000000000446;HATR51;11;14.15;57.85;22.27;7.74;32.8;13.1
146;London Power Networks (LPN);Islington;Georgiana St 11kV;LPN-S000000000238;GEST53;11;9.51;62.69;22.21;7.62;62.5;25.0
153;London Power Networks (LPN);Littlebrook;Dartford Grid A 33kV;LPN-S000000003716;DARA32;33;2.17;15.99;27.54;10.2;62.5;25.0
154;London Power Networks (LPN);Littlebrook;Dartford Grid B 11kV;LPN-S000000000716;DARB51;11;11.36;56.63;22.92;8.28;62.5;25.0
164;London Power Networks (LPN);Lodge Road;Hyde Park Estate A 11kV;LPN-S000000000348;HYPA52;11;10.88;64.98;20.58;7.3;32.8;13.1
175;London Power Networks (LPN);Lodge Road;Moscow Rd 6.6kV;LPN-S000000000369;MOSW71;6.6;13.0;65.53;33.16;11.88;54.8;21.9
178;London Power Networks (LPN);Lodge Road;Moscow Rd 66kV;LPN-S000000003369;MOSD62;66;0.81;4.61;45.93;17.6;54.8;21.9
179;London Power Networks (LPN);Lodge Road;Victoria Gdns 6.6kV;LPN-S000000000193;VICT71;6.6;14.45;62.5;34.26;12.13;54.8;21.9
204;London Power Networks (LPN);New Cross 66kV;South Bank 11kV;LPN-S000000000979;SBAN51;11;7.79;57.72;23.68;8.45;32.8;13.1
205;London Power Networks (LPN);New Cross 66kV;South Bank 11kV;LPN-S000000000979;SBAN52;11;8.45;58.11;23.06;8.33;32.8;13.1
238;London Power Networks (LPN);St Johns Wood;LPN 0014;;BDGE31;33;1.75;10.3;42.9;15.11;62.5;25.0
241;London Power Networks (LPN);St Johns Wood;LPN 0017;;LEAW31;33;2.26;11.31;37.16;13.77;62.5;25.0
243;London Power Networks (LPN);St Johns Wood;LPN 0019;;FENE31;33;2.55;11.92;34.42;13.08;62.5;25.0
252;London Power Networks (LPN);St Johns Wood;LPN 0049;;QSBS31;33;2.54;11.97;34.33;13.06;78.8;31.5
253;London Power Networks (LPN);St Johns Wood;LPN 0050;;WORE31;33;1.94;10.7;40.46;14.56;62.5;25.0
255;London Power Networks (LPN);St Johns Wood;LPN 0052;;LWAN31;33;2.15;11.1;38.23;14.03;78.8;31.5
256;London Power Networks (LPN);St Johns Wood;LPN 0053;;LWAS31;33;2.14;11.1;38.25;14.04;62.5;25.0
286;London Power Networks (LPN);West Ham;LPN 0006;;NUTM52;11;4.34;60.76;23.35;8.28;32.8;13.1
295;London Power Networks (LPN);West Ham;LPN 0037;;MAYR61;66;3.01;13.36;15.12;5.81;78.8;31.5
318;London Power Networks (LPN);Willesden 132kV;Fulham Palace Rd C 11kV;LPN-S000000000130;FULC53;11;10.99;54.53;24.37;8.38;32.8;13.1
334;London Power Networks (LPN);Wimbledon 1&2 132kV;Bengeworth Rd 132kV;LPN-S000000003909;BENW11;132;0.48;2.95;37.46;13.57;38.3;15.3
338;London Power Networks (LPN);Wimbledon 1&2 132kV;Clapham Park Rd 11kV;LPN-S000000000914;CLAP51;11;13.85;61.4;20.89;7.56;32.8;13.1
342;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN 0062;;KIRT51;11;7.04;74.62;18.06;6.89;62.5;25.0
352;London Power Networks (LPN);Wimbledon 3&4 132kV;Burlington Rd 11kV;LPN-S000000001014;BURL52;11;13.88;65.47;19.36;7.1;32.8;13.1
396;South Eastern Power Networks (SPN);Beddington;Biggin Hill 11kV;SPN-S000000008322;BIGH51;11;11.74;58.14;21.94;8.4;33.4;13.1
401;South Eastern Power Networks (SPN);Beddington;Croydon A 6.6kV;SPN-S000000008314;CRYA71;6.6;20.97;95.79;22.87;7.7;33.4;13.1
405;South Eastern Power Networks (SPN);Beddington;Croydon Grid 11kV;SPN-S000000009913;CROY52;11;8.87;78.23;18.07;6.48;33.4;13.1
406;South Eastern Power Networks (SPN);Beddington;Croydon Grid 132kV;SPN-S000000009913;CROY11;132;0.47;3.68;31.5;11.47;78.8;31.5
412;South Eastern Power Networks (SPN);Beddington;Norbury 6.6kV;SPN-S000000008441;NORB72;6.6;19.95;97.41;21.7;8.17;33.4;13.1
414;South Eastern Power Networks (SPN);Beddington;North Cheam 11kV;SPN-S000000008443;NCHM51;11;10.07;55.11;24.59;8.82;33.4;13.1
418;South Eastern Power Networks (SPN);Beddington;Purley Local 11kV;SPN-S000000008341;PULO51;11;7.47;38.4;35.48;12.27;51.0;20.0
423;South Eastern Power Networks (SPN);Beddington;SPN 0001;;CREN11;132;0.48;3.67;31.37;11.44;78.8;31.5
429;South Eastern Power Networks (SPN);Beddington;Spurgeons Bridge 6.6kV;SPN-S000000008372;SPRG71;6.6;15.42;96.35;23.48;8.47;55.9;21.9
440;South Eastern Power Networks (SPN);Bolney;Angmering 11kV;SPN-S000000008305;ANGM52;11;27.95;104.89;11.5;4.54;20.1;7.9
459;South Eastern Power Networks (SPN);Bolney;Forest Row 11kV;SPN-S000000008407;FROW51;11;23.84;84.63;13.17;5.79;33.4;13.1
472;South Eastern Power Networks (SPN);Bolney;Lewes 132kV;SPN-S000000009930;LEWE11;132;0.49;2.17;45.85;17.25;79.0;31.5
488;South Eastern Power Networks (SPN);Bolney;Smallfield Grid 33kV;SPN-S000000009145;SMAL31;33;1.66;10.64;41.33;15.57;44.6;17.5
514;South Eastern Power Networks (SPN);Bolney;Three Bridges Main 132kV;SPN-S000000009950;THRB11;132;0.67;2.63;35.97;14.21;79.0;31.5
524;South Eastern Power Networks (SPN);Canterbury;Barming 11kV;SPN-S000000008527;BARM51;11;13.43;56.34;22.26;8.14;33.4;13.1
546;South Eastern Power Networks (SPN);Canterbury;SPN 0017;;KFWF31;33;0.78;11.05;43.77;12.16;63.0;25.0
551;South Eastern Power Networks (SPN);Canterbury;SPN 0061;;MOLE31;33;1.75;12.42;35.41;11.05;63.0;25.0
572;South Eastern Power Networks (SPN);Chessington;Kingston 11kV;SPN-S000000008325;KIGO51;11;10.66;52.64;25.79;8.87;62.5;25.0
593;South Eastern Power Networks (SPN);Kemsley;Minster 6.6kV;SPN-S000000008436;MNST71;6.6;38.53;140.64;13.47;5.6;33.4;13.1
596;South Eastern Power Networks (SPN);Kemsley;Rainham 11kV;SPN-S000000008462;RAIN51;11;17.81;61.32;19.76;7.29;20.1;7.9
609;South Eastern Power Networks (SPN);Kemsley;SPN 0028;;QBNR31;33;5.94;21.94;16.39;7.31;62.5;25.0
617;South Eastern Power Networks (SPN);Kemsley;SPN 0083;;TGCP31;33;9.65;22.88;14.0;6.36;63.0;25.0
621;South Eastern Power Networks (SPN);Kingsnorth;Chatham Hill 11kV;SPN-S000000008645;CHTH51;11;10.4;42.4;31.6;10.66;51.0;20.0
629;South Eastern Power Networks (SPN);Kingsnorth;Medway 11kV;SPN-S000000008333;MEDW51;11;10.39;58.52;23.34;8.19;51.0;20.0
632;South Eastern Power Networks (SPN);Kingsnorth;Rainham Mark 11kV;SPN-S000000008525;RNMK52;11;20.7;102.25;13.13;4.65;50.0;20.0
634;South Eastern Power Networks (SPN);Kingsnorth;SPN 0032;;MEDA32;33;2.1;17.8;25.78;9.46;33.1;13.1
639;South Eastern Power Networks (SPN);Kingsnorth;Wrotham Heath 11kV;SPN-S000000008519;WRTM51;11;25.43;71.66;15.25;6.23;33.4;13.1
653;South Eastern Power Networks (SPN);Littlebrook;Ruxley 11kV;SPN-S000000008475;RUXL51;11;8.6;45.2;27.68;9.59;62.5;25.0
670;South Eastern Power Networks (SPN);Ninfield;Eastbourne 11kV;SPN-S000000009318;EBOU51;11;5.64;34.3;39.41;14.43;50.0;20.0
677;South Eastern Power Networks (SPN);Ninfield;Hastings 132kV;SPN-S000000009923;HAST11;132;0.68;4.28;24.5;8.75;39.0;15.3
686;South Eastern Power Networks (SPN);Ninfield;Horam 33kV;SPN-S000000008118;HORM31;33;27.0;55.98;5.05;2.34;31.3;12.5
690;South Eastern Power Networks (SPN);Ninfield;Lewes Central 11kV;SPN-S000000008430;CLEW51;11;11.67;62.48;20.78;7.8;33.4;13.1
696;South Eastern Power Networks (SPN);Ninfield;Marden 33kV;SPN-S000000008433;MARD31;33;19.37;41.03;7.16;3.39;40.0;16.0
713;South Eastern Power Networks (SPN);Ninfield;Polegate Grid 33kV;SPN-S000000009940;POLE31;33;2.61;17.89;25.12;9.15;44.6;17.5
729;South Eastern Power Networks (SPN);Ninfield;SPN 0039;;LCHY31;33;1.84;17.61;24.23;8.69;78.8;31.5
733;South Eastern Power Networks (SPN);Ninfield;SPN 0065;;HOSF31;33;28.03;57.18;4.9;2.29;78.8;31.5
734;South Eastern Power Networks (SPN);Ninfield;SPN 0067;;ARLP31;33;21.46;45.01;6.59;3.31;62.5;25.0
744;South Eastern Power Networks (SPN);Ninfield;Steel Cross 33kV;SPN-S000000008387;STLX31;33;51.22;91.86;2.87;1.49;40.0;16.0
749;South Eastern Power Networks (SPN);Ninfield;Uckfield 11kV;SPN-S000000008374;UCKF51;11;22.86;80.29;14.66;5.68;62.5;25.0
754;South Eastern Power Networks (SPN);Northfleet;Burham Grid 33kV;;BURH31;33;2.23;14.93;28.51;10.36;78.8;31.5
760;South Eastern Power Networks (SPN);Northfleet;Dormansland Grid 33kV;SPN-S000000009917;DORM31;33;3.86;16.25;24.98;9.72;44.6;17.5
766;South Eastern Power Networks (SPN);Northfleet;Farningham 11kV;SPN-S000000008403;FARN51;11;17.79;63.49;18.78;7.43;33.4;13.1
771;South Eastern Power Networks (SPN);Northfleet;Gravesend Town 6.6kV;SPN-S000000008409;GRVT71;6.6;11.05;52.91;38.86;14.83;55.9;21.9
802;South Eastern Power Networks (SPN);Northfleet;SPN 0081;;CAPG31;33;13.18;36.67;8.87;4.16;78.8;31.5
804;South Eastern Power Networks (SPN);Northfleet;SPN 0104;;NBRB31;33;3.42;11.41;31.53;13.15;62.5;25.0
806;South Eastern Power Networks (SPN);Northfleet;Sundridge 11kV;SPN-S000000008496;SUND51;11;11.4;44.13;26.95;10.69;62.5;25.0
823;South Eastern Power Networks (SPN);Richborough;Margate 11kV;SPN-S000000008655;MARG52;11;11.9;77.68;17.59;6.31;50.0;20.0
830;South Eastern Power Networks (SPN);Richborough;SPN 0011;;THNR31;33;1.53;8.84;48.81;16.83;62.5;25.0
832;South Eastern Power Networks (SPN);Richborough;SPN 0012;;PFIZ31;33;2.3;15.1;27.73;10.82;62.5;25.0
836;South Eastern Power Networks (SPN);Richborough;SPN 0053;;MONK11;132;0.86;5.35;18.65;7.35;78.8;31.5
853;South Eastern Power Networks (SPN);Sellindge;Ashford Grid 33kV;SPN-S000000009902;ASHF31;33;2.78;12.45;32.68;12.07;33.1;13.1
868;South Eastern Power Networks (SPN);Sellindge;Little Chart 6.6kV;SPN-S000000008428;LTCH71;6.6;34.8;113.93;16.02;6.83;31.0;12.5
876;South Eastern Power Networks (SPN);Sellindge;Sevington 11kV;SPN-S000000008595;SEVI51;11;8.29;37.74;33.19;11.46;63.0;25.0
882;South Eastern Power Networks (SPN);Sellindge;SPN 0048;;LHPV31;33;27.99;56.98;5.07;2.41;78.8;31.5
883;South Eastern Power Networks (SPN);Sellindge;SPN 0049;;ASNR31;33;2.79;12.04;33.34;12.14;62.5;25.0
887;South Eastern Power Networks (SPN);Sellindge;SPN 0068;;HOTF31;33;13.24;31.6;9.78;4.56;80.0;31.5
897;South Eastern Power Networks (SPN);West Weybridge;Brookwood 11kV;SPN-S000000008331;BKWD51;11;12.71;46.71;26.06;9.88;62.5;25.0
908;South Eastern Power Networks (SPN);West Weybridge;Guildford 6.6kV;SPN-S000000008321;GUIL71;6.6;10.75;82.18;27.85;9.99;62.5;25.0
918;South Eastern Power Networks (SPN);West Weybridge;Shalford 11kV;SPN-S000000008482;SHAL51;11;9.47;46.02;27.88;9.54;33.4;13.1
930;South Eastern Power Networks (SPN);West Weybridge;West Weybridge Grid 33kV;SPN-S000000009153;WWEY31;33;2.96;7.93;47.56;18.94;78.8;31.5
935;Eastern Power Networks (EPN);Amersham;Bishopstone Sw/Stn;EPN-S0000000G8152;BHSS32;33;8.43;30.72;12.0;5.31;78.8;31.5
959;Eastern Power Networks (EPN);Barking West 33kV;Barking West 33kV;EPN-S0000000G7121;BARW32;33;2.05;11.04;36.51;15.85;43.8;17.5
1005;Eastern Power Networks (EPN);Bramford;Clacton Grid 132kV;EPN-S0000000C3027;CLTN11;132;1.42;4.22;21.33;9.43;100.0;40.0
1014;Eastern Power Networks (EPN);Bramford;Debenham Primary 33kV;EPN-S0000000H1070;DEBE31;33;14.01;33.15;8.97;4.59;62.5;25.0
1031;Eastern Power Networks (EPN);Bramford;EPN 0022;;BSUG31;33;1.79;8.76;45.94;16.72;62.5;25.0
1043;Eastern Power Networks (EPN);Bramford;EPN 0035;;BAYF31;33;20.1;55.69;5.77;2.81;78.8;31.5
1049;Eastern Power Networks (EPN);Bramford;EPN 0166;;UHWF31;33;4.96;13.86;24.2;10.75;63.0;25.0
1063;Eastern Power Networks (EPN);Bramford;EPN 0270;;ISFM31;33;5.35;16.98;19.8;9.17;79.0;31.5
1065;Eastern Power Networks (EPN);Bramford;Eye Primary 33kV;EPN-S0000000H1043;EYPR31;33;7.48;21.64;15.53;7.16;33.4;13.1
1068;Eastern Power Networks (EPN);Bramford;Feltwell Primary 11kV;EPN-S0000000H1044;FELT51;11;35.63;169.64;7.21;2.96;33.4;13.1
1070;Eastern Power Networks (EPN);Bramford;Fornham Primary 11kV;EPN-S0000000H1062;FORN51;11;7.23;59.51;23.35;8.58;33.4;13.1
1092;Eastern Power Networks (EPN);Bramford;Hitcham Primary 11kV;EPN-S0000000H1037;HITC51;11;29.71;87.71;12.16;5.67;33.4;13.1
1104;Eastern Power Networks (EPN);Bramford;Kenninghall Primary 11kV;EPN-S0000000H1064;KHAL51;11;30.61;92.88;11.74;5.3;33.4;13.1
1109;Eastern Power Networks (EPN);Bramford;Lakenheath Primary 33kV;EPN-S0000000H1026;LHTH31;33;9.05;24.91;12.96;5.95;33.4;13.1
1113;Eastern Power Networks (EPN);Bramford;Lawford Grid 33kV;EPN-S0000000D3048;LAWG31;33;1.6;9.78;44.03;16.23;44.6;17.5
1120;Eastern Power Networks (EPN);Bramford;Manor Road Primary 33kV;EPN-S0000000H1017;MANO32;33;11.93;31.46;10.13;4.89;33.4;13.1
1145;Eastern Power Networks (EPN);Bramford;Shotley Primary 33kV;EPN-S0000000H1075;SHOT32;33;24.13;57.73;5.2;2.64;78.8;31.5
1155;Eastern Power Networks (EPN);Bramford;Tivetshall Primary 11kV;EPN-S0000000H1033;TIVE51;11;16.39;80.28;14.93;6.2;31.3;12.5
1161;Eastern Power Networks (EPN);Bramford;Warren Heath 11kV;EPN-S0000000H1009;WARH51;11;8.88;59.01;22.77;8.64;32.8;13.1
1162;Eastern Power Networks (EPN);Bramford;Water Ln Primary 11kV;EPN-S0000000H1021;WATE51;11;8.8;59.01;22.46;8.39;33.4;13.1
1198;Eastern Power Networks (EPN);Burwell;Arbury Grid 33kV;EPN-S0000000H4001;ARBY31;33;2.75;14.92;29.66;10.51;62.5;25.0
1206;Eastern Power Networks (EPN);Burwell;Ely Primary 11kV;EPN-S0000000H4007;ELYP51;11;13.75;59.11;21.71;8.7;62.5;25.0
1210;Eastern Power Networks (EPN);Burwell;EPN 0002;;SUTT31;33;5.05;33.94;12.9;4.84;78.8;31.5
1218;Eastern Power Networks (EPN);Burwell;EPN 0219;;TRSF31;33;7.05;24.89;14.1;6.43;78.8;31.5
1247;Eastern Power Networks (EPN);Burwell;Sleaford St Primary 33kV;EPN-S0000000H4079;SLEA32;33;5.0;19.33;20.23;8.11;40.0;16.0
1251;Eastern Power Networks (EPN);Burwell;Storeys Way Primary 33kV;EPN-S0000000H4054;SWAY3A;33;3.19;13.26;27.84;11.98;40.0;16.0
1252;Eastern Power Networks (EPN);Burwell;Thompsons Ln Primary 11kV;EPN-S0000000H4015;THOM51;11;7.71;50.44;26.98;9.9;62.5;25.0
1253;Eastern Power Networks (EPN);Eaton Socon;Biggleswade Primary 11kV;EPN-S0000000H4059;BIGG51;11;40.43;142.92;8.38;3.45;33.4;13.1
1258;Eastern Power Networks (EPN);Eaton Socon;Bury Primary 33kV;EPN-S0000000H6003;BCAM31;33;16.05;41.17;8.0;2.81;44.6;17.5
1262;Eastern Power Networks (EPN);Eaton Socon;Eaton Socon Grid 132kV;EPN-S0000000C4076;EATO12;132;0.23;2.92;39.53;13.46;50.0;20.0
1268;Eastern Power Networks (EPN);Eaton Socon;EPN 0040;;DOUB31;33;11.41;32.2;10.14;4.62;78.8;31.5
1270;Eastern Power Networks (EPN);Eaton Socon;EPN 0131;;RETW3A;33;16.66;46.06;7.61;2.44;78.8;31.5
1277;Eastern Power Networks (EPN);Eaton Socon;EPN 0240;;CBWF31;33;7.65;33.01;11.37;4.11;78.8;31.5
1278;Eastern Power Networks (EPN);Eaton Socon;EPN 0243;;LSAS11;132;0.6;4.47;23.48;8.83;100.0;40.0
1297;Eastern Power Networks (EPN);Eaton Socon;St Ives Primary 33kV;EPN-S0000000H4046;STIV3A;33;11.27;33.81;9.92;4.4;62.5;25.0
1301;Eastern Power Networks (EPN);Elstree;Adelaide St Primary 11kV;EPN-S0000000H8047;ADEL51;11;10.0;64.28;21.62;7.97;33.4;13.1
1312;Eastern Power Networks (EPN);Elstree;Elstree Primary 33kV;EPN-S0000000H8155;ELEE3B;33;18.3;38.73;6.97;3.64;63.0;25.0
1320;Eastern Power Networks (EPN);Elstree;Grove Mill Primary 33kV;EPN-S0000000H8137;GROV31;33;6.81;17.33;19.57;8.98;50.0;20.0
1339;Eastern Power Networks (EPN);Elstree;Park St Primary 11kV;EPN-S0000000H8143;PARK51;11;8.44;67.02;20.67;7.54;33.4;13.1
1345;Eastern Power Networks (EPN);Elstree;Stanmore Grid 11kV;EPN-S0000000F8081;STAN51;11;9.69;71.23;19.11;6.59;33.4;13.1
1350;Eastern Power Networks (EPN);Elstree;Tunnel Primary 11kV;EPN-S0000000H8104;TUNW51;11;10.05;48.22;26.52;10.37;62.5;25.0
1353;Eastern Power Networks (EPN);Elstree;Wealdstone Primary 11kV;EPN-S0000000H8105;WEAL51;11;7.06;56.46;24.32;8.96;33.4;13.1
1361;Eastern Power Networks (EPN);Mill Hill;Church End Primary 11kV;EPN-S0000000H8090;CHUR51;11;7.69;58.24;24.34;8.78;33.4;13.1
1364;Eastern Power Networks (EPN);Mill Hill;East Barnet Primary 11kV;EPN-S0000000H8114;EBAR51;11;8.87;59.57;22.03;8.37;33.4;13.1
1368;Eastern Power Networks (EPN);Mill Hill;Hendon 132kV;EPN-S0000000C8138;HEND11;132;0.41;2.98;37.52;13.24;100.0;40.0
1369;Eastern Power Networks (EPN);Mill Hill;Hendon Grid 33kV;EPN-S0000000D8034;HEND31;33;2.01;11.85;38.11;12.71;62.5;25.0
1372;Eastern Power Networks (EPN);Mill Hill;Manns Rd Primary 11kV;EPN-S0000000H8163;MANN51;11;7.65;39.19;33.22;12.8;62.5;25.0
1382;Eastern Power Networks (EPN);Norwich;Aylsham Primary 33kV;EPN-S0000000H5041;AYLS31;33;9.28;23.86;13.36;6.48;62.5;25.0
1391;Eastern Power Networks (EPN);Norwich;Cringleford Primary 33kV;EPN-S0000000H5075;CRIN32;33;4.97;16.32;22.24;9.77;62.5;25.0
1413;Eastern Power Networks (EPN);Norwich;EPN 0149;;AVEN31;33;10.08;28.22;11.75;5.58;78.8;31.5
1418;Eastern Power Networks (EPN);Norwich;EPN 0174;;STHS31;33;9.29;24.62;13.14;6.41;78.8;31.5
1419;Eastern Power Networks (EPN);Norwich;EPN 0184;;BUNH31;33;9.42;23.01;13.49;6.56;78.8;31.5
1425;Eastern Power Networks (EPN);Norwich;EPN 0275;;WSFM31;33;1.86;8.19;49.82;18.18;62.5;25.0
1430;Eastern Power Networks (EPN);Norwich;Great Witchingham Primary 11kV;EPN-S0000000H5077;GTWI51;11;17.04;130.69;9.95;3.94;50.0;20.0
1436;Eastern Power Networks (EPN);Norwich;Hemblington Primary 11kV;EPN-S0000000H5045;HEMB51;11;13.11;63.07;19.16;7.95;33.4;13.1
1441;Eastern Power Networks (EPN);Norwich;Knapton Primary 33kV;EPN-S0000000H5034;KNAP31;33;9.51;23.01;13.42;6.49;78.8;31.5
1451;Eastern Power Networks (EPN);Norwich;North Walsham Primary 33kV;EPN-S0000000H5011;NWAL3A;33;11.35;26.67;11.44;5.67;62.5;25.0
1456;Eastern Power Networks (EPN);Norwich;Ormesby Primary 11kV;EPN-S0000000H5083;ORME51;11;15.68;74.45;16.55;6.38;33.4;13.1
1457;Eastern Power Networks (EPN);Norwich;Peachman Way Primary 11kV;EPN-S0000000H5035;PECH51;11;8.42;48.54;25.09;10.21;62.5;25.0
1467;Eastern Power Networks (EPN);Norwich;Stody Primary 11kV;EPN-S0000000H5024;STOD51;11;28.96;83.45;12.8;5.97;62.5;25.0
1470;Eastern Power Networks (EPN);Norwich;Thorpe Grid 33kV;EPN-S0000000D5014;THOR31;33;1.92;7.81;53.43;19.2;62.5;25.0
1472;Eastern Power Networks (EPN);Norwich;Trowse Grid 132kV;EPN-S0000000C5084;TWSE12;132;0.32;2.09;51.15;19.35;50.0;20.0
1476;Eastern Power Networks (EPN);Norwich;West Beckham Primary 33kV;EPN-S0000000H5038;WBEK31;33;11.01;23.7;12.5;6.16;63.0;25.0
1484;Eastern Power Networks (EPN);Norwich;Wymondham Primary 33kV;EPN-S0000000H5040;WHAM31;33;7.23;20.61;16.19;7.84;21.0;8.8
1488;Eastern Power Networks (EPN);Pelham;Belchamp Grid 33kV;EPN-S0000000D1011;BLCH31;33;2.91;15.06;26.09;10.16;44.6;17.5
1509;Eastern Power Networks (EPN);Pelham;EPN 0257;;GRHG31;33;9.63;33.99;10.7;4.66;78.8;31.5
1530;Eastern Power Networks (EPN);Pelham;Thorley Primary 11kV;EPN-S0000000H7020;TLEY51;11;15.65;69.94;18.31;7.07;33.4;13.1
1541;Eastern Power Networks (EPN);Rayleigh;Chalvedon Primary 11kV;EPN-S0000000H7141;CHAL51;11;8.35;58.57;22.97;8.63;33.4;13.1
1542;Eastern Power Networks (EPN);Rayleigh;Chelmsford East Grid 132kV;EPN-S0000000D3057;CHLE11;132;0.89;2.96;29.03;12.99;78.8;31.5
1544;Eastern Power Networks (EPN);Rayleigh;Chelmsford East Grid 33kV;EPN-S0000000D3057;CHLE31;33;2.14;11.91;35.08;12.36;62.5;25.0
1574;Eastern Power Networks (EPN);Rayleigh;Lexden Primary 11kV;EPN-S0000000H3005;LEXD51;11;19.2;80.78;15.56;6.23;33.4;13.1
1581;Eastern Power Networks (EPN);Rayleigh;Nevendon Grid 33kV;EPN-S0000000D7017;NEVE31;33;1.17;8.79;50.09;17.62;78.8;31.5
1583;Eastern Power Networks (EPN);Rayleigh;Rayleigh Local 33kV;EPN-S0000000D7056;RAYL31;33;2.14;13.83;31.67;11.61;78.8;31.5
1591;Eastern Power Networks (EPN);Rayleigh;South Witham Primary 33kV;EPN-S0000000H3040;SOWP31;33;6.47;20.94;16.73;7.37;78.8;31.5
1593;Eastern Power Networks (EPN);Rayleigh;South Woodham Primary 11kV;EPN-S0000000H3030;SWOO51;11;24.93;78.82;14.43;6.3;33.4;13.1
1594;Eastern Power Networks (EPN);Rayleigh;Southend Grid 11kV;EPN-S0000000F7057;SOEG51;11;11.98;77.1;17.79;6.22;33.4;13.1
1601;Eastern Power Networks (EPN);Rayleigh;Tillingham Primary 11kV;EPN-S0000000H3064;TILL51;11;12.68;64.17;19.26;6.91;62.5;25.0
1622;Eastern Power Networks (EPN);Rye House;EPN 0211;;HOTP31;33;1.54;8.08;53.79;18.14;62.5;25.0
1639;Eastern Power Networks (EPN);Rye House;North Harlow 33kV;EPN-S0000000G7076;NORG32;33;3.63;13.9;26.34;10.91;62.5;25.0
1640;Eastern Power Networks (EPN);Rye House;North Harlow 33kV;EPN-S0000000G7076;NORG33;33;4.54;13.5;24.87;11.0;62.5;25.0
1645;Eastern Power Networks (EPN);Rye House;Rye House 132kV;EPN-S0000000D7015;RYEH13;132;0.47;4.13;26.17;9.85;39.0;15.3
1648;Eastern Power Networks (EPN);Rye House;South Harlow Primary 11kV;EPN-S0000000H7115;SHAR51;11;9.68;57.75;23.16;8.68;50.0;20.0
1666;Eastern Power Networks (EPN);Sundon;Brogborough Primary 33kV;EPN-S0000000H4061;BROG32;33;6.32;30.69;12.65;5.18;50.0;20.0
1706;Eastern Power Networks (EPN);Sundon;Luton Airport Primary 11kV;EPN-S0000000H8039;LAIR51;11;9.01;56.72;24.81;9.11;31.3;12.5
1709;Eastern Power Networks (EPN);Sundon;Luton South Grid 33kV;EPN-S0000000D8057;LUTS31;33;2.66;14.11;31.66;10.83;44.6;17.5
1718;Eastern Power Networks (EPN);Sundon;Stopsley 11kV;EPN-S0000000H8019;STOP51;11;8.28;56.29;23.93;9.08;62.5;25.0
1729;Eastern Power Networks (EPN);Tilbury 1&7;Basildon Grid 33kV;EPN-S0000000D7002;BASG31;33;1.61;13.61;32.71;11.33;44.6;17.5
1730;Eastern Power Networks (EPN);Tilbury 1&7;Bata Primary 11kV;EPN-S0000000H7024;BATA51;11;7.11;69.0;19.9;7.35;33.4;13.1
1734;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0085;;LEEM32;33;5.54;19.29;18.87;8.08;44.6;17.5
1748;Eastern Power Networks (EPN);Tilbury 1&7;Tilbury Compact Grid 33kV;EPN-S0000000D7157;TLCM31;33;1.51;12.25;37.28;12.68;78.8;31.5
1758;Eastern Power Networks (EPN);Tilbury 2&8;EPN 0089;;UKPI31;33;2.81;16.62;25.7;9.98;33.4;13.1
1773;Eastern Power Networks (EPN);Tottenham;EPN 0094;;NUML81;25;13.8;66.02;7.86;2.88;78.8;31.5
1777;Eastern Power Networks (EPN);Tottenham;EPN 0221;;MOTE31;33;1.2;9.42;48.93;16.77;62.5;25.0
1784;Eastern Power Networks (EPN);Tottenham;Palmers Grn Grid 11kV;EPN-S0000000F7030;PALM51;11;10.75;75.01;18.88;6.43;33.4;13.1
1805;Eastern Power Networks (EPN);Walpole;EPN 0100;;PAMP11;132;0.36;1.76;58.71;22.34;100.0;40.0
1806;Eastern Power Networks (EPN);Walpole;EPN 0100;;PAMP12;132;0.36;1.76;58.71;22.34;100.0;40.0
1807;Eastern Power Networks (EPN);Walpole;EPN 0101;;KLPS11;132;0.35;1.75;59.46;22.48;78.8;31.5
1817;Eastern Power Networks (EPN);Walpole;EPN 0112;;MSFS31;33;7.04;18.75;17.05;7.89;78.8;31.5
1822;Eastern Power Networks (EPN);Walpole;EPN 0117 / EPN 0134 / EPN 0162;;BHWS31;33;10.66;29.66;11.21;5.2;78.8;31.5
1835;Eastern Power Networks (EPN);Walpole;EPN 0198 / EPN 0199;;BGLN31;33;10.98;38.2;10.06;3.56;62.5;25.0
1848;Eastern Power Networks (EPN);Walpole;Gaywood Bridge Primary 33kV;EPN-S0000000H6072;GAYW3A;33;3.87;11.4;30.86;13.55;62.5;25.0
1863;Eastern Power Networks (EPN);Walpole;Narborough Primary 11kV;EPN-S0000000H6059;NARB51;11;12.25;73.72;17.06;6.95;33.4;13.1
1871;Eastern Power Networks (EPN);Walpole;Peterborough Central 33kV;EPN-S0000000D6060;PETC31;33;1.26;8.34;51.52;16.92;78.8;31.5
1877;Eastern Power Networks (EPN);Walpole;Peterborough South Grid 33kV;;PETS31;33;1.58;8.87;46.76;16.21;78.8;31.5
1880;Eastern Power Networks (EPN);Walpole;Southery Primary 11kV;EPN-S0000000H6066;SERY51;11;27.64;277.55;4.98;1.82;33.4;13.1
1900;Eastern Power Networks (EPN);Warley;Billericay East Primary 11kV;EPN-S0000000H7025;BILL51;11;14.67;67.11;19.1;7.62;33.4;13.1
1923;Eastern Power Networks (EPN);Warley;Little Belhus Primary 11kV;EPN-S0000000H7153;LTBE51;11;9.87;63.78;22.28;8.39;62.5;25.0
1937;Eastern Power Networks (EPN);Watford South;Bois Ln Primary 11kV;EPN-S0000000H8004;BOIS51;11;9.53;66.94;20.85;7.56;33.4;13.1
1947;Eastern Power Networks (EPN);Watford South;Harrow North Grid 33kV;EPN-S0000000H8031;HARN31;33;2.49;12.62;34.77;12.06;62.5;25.0
1971;Eastern Power Networks (EPN);West Thurrock;West Thurrock Grid 33kV;EPN-S0000000G7082;WTHK31;33;1.11;13.4;35.0;12.1;78.8;31.5
2024;Eastern Power Networks (EPN);Wymondley;West Letchworth Primary 11kV;EPN-S0000000H8106;WLET51;11;8.96;60.84;22.57;8.41;33.4;13.1
986;Eastern Power Networks (EPN);Bramford;Barsham Primary 33kV;EPN-S0000000H5086;BHAM31;33;5.37;17.42;20.2;8.94;44.6;17.5
1010;Eastern Power Networks (EPN);Bramford;Colchester Grid 33kV;EPN-S0000000D3044;COLC31;33;2.26;11.91;34.57;12.98;50.0;20.0
1023;Eastern Power Networks (EPN);Bramford;Drinkstone Primary 33kV;EPN-S0000000H1061;DRIN31;33;15.38;31.01;8.93;4.77;62.5;25.0
1034;Eastern Power Networks (EPN);Bramford;EPN 0026;;GLEN31;33;13.33;32.94;9.41;4.69;78.8;31.5
1056;Eastern Power Networks (EPN);Bramford;EPN 0207;;SNBM31;33;3.88;29.14;15.82;6.14;62.5;25.0
1083;Eastern Power Networks (EPN);Bramford;Halesworth Grid 132kV;EPN-S0000000C5053;HALE11;132;2.85;9.64;9.26;4.15;79.0;31.5
1085;Eastern Power Networks (EPN);Bramford;Halesworth Grid 33kV;EPN-S0000000D5053;HALE31;33;3.69;11.99;29.95;12.44;44.6;17.5
1129;Eastern Power Networks (EPN);Bramford;Oysterbed Rd 11kV;EPN-S0000000H1016;OYBE51;11;9.1;76.93;18.06;6.87;50.0;20.0
1130;Eastern Power Networks (EPN);Bramford;Parsons Heath Primary 11kV;EPN-S0000000H3020;PARS51;11;9.82;61.34;21.35;8.32;33.4;13.1
1168;Eastern Power Networks (EPN);Brimsdown;Brimsdown Grid 132kV;EPN-S0000000C7084;BRIM11;132;0.17;2.13;54.87;18.37;79.0;31.5
1170;Eastern Power Networks (EPN);Brimsdown;Brimsdown South Grid 11kV;EPN-S0000000F7026;BRSO51;11;9.46;59.09;22.49;7.18;33.4;13.1
1189;Eastern Power Networks (EPN);Burwell;Addenbrookes 33kV;EPN-S0000000G4056;ABRK32;33;4.71;19.28;19.87;8.25;62.5;25.0
1215;Eastern Power Networks (EPN);Burwell;EPN 0139;;GESF31;33;11.35;24.88;11.72;6.29;78.8;31.5
1260;Eastern Power Networks (EPN);Eaton Socon;Croydon Primary 33kV;EPN-S0000000H4063;CROY31;33;9.92;36.83;9.58;4.2;40.0;16.0
1300;Eastern Power Networks (EPN);Elstree;Abbots Central Primary 11kV;EPN-S0000000H8151;ABBO51;11;11.3;70.4;18.96;7.38;33.4;13.1
1383;Eastern Power Networks (EPN);Norwich;Barrack St Primary 11kV;EPN-S0000000H5042;BAST51;11;6.05;62.74;22.13;8.05;50.0;20.0
1398;Eastern Power Networks (EPN);Norwich;Earlham West Primary 11kV;EPN-S0000000H5050;EARW51;11;8.63;53.35;24.08;9.08;33.4;13.1
1416;Eastern Power Networks (EPN);Norwich;EPN 0161;;RAFC31;33;13.28;32.92;9.47;4.58;78.8;31.5
1459;Eastern Power Networks (EPN);Norwich;Sall Grid 33kV;EPN-S0000000D5023;SALG31;33;2.4;8.87;45.17;16.87;78.8;31.5
1461;Eastern Power Networks (EPN);Norwich;Scottow Primary 33kV;EPN-S0000000H5059;SCOT31;33;12.58;32.23;9.79;4.7;44.6;17.5
1482;Eastern Power Networks (EPN);Norwich;Wroxham Primary 11kV;EPN-S0000000H5025;WROX51;11;10.06;63.1;19.76;7.9;62.5;25.0
1496;Eastern Power Networks (EPN);Pelham;Dunmow Primary 33kV;EPN-S0000000H3068;DUNM3A;33;13.89;40.62;8.19;3.84;62.5;25.0
1507;Eastern Power Networks (EPN);Pelham;EPN 0229;;CFBS31;33;2.95;15.58;25.27;10.08;78.8;31.5
1543;Eastern Power Networks (EPN);Rayleigh;Chelmsford East Grid 132kV;EPN-S0000000D3057;CHLE12;132;0.9;2.98;28.87;12.95;78.8;31.5
1549;Eastern Power Networks (EPN);Rayleigh;Danbury Primary 11kV;EPN-S0000000H3066;DANB51;11;9.42;57.46;22.34;8.79;62.5;25.0
1567;Eastern Power Networks (EPN);Rayleigh;Fleethall Local Primary 11kV;EPN-S0000000H7005;FLEP51;11;7.97;52.55;25.4;9.64;62.5;25.0
1742;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0217;;CGCS31;33;5.42;20.36;18.01;7.74;62.5;25.0
1772;Eastern Power Networks (EPN);Tottenham;Crouch End Primary 6.6kV;EPN-S0000000J7143;CROE71;6.6;4.98;47.56;48.21;17.96;50.0;20.0
1776;Eastern Power Networks (EPN);Tottenham;EPN 0097;;BRFP81;25;10.69;69.23;8.52;3.13;62.5;25.0
1787;Eastern Power Networks (EPN);Tottenham;Ponders End Primary 11kV;EPN-S0000000H7071;POND51;11;8.33;57.48;24.68;9.3;33.4;13.1
1798;Eastern Power Networks (EPN);Walpole;Bury Primary 33kV;EPN-S0000000H6003;BCAM32;33;8.05;35.57;11.57;3.79;44.6;17.5
1840;Eastern Power Networks (EPN);Walpole;Fairstead Primary 11kV;EPN-S0000000H6033;FAIR51;11;9.4;61.61;22.02;8.2;33.4;13.1
1842;Eastern Power Networks (EPN);Walpole;Farcet Primary 11kV;EPN-S0000000H6017;FARC51;11;9.43;61.52;21.01;8.02;33.4;13.1
1859;Eastern Power Networks (EPN);Walpole;Littleport Primary 33kV;EPN-S0000000H4042;LITT31;33;15.39;37.18;8.11;4.06;62.5;25.0
1860;Eastern Power Networks (EPN);Walpole;Lt Massingham Primary 11kV;EPN-S0000000H6040;LTMA51;11;51.2;153.32;6.54;3.19;33.4;13.1
1891;Eastern Power Networks (EPN);Walpole;West March 132kV;EPN-S0000000C6043;WMAR11;132;0.69;3.54;29.27;11.66;50.0;20.0
1893;Eastern Power Networks (EPN);Walpole;Whittlesey Primary 11kV;EPN-S0000000H6070;WHIT51;11;11.92;68.03;19.01;7.27;33.4;13.1
1895;Eastern Power Networks (EPN);Walpole;Whittlesey Primary 33kV;EPN-S0000000H6070;WHIT3A;33;10.66;23.31;12.7;5.99;40.0;16.0
1903;Eastern Power Networks (EPN);Warley;Elm Park Primary 11kV;EPN-S0000000H7095;ELMP51;11;9.93;61.11;22.68;8.3;33.4;13.1
1911;Eastern Power Networks (EPN);Warley;EPN 0278;;GCTB11;132;0.68;3.81;28.4;9.73;100.0;40.0
1913;Eastern Power Networks (EPN);Warley;EPN 0286;;OCSO11;132;0.8;4.19;25.0;8.92;100.0;40.0
1917;Eastern Power Networks (EPN);Warley;Hornchurch Grid 33kV;EPN-S0000000D7046;HORN31;33;2.97;14.55;30.95;10.42;62.5;25.0
1925;Eastern Power Networks (EPN);Warley;Noak Hill Primary 11kV;EPN-S0000000H7018;NOAK51;11;11.79;65.42;21.35;7.98;33.4;13.1
1926;Eastern Power Networks (EPN);Warley;Purfleet Grid 33kV;EPN-S0000000D7049;PURF31;33;2.95;14.72;30.05;11.05;78.8;31.5
1934;Eastern Power Networks (EPN);Watford South;Amersham Primary 11kV;EPN-S0000000H8128;AMEP51;11;27.89;103.01;11.12;4.85;33.4;13.1
1972;Eastern Power Networks (EPN);Willesden;Bee Primary 11kV;EPN-S0000000H8050;BEEP51;11;8.45;54.04;26.76;9.76;62.5;25.0
1979;Eastern Power Networks (EPN);Willesden;Wembley Park 11kV;EPN-S0000000H8045;WEMP51;11;5.94;68.55;20.92;7.74;62.5;25.0
1988;Eastern Power Networks (EPN);Wymondley;EPN 0126;;WISC31;33;18.53;19.55;9.89;6.19;62.5;25.0
2000;Eastern Power Networks (EPN);Wymondley;Knebworth Primary 33kV;EPN-S0000000H8012;KNEB31;33;7.32;21.7;15.22;6.45;33.4;13.1
2001;Eastern Power Networks (EPN);Wymondley;Letchworth Factory 11kV;EPN-S0000000H8054;LFAC51;11;5.76;57.73;24.75;8.88;50.0;20.0
2018;Eastern Power Networks (EPN);Wymondley;Stevenage Grid 33kV;EPN-S0000000D8169;STEV31;33;1.78;10.07;41.45;13.65;44.6;17.5
2020;Eastern Power Networks (EPN);Wymondley;Verity Way Primary 11kV;EPN-S0000000H8064;VERY51;11;12.66;76.31;17.78;6.71;62.5;25.0
135;London Power Networks (LPN);Hurst 132kV;Farjeon Rd 11kV;LPN-S000000000734;FARJ52;11;11.96;65.14;20.01;7.29;32.8;13.1
156;London Power Networks (LPN);Littlebrook;Erith 11kV;LPN-S000000000796;EITH51;11;12.46;73.46;17.5;6.54;32.8;13.1
158;London Power Networks (LPN);Littlebrook;Littlebrook 132kV GIS;LPN-S000000003752;LITB11;132;0.19;2.85;41.77;14.75;100.0;40.0
173;London Power Networks (LPN);Lodge Road;Moscow Rd 22kV;LPN-S000000003369;MOSC81;22;4.74;26.03;25.45;8.9;32.8;13.1
177;London Power Networks (LPN);Lodge Road;Moscow Rd 66kV;LPN-S000000003369;MOSD61;66;0.81;4.61;45.91;17.6;54.8;21.9
181;London Power Networks (LPN);New Cross 132kV;Deptford Grid 11kV;LPN-S000000000786;DEPD51;11;9.6;49.63;27.28;9.18;32.8;13.1
187;London Power Networks (LPN);New Cross 132kV;LPN 0026;;CANJ31;33;1.24;16.28;28.66;10.47;62.5;25.0
196;London Power Networks (LPN);New Cross 66kV;Bengeworth Rd 11kV;LPN-S000000000907;BENR52;11;14.46;62.24;21.23;7.26;32.8;13.1
219;London Power Networks (LPN);St Johns Wood;Amberley Rd 11kV;LPN-S000000000309;AMBL51;11;11.71;53.95;25.39;8.28;50.0;20.0
242;London Power Networks (LPN);St Johns Wood;LPN 0018;;LEAE31;33;2.27;11.33;37.09;13.75;62.5;25.0
270;London Power Networks (LPN);St Johns Wood;Old Brompton Rd B 11kV;LPN-S000000000174;OBRB52;11;13.86;56.23;23.73;7.83;62.5;25.0
275;London Power Networks (LPN);St Johns Wood;St Johns Wood 132kV;LPN-S000000003385;SJOW12;132;0.69;3.96;28.54;9.57;38.3;15.3
297;London Power Networks (LPN);West Ham;LPN 0067;;LLCR81;22;2.52;53.18;13.17;4.86;78.8;31.5
322;London Power Networks (LPN);Willesden 132kV;Willesden Grid 132kV;LPN-S000000003298;WISD11;132;0.36;4.51;26.34;9.38;54.7;21.9
349;London Power Networks (LPN);Wimbledon 3&4 132kV;Barnes B 6.6kV;LPN-S000000001008;BNSB71;6.6;30.88;114.34;18.42;6.42;54.8;21.9
358;London Power Networks (LPN);Wimbledon 3&4 132kV;Gorringe Park 11kV;LPN-S000000001037;GORR51;11;15.71;58.12;21.83;7.54;32.8;13.1
370;London Power Networks (LPN);Wimbledon 3&4 132kV;Stewarts Rd 11kV;LPN-S000000000922;STWR52;11;4.16;71.57;19.74;7.19;62.5;25.0
384;London Power Networks (LPN);Wimbledon 3&4 132kV;Wimbledon Grid C 33kV;LPN-S000000004097;WIMC32;33;2.93;13.72;32.29;10.8;43.8;17.5
403;South Eastern Power Networks (SPN);Beddington;Croydon Central 11kV;SPN-S000000008605;CCRY51;11;5.13;45.96;30.66;11.07;55.9;21.9
427;South Eastern Power Networks (SPN);Beddington;SPN 0003;;ABNR32;33;2.6;14.51;31.04;10.7;55.0;20.0
480;South Eastern Power Networks (SPN);Bolney;Portslade 11kV;SPN-S000000008545;PORT51;11;9.97;59.28;23.03;8.18;33.4;13.1
483;South Eastern Power Networks (SPN);Bolney;Redhill Primary 11kV;SPN-S000000008337;REDH51;11;10.08;58.63;21.85;8.57;50.0;20.0
526;South Eastern Power Networks (SPN);Canterbury;Canterbury Local 11kV;SPN-S000000008597;CANL51;11;10.23;55.22;24.59;8.34;51.0;20.0
543;South Eastern Power Networks (SPN);Canterbury;Sittingbourne 132kV;SPN-S000000009944;SITT12;132;2.12;7.37;11.75;4.92;80.0;31.5
548;South Eastern Power Networks (SPN);Canterbury;SPN 0019;;MANR31;33;3.95;14.55;27.31;9.67;63.0;25.0
558;South Eastern Power Networks (SPN);Canterbury;SPN 0014;;CANR31;33;1.99;12.08;37.32;11.8;62.5;25.0
582;South Eastern Power Networks (SPN);Hurst;Orpington 11kV;SPN-S000000008367;ORPI52;11;27.31;104.55;12.3;4.36;33.4;13.1
625;South Eastern Power Networks (SPN);Kingsnorth;Halling 11kV;SPN-S000000008615;HALL51;11;11.53;73.66;18.47;6.73;33.4;13.1
648;South Eastern Power Networks (SPN);Laleham;Twickenham 11kV;SPN-S000000008352;TWCH52;11;9.84;53.24;25.78;8.94;33.4;13.1
657;South Eastern Power Networks (SPN);Ninfield;Appledore 132kV Sw Station;SPN-S000000009968;APLD11;132;1.24;6.47;15.32;5.9;78.8;31.5
698;South Eastern Power Networks (SPN);Ninfield;Mountfield 11kV;SPN-S000000008438;MNTF51;11;14.66;67.16;18.45;7.21;33.4;13.1
1;London Power Networks (LPN);Acton Lane 22kV;Acton Lane 22kV;LPN-S000000003203;ACTL81;22;1.58;21.66;32.07;11.57;49.0;19.6
11;London Power Networks (LPN);Barking West 33kV;Barking West 33kV;LPN-S000000000617;BARW31;33;0.51;6.97;69.23;23.11;75.8;24.0
19;London Power Networks (LPN);Beddington;Churchfields 11kV;LPN-S000000000817;CHUR52;11;13.87;64.03;20.02;7.32;32.8;13.1
21;London Power Networks (LPN);Beddington;Sydenham Park 11kV;LPN-S000000000885;SYDK51;11;14.08;58.39;22.14;7.72;32.8;13.1
35;London Power Networks (LPN);Brimsdown;Fairlop Rd 11kV;LPN-S000000000526;FAIR52;11;13.45;62.81;20.25;7.35;32.8;13.1
55;London Power Networks (LPN);City Road;Calshot St 11kV;LPN-S000000000112;CALS51;11;12.34;72.99;18.66;6.42;62.5;25.0
57;London Power Networks (LPN);City Road;City Rd B 11kV;LPN-S000000000415;CITB51;11;12.92;56.53;23.8;7.89;32.8;13.1
60;London Power Networks (LPN);City Road;City Rd C 11kV;LPN-S000000000416;CITC51;11;4.52;53.07;27.01;9.43;32.8;13.1
67;London Power Networks (LPN);City Road;Finsbury Market B 33kV;LPN-S000000003429;FINB31;33;1.71;15.53;29.6;10.67;32.8;13.1
106;London Power Networks (LPN);Hackney 66kV;Blackhorse Lane 11kV;LPN-S000000000503;BLHL51;11;13.28;62.64;20.63;7.38;32.8;13.1
117;London Power Networks (LPN);Hackney66kV;Hackney C 6.6kV;LPN-S000000000442;HACC73;6.6;10.86;70.77;31.67;11.51;54.8;21.9
136;London Power Networks (LPN);Hurst 132kV;Hurst 132kV;LPN-S000000003747;HURS12;132;0.46;5.38;21.4;7.82;100.0;40.0
147;London Power Networks (LPN);Islington;Islington 132kV;;ISLG12;132;0.75;4.29;26.01;8.9;78.8;31.5
166;London Power Networks (LPN);Lodge Road;Hyde Park Estate B 11kV;LPN-S000000000349;HYPB52;11;13.21;58.54;22.45;7.76;32.8;13.1
171;London Power Networks (LPN);Lodge Road;Lodge Rd B 66kV;LPN-S000000003360;LODB61;66;0.45;4.05;57.53;19.97;78.8;31.5
185;London Power Networks (LPN);New Cross 132kV;Deptford West 22kV;LPN-S000000003722;DEPW81;22;3.02;21.19;31.39;11.3;32.8;13.1
195;London Power Networks (LPN);New Cross 66kV;Bengeworth Rd 11kV;LPN-S000000000907;BENR51;11;15.33;63.96;20.51;7.03;32.8;13.1
200;London Power Networks (LPN);New Cross 66kV;Chadwick Road 33kV;LPN-S000000003912;CHAD31;33;2.58;16.13;27.92;9.74;43.8;17.5
208;London Power Networks (LPN);Redbridge;Clarks Rd B 11kV;LPN-S000000000514;CLAR51;11;14.35;62.59;20.65;7.23;32.8;13.1
218;London Power Networks (LPN);St Johns Wood;Aberdeen Pl B 11kV;LPN-S000000000302;ABPB51;11;8.97;44.45;30.26;10.25;32.8;13.1
221;London Power Networks (LPN);St Johns Wood;Back Hill 33kV;LPN-S000000003204;BACK31;33;3.07;23.5;18.96;6.95;43.8;17.5
230;London Power Networks (LPN);St Johns Wood;Kingsway 11kV;LPN-S000000000248;KWAY51;11;13.54;73.07;18.1;6.49;32.8;13.1
237;London Power Networks (LPN);St Johns Wood;Longford St B 11kV;LPN-S000000000256;LONG53;11;13.77;55.6;23.97;7.89;32.8;13.1
250;London Power Networks (LPN);St Johns Wood;LPN 0047;;CSBN31;33;2.48;11.81;34.94;13.22;78.8;31.5
263;London Power Networks (LPN);St Johns Wood;LPN 0064;;FENN31;33;2.34;11.48;36.36;13.57;62.5;25.0
285;London Power Networks (LPN);West Ham;LPN 0006;;NUTM51;11;4.39;61.38;23.13;8.19;32.8;13.1
298;London Power Networks (LPN);West Ham;LPN 0067;;LLCR82;22;2.52;53.31;13.14;4.84;78.8;31.5
303;London Power Networks (LPN);West Ham;Silvertown B 11kV;;SILB53;11;10.79;74.94;18.09;6.39;78.8;31.5
336;London Power Networks (LPN);Wimbledon 1&2 132kV;Bengeworth Rd Grid 33kV;LPN-S000000003909;BENB31;33;2.52;14.57;30.06;10.76;62.5;25.0
375;London Power Networks (LPN);Wimbledon 3&4 132kV;Wandsworth 66kV;LPN-S000000004094;WANS61;66;2.19;12.1;18.22;6.3;54.8;21.9
395;South Eastern Power Networks (SPN);Beddington;Bensham Grove 6.6kV;SPN-S000000008358;BSMG72;6.6;22.03;112.96;18.5;7.28;55.9;21.9
410;South Eastern Power Networks (SPN);Beddington;East Croydon 6.6kV;SPN-S000000008395;ECRY71;6.6;9.8;57.7;38.27;14.26;50.0;20.0
428;South Eastern Power Networks (SPN);Beddington;SPN 0090;;BERF31;33;3.55;10.7;33.92;14.28;63.0;25.0
466;South Eastern Power Networks (SPN);Bolney;Horley 33/11;SPN-S000000008419;HORL51;11;8.3;39.3;32.88;12.07;62.5;25.0
477;South Eastern Power Networks (SPN);Bolney;North Shoreham 11kV;SPN-S000000008448;NSHO51;11;16.73;75.5;17.21;6.19;51.0;20.0
487;South Eastern Power Networks (SPN);Bolney;Smallfield 132kV;SPN-S000000009945;SMAL11;132;0.68;2.68;35.39;14.05;39.0;15.3
506;South Eastern Power Networks (SPN);Bolney;SPN 0087;;BRBS31;33;2.44;16.49;26.15;10.14;62.5;25.0
521;South Eastern Power Networks (SPN);Bolney;Worthing Town 11kV;SPN-S000000008354;WTWN51;11;10.22;54.94;24.45;8.72;33.4;13.1
527;South Eastern Power Networks (SPN);Canterbury;Canterbury North 132kV;SPN-S000000009961;CGIS11;132;0.37;3.81;30.38;9.87;78.8;31.5
536;South Eastern Power Networks (SPN);Canterbury;Lightweight Aggregates 11kV;SPN-S000000008658;LTWA51;11;43.78;158.38;7.26;3.01;33.4;13.1
54;London Power Networks (LPN);City Road;Beech St B 11kV;LPN-S000000000408;BEEB53;11;11.18;59.14;22.26;8.0;32.8;13.1
56;London Power Networks (LPN);City Road;Calshot St 11kV;LPN-S000000000112;CALS52;11;7.26;78.64;17.64;6.26;62.5;25.0
61;London Power Networks (LPN);City Road;City Rd C 11kV;LPN-S000000000416;CITC52;11;12.92;56.52;23.8;7.9;32.8;13.1
72;London Power Networks (LPN);City Road;Finsbury Mkt E 11kV;LPN-S000000000433;FINE51;11;9.69;47.55;28.48;9.56;32.8;13.1
82;London Power Networks (LPN);City Road;LPN 0068;;WKST31;33;1.93;11.19;39.0;14.04;90.0;36.0
132;London Power Networks (LPN);Hurst 132kV;Eltham Grid 33kV;LPN-S000000003731;ELTG32;33;2.23;17.51;25.85;9.32;43.8;17.5
168;London Power Networks (LPN);Lodge Road;Imperial College 6.6kV;LPN-S000000000353;IMPC72;6.6;16.26;79.48;26.17;9.97;32.8;13.1
172;London Power Networks (LPN);Lodge Road;Lodge Rd B 66kV;LPN-S000000003360;LODB62;66;0.47;5.95;37.78;13.23;78.8;31.5
199;London Power Networks (LPN);New Cross 66kV;Brixton B 11kV;LPN-S000000000910;BRXB52;11;15.39;61.82;20.8;7.27;32.8;13.1
233;London Power Networks (LPN);St Johns Wood;Leicester Sq 11kV;LPN-S000000000359;LESQ52;11;15.48;55.44;23.84;7.67;32.8;13.1
289;London Power Networks (LPN);West Ham;LPN 0023;;BOWC53;11;19.75;52.43;21.06;8.19;62.5;25.0
293;London Power Networks (LPN);West Ham;LPN 0036;;WHBR81;25;6.72;72.33;8.39;3.09;62.5;25.0
327;London Power Networks (LPN);Willesden Grid 66 kV;Moscow Rd 66kV;LPN-S000000003369;MOSD63;66;2.75;8.57;20.11;9.31;54.8;21.9
348;London Power Networks (LPN);Wimbledon 1&2 132kV;Wimbledon Sec 1&2 132kV;LPN-S000000004098;WIML12;132;0.3;4.17;27.44;9.97;38.3;15.3
365;London Power Networks (LPN);Wimbledon 3&4 132kV;Moreton Street 11kV;LPN-S000000000365;MORT51;11;11.52;58.61;22.64;7.86;32.8;13.1
382;London Power Networks (LPN);Wimbledon 3&4 132kV;Wimbledon Grid 3&4 132kV;LPN-S000000004099;WIMB12;132;0.67;4.21;27.35;9.41;39.0;15.3
383;London Power Networks (LPN);Wimbledon 3&4 132kV;Wimbledon Grid C 33kV;LPN-S000000004097;WIMC31;33;3.25;13.04;33.24;10.96;43.8;17.5
386;South Eastern Power Networks (SPN);Beddington;Addington Grid 33kV;SPN-S000000009101;ADDI31;33;2.22;12.91;34.23;12.54;33.1;13.1
407;South Eastern Power Networks (SPN);Beddington;Croydon Grid 33kV;SPN-S000000008608;CRYG31;33;1.66;8.54;51.4;18.03;44.6;17.5
415;South Eastern Power Networks (SPN);Beddington;Prologis 11kV;SPN-S000000009978;PRLG51;11;3.98;69.46;20.27;7.41;62.5;25.0
433;South Eastern Power Networks (SPN);Beddington;Sutton A 11kV;SPN-S000000008347;SUTA51;11;9.34;61.23;22.84;8.04;31.3;12.5
476;South Eastern Power Networks (SPN);Bolney;Moulsecoomb Grid 33kV;SPN-S000000009934;MOUL31;33;2.29;10.05;41.5;15.86;44.6;17.5
500;South Eastern Power Networks (SPN);Bolney;SPN 0007;;PLBG31;33;26.86;59.56;5.11;2.52;63.0;25.0
507;South Eastern Power Networks (SPN);Bolney;SPN 0102;;COBS31;33;3.15;14.71;29.99;10.98;78.8;31.5
614;South Eastern Power Networks (SPN);Kemsley;SPN 0077;;ORCF31;33;6.74;22.71;16.08;6.64;62.5;25.0
618;South Eastern Power Networks (SPN);Kemsley;SPN 0091;;BRWG31;33;1.37;14.81;30.33;10.92;80.0;31.5
636;South Eastern Power Networks (SPN);Kingsnorth;Strood 11kV;SPN-S000000009948;STRD51;11;9.39;59.2;23.67;8.11;51.0;20.0
651;South Eastern Power Networks (SPN);Littlebrook;Littlebrook Park 11kV;SPN-S000000009377;LITB51;11;-1.39;47.48;31.17;10.24;50.0;20.0
662;South Eastern Power Networks (SPN);Ninfield;Broad Oak 33kV;SPN-S000000008416;BRDK32;33;11.51;36.67;9.48;3.97;31.5;12.5
679;South Eastern Power Networks (SPN);Ninfield;Hastings Local 11kV;SPN-S000000009523;HASL52;11;8.85;47.54;28.86;9.88;46.9;18.4
712;South Eastern Power Networks (SPN);Ninfield;Pevensey Bay 33kV;SPN-S000000008520;PEVB31;33;11.45;29.68;10.96;5.25;40.0;16.0
732;South Eastern Power Networks (SPN);Ninfield;SPN 0060;;PASF31;33;5.96;17.11;19.9;8.91;78.8;31.5
742;South Eastern Power Networks (SPN);Ninfield;Staplehurst 33kV;SPN-S000000008193;STPL31;33;20.52;40.69;6.98;3.35;31.5;12.5
851;South Eastern Power Networks (SPN);Sellindge;Ashford East 11kV;SPN-S000000008402;EASH51;11;12.04;57.89;21.74;8.03;33.4;13.1
872;South Eastern Power Networks (SPN);Sellindge;Ruckinge Grid 33kV;SPN-S000000009943;RUCK31;33;2.84;16.55;26.43;9.7;79.0;31.5
910;South Eastern Power Networks (SPN);West Weybridge;Guildford 'B' 11kV;SPN-S000000008621;GUIB51;11;10.85;55.37;24.57;8.56;65.8;26.3
912;South Eastern Power Networks (SPN);West Weybridge;Horsell 11kV;SPN-S000000008535;HRSL51;11;13.01;55.31;22.22;8.69;62.5;25.0
933;Eastern Power Networks (EPN);Amersham;Amersham Main 132kV;EPN-S0000000C8048;AMER11;132;0.31;4.2;27.63;10.02;38.3;15.3
943;Eastern Power Networks (EPN);Amersham;EPN 0283;;TRBE11;132;1.51;7.69;12.81;5.27;100.0;40.0
975;Eastern Power Networks (EPN);Braintree;EPN 0192;;CRST31;33;5.52;19.87;18.31;7.7;78.8;31.5
982;Eastern Power Networks (EPN);Bramford;Alresford Primary 11kV;EPN-S0000000H3024;ALRE51;11;11.68;48.4;23.35;10.02;33.4;13.1
1006;Eastern Power Networks (EPN);Bramford;Clacton Grid 33kV;EPN-S0000000D3027;CLTN31;33;3.02;12.49;31.79;11.54;62.5;25.0
1008;Eastern Power Networks (EPN);Bramford;Cliff Quay Grid 132kV;;CLIQ1C;132;0.75;3.91;26.86;10.6;100.0;40.0
1048;Eastern Power Networks (EPN);Bramford;EPN 0154;;KEFA31;33;22.66;44.11;6.19;3.34;78.8;31.5
1082;Eastern Power Networks (EPN);Bramford;Hadleigh Primary 33kV;EPN-S0000000H1054;HADP3D;33;20.38;57.8;5.52;2.64;63.0;25.0
1171;Eastern Power Networks (EPN);Brimsdown;Brimsdown South Grid 11kV;EPN-S0000000F7026;BRSO52;11;13.59;75.5;18.6;6.75;33.4;13.1
1172;Eastern Power Networks (EPN);Brimsdown;Central Potters Bar Primary 11kV;EPN-S0000000H8008;CPOT51;11;10.02;70.81;18.91;7.12;50.0;20.0
1230;Eastern Power Networks (EPN);Burwell;Landbeach Switching Station 33kV;EPN-S0000000G4010;LBSS32;33;4.3;18.13;20.29;8.71;78.8;31.5
1263;Eastern Power Networks (EPN);Eaton Socon;Eaton Socon Grid 132kV;EPN-S0000000C4076;EATO13;132;0.22;2.76;41.88;14.08;50.0;20.0
1304;Eastern Power Networks (EPN);Elstree;Cell Barnes Grid 33kV;EPN-S0000000D8088;CELL31;33;2.18;13.07;32.53;11.18;44.6;17.5
1317;Eastern Power Networks (EPN);Elstree;EPN 0237;;BUSP51;11;2.71;71.7;20.63;7.3;33.4;13.1
1327;Eastern Power Networks (EPN);Elstree;Hatfield Grid 33kV;EPN-S0000000D8119;HATF31;33;1.94;10.43;39.44;14.16;62.5;25.0
1332;Eastern Power Networks (EPN);Elstree;Hemel North Primary 11kV;EPN-S0000000H8052;HEMN51;11;7.78;61.2;23.14;8.45;33.4;13.1
1427;Eastern Power Networks (EPN);Norwich;EPN 0303;;BHSF31;33;9.38;26.12;12.55;5.97;78.8;31.5
1487;Eastern Power Networks (EPN);Pelham;Belchamp Grid 11kV;EPN-S0000000H1011;BLCH51;11;7.14;90.76;16.07;5.87;31.3;12.5
1490;Eastern Power Networks (EPN);Pelham;Bishops Stortford Grid 33kV;EPN-S0000000D7059;BISH31;33;2.33;12.77;33.44;11.69;44.6;17.5
1497;Eastern Power Networks (EPN);Pelham;Dunmow Primary 33kV;EPN-S0000000H3068;DUNM3B;33;13.44;40.54;8.29;3.86;62.5;25.0
1505;Eastern Power Networks (EPN);Pelham;EPN 0213;;HGSF31;33;5.7;20.68;17.35;7.66;78.8;31.5
1524;Eastern Power Networks (EPN);Pelham;Takeley Primary 11kV;EPN-S0000000H3008;TAKE51;11;59.47;179.57;6.21;2.74;62.5;25.0
1569;Eastern Power Networks (EPN);Rayleigh;Gardiners Ln Primary 11kV;EPN-S0000000H7096;GARD51;11;7.49;53.78;25.62;9.51;33.4;13.1
1590;Eastern Power Networks (EPN);Rayleigh;South Witham Primary 11kV;EPN-S0000000H3040;SOWP51;11;12.48;67.14;18.48;7.22;62.5;25.0
