id;licencearea;gridsupplypoint;substation;sitefunctionallocation;nodename;voltage_level_kv;system_impedance_r_percent;system_impedance_x_percent;existing_system_fault_currents_peak_make_ka;existing_system_fault_currents_rms_break_ka;fault_rating_peak_make_ka;fault_rating_peak_break_ka
1605;Eastern Power Networks (EPN);Rayleigh;West Chelmsford Primary 11kV;EPN-S0000000H3022;WCHE51;11;9.72;62.7;21.68;8.03;62.5;25.0
1626;Eastern Power Networks (EPN);Rye House;Glaxo Primary 11kV;EPN-S0000000H7147;GLAX51;11;9.9;70.5;18.97;7.14;50.0;20.0
1643;Eastern Power Networks (EPN);Rye House;Rye House 132kV;EPN-S0000000D7015;RYEH11;132;0.42;3.51;30.25;11.23;56.0;21.9
1660;Eastern Power Networks (EPN);Sundon;Austin Canons Grid 33kV;EPN-S0000000D4024;AUCA31;33;2.67;11.85;34.58;12.22;44.6;17.5
1667;Eastern Power Networks (EPN);Sundon;Buckingham Rd Primary 11kV;EPN-S0000000H8071;BUCK51;11;10.53;67.7;20.31;7.65;33.4;13.1
1684;Eastern Power Networks (EPN);Sundon;EPN 0157;;FOSF31;33;8.3;20.4;15.52;7.6;62.5;25.0
1700;Eastern Power Networks (EPN);Sundon;Harrowden Primary 11kV;EPN-S0000000H4040;HARR51;11;10.16;62.79;22.04;7.96;62.5;25.0
1753;Eastern Power Networks (EPN);Tilbury 1&7;West Horndon Primary 11kV;EPN-S0000000H7161;WHOR51;11;7.2;97.17;14.86;5.37;31.3;12.5
1767;Eastern Power Networks (EPN);Tottenham;Bury St Primary 33kV;EPN-S0000000H7140;BUST31;33;5.43;15.25;22.74;9.3;33.1;13.1
1779;Eastern Power Networks (EPN);Tottenham;Hornsey Grid 11kV;EPN-S0000000F7098;HOGD51;11;14.83;78.86;17.31;5.74;33.4;13.1
1795;Eastern Power Networks (EPN);Walpole;Austin Street Primary 11kV;EPN-S0000000H6002;AUST51;11;9.79;50.11;25.63;9.97;50.0;20.0
1833;Eastern Power Networks (EPN);Walpole;EPN 0191;;ROSE31;33;10.31;32.76;10.27;4.94;78.8;31.5
1851;Eastern Power Networks (EPN);Walpole;Hempton Grid 132kV;EPN-S0000000D6045;HEMP11;132;2.61;8.17;10.88;5.04;100.0;40.0
1858;Eastern Power Networks (EPN);Walpole;Littleport Primary 11kV;EPN-S0000000H4042;LITT51;11;29.93;95.88;11.31;5.1;33.4;13.1
1864;Eastern Power Networks (EPN);Walpole;Narborough Primary 33kV;EPN-S0000000H6059;NARB31;33;9.02;23.47;13.4;6.66;62.5;25.0
1902;Eastern Power Networks (EPN);Warley;Brentwood Primary 33kV;EPN-S0000000H7108;BREN31;33;4.69;16.15;24.68;9.13;63.0;25.0
1938;Eastern Power Networks (EPN);Watford South;EPN 0123;;ASHR51;11;6.41;60.04;22.0;8.36;50.0;20.0
1985;Eastern Power Networks (EPN);Wymondley;Cherry Grn Primary 33kV;EPN-S0000000H7123;CHGN31;33;17.17;41.71;7.29;2.97;33.4;13.1
1998;Eastern Power Networks (EPN);Wymondley;EPN 0241;;CAVG31;33;1.94;10.08;41.63;13.8;62.5;25.0
753;South Eastern Power Networks (SPN);Northfleet;Aylesford 6.6kV;SPN-S000000008312;AYLF71;6.6;13.8;54.8;38.22;13.05;55.9;21.9
786;South Eastern Power Networks (SPN);Northfleet;Rosherville 6.6kV;SPN-S000000008470;RSHV71;6.6;18.89;82.43;24.84;8.32;55.9;25.0
790;South Eastern Power Networks (SPN);Northfleet;South Orpington 11kV;SPN-S000000008489;SORP52;11;20.83;101.14;12.69;4.77;33.4;13.1
807;South Eastern Power Networks (SPN);Northfleet;Swanley 11kV;SPN-S000000008528;SWNL51;11;15.67;56.63;21.07;8.28;33.4;13.1
811;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells 132kV;SPN-S000000009951;TUNW11;132;1.98;5.84;14.09;6.18;100.0;40.0
817;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Town 6.6kV;SPN-S000000009251;TUNT71;6.6;7.26;34.34;61.3;22.22;62.5;25.0
827;South Eastern Power Networks (SPN);Richborough;Richborough 132kV;SPN-S000000009957;RICH11;132;0.17;3.58;32.3;10.83;54.8;21.9
863;South Eastern Power Networks (SPN);Sellindge;Harrietsham 11kV;SPN-S000000008414;HARR51;11;36.97;91.08;11.02;4.77;50.0;20.0
877;South Eastern Power Networks (SPN);Sellindge;Singleton 6.6kV;SPN-S000000008610;SING71;6.6;8.79;57.25;37.86;13.8;62.5;25.0
881;South Eastern Power Networks (SPN);Sellindge;SPN 0047;;FONR32;33;3.26;18.12;23.95;8.41;63.0;25.0
886;South Eastern Power Networks (SPN);Sellindge;SPN 0059;;KRPV31;33;12.57;30.18;10.29;4.94;78.8;31.5
896;South Eastern Power Networks (SPN);West Weybridge;Betchworth 11kV;SPN-S000000008316;BTCH52;11;52.17;156.46;6.58;3.11;33.4;13.1
899;South Eastern Power Networks (SPN);West Weybridge;Byfleet 11kV;SPN-S000000009309;BYFL52;11;11.51;74.38;18.47;6.61;33.4;13.1
907;South Eastern Power Networks (SPN);West Weybridge;Effingham 11kV;SPN-S000000008397;EFFI51;11;13.91;55.83;21.65;8.45;63.0;25.0
921;South Eastern Power Networks (SPN);West Weybridge;SPN 0051;;BYNR31;33;3.25;7.72;45.73;18.46;62.5;25.0
977;Eastern Power Networks (EPN);Braintree;EPN 0255;;BEVF31;33;10.62;25.11;12.46;5.91;62.5;25.0
987;Eastern Power Networks (EPN);Bramford;Beccles Primary 11kV;EPN-S0000000H5049;BECC51;11;11.34;75.42;17.53;6.75;33.4;13.1
1009;Eastern Power Networks (EPN);Bramford;Cliff Quay Grid 33kV;EPN-S0000000D1041;CLQU31;33;1.34;7.89;53.22;18.87;62.5;25.0
1029;Eastern Power Networks (EPN);Bramford;EPN 0018;;BRHY82;25;7.21;73.86;7.97;3.07;62.5;25.0
1096;Eastern Power Networks (EPN);Bramford;Icklingham Primary 11kV;EPN-S0000000H1015;ICKL51;11;14.49;88.35;14.44;5.78;33.4;13.1
1106;Eastern Power Networks (EPN);Bramford;Kenninghall Primary 33kV;EPN-S0000000H1064;KHAL32;33;30.41;64.19;4.49;2.28;62.5;25.0
1116;Eastern Power Networks (EPN);Bramford;Leiston Primary 11kV;EPN-S0000000H5019;LEIS51;11;26.02;101.93;11.61;4.96;33.4;13.1
1151;Eastern Power Networks (EPN);Bramford;Stowmarket Grid 33kV;EPN-S0000000D1018;STOW31;33;1.89;9.16;44.56;16.3;78.8;31.5
1178;Eastern Power Networks (EPN);Brimsdown;EPN 0239;;MAPG31;33;1.95;10.1;43.27;14.5;78.8;31.5
1187;Eastern Power Networks (EPN);Brimsdown;Whetstone Primary 11kV;EPN-S0000000H8084;WHET51;11;12.37;62.01;20.51;7.95;50.0;20.0
1188;Eastern Power Networks (EPN);Burwell;Addenbrookes 33kV;EPN-S0000000G4056;ABRK31;33;4.74;19.33;19.79;8.23;62.5;25.0
1190;Eastern Power Networks (EPN);Burwell;Addenbrookes Primary 11kV;EPN-S0000000H4073;ADEB51;11;13.01;78.21;16.82;6.64;62.5;25.0
1199;Eastern Power Networks (EPN);Burwell;Barnwell Primary 11kV;EPN-S0000000H4057;BARE51;11;8.07;64.88;21.9;7.91;62.5;25.0
1200;Eastern Power Networks (EPN);Burwell;Barnwell Primary 33kV;EPN-S0000000H4057;BARE3A;33;4.39;18.12;22.15;8.66;40.0;16.0
1211;Eastern Power Networks (EPN);Burwell;EPN 0004;;WASW31;33;17.53;49.73;6.59;3.31;33.4;13.1
1217;Eastern Power Networks (EPN);Burwell;EPN 0165;;EXSF31;33;3.74;12.83;27.12;12.02;78.8;31.5
1237;Eastern Power Networks (EPN);Burwell;Milton Rd Primary 11kV;EPN-S0000000H4078;MILT51;11;10.56;62.1;21.99;8.1;33.4;13.1
1259;Eastern Power Networks (EPN);Eaton Socon;Croydon Primary 11kV;EPN-S0000000H4063;CROY51;11;26.34;202.88;6.81;2.56;33.4;13.1
1261;Eastern Power Networks (EPN);Eaton Socon;Eaton Socon Grid 132kV;EPN-S0000000C4076;EATO11;132;0.23;2.9;39.72;13.48;50.0;20.0
1282;Eastern Power Networks (EPN);Eaton Socon;Huntingdon Grid 11kV;EPN-S0000000F4068;HUNT51;11;4.53;35.47;38.35;13.44;62.5;25.0
1290;Eastern Power Networks (EPN);Eaton Socon;Perry Primary 11kV;EPN-S0000000H4050;PERR52;11;19.07;148.97;9.31;3.55;33.4;13.1
1302;Eastern Power Networks (EPN);Elstree;Bushey Mill Grid 11kV;EPN-S0000000F8006;BUSY51;11;5.01;51.4;27.39;9.96;33.4;13.1
1305;Eastern Power Networks (EPN);Elstree;Cell Barnes Primary 11kV;EPN-S0000000H8154;CELP51;11;10.0;55.44;25.1;9.04;62.5;25.0
1313;Eastern Power Networks (EPN);Elstree;EPN 0043;;BERR71;6.6;7.66;179.1;13.66;4.85;46.9;18.4
1316;Eastern Power Networks (EPN);Elstree;EPN 0222;;SRSF31;33;8.64;25.06;12.63;5.88;62.5;25.0
1328;Eastern Power Networks (EPN);Elstree;Hatfield Grid 33kV;EPN-S0000000D8119;HATF32;33;4.32;22.91;17.96;5.92;78.8;31.5
1360;Eastern Power Networks (EPN);Mill Hill;Brockenhurst Primary 11kV;EPN-S0000000H8112;BRCK51;11;10.99;60.47;22.39;8.34;32.8;13.1
1367;Eastern Power Networks (EPN);Mill Hill;Golders Grn Primary 11kV;EPN-S0000000H8116;GOLD51;11;22.81;69.82;16.02;7.03;62.5;25.0
1378;Eastern Power Networks (EPN);Norwich;Alpington Primary 11kV;EPN-S0000000H5026;ALPI51;11;13.95;77.66;16.91;6.58;46.9;18.4
1417;Eastern Power Networks (EPN);Norwich;EPN 0168;;HASF31;33;9.35;22.1;13.89;6.84;63.0;25.0
1428;Eastern Power Networks (EPN);Norwich;George Hill Primary 11kV;EPN-S0000000H5052;GEOR51;11;7.82;55.52;24.5;8.98;62.5;25.0
1433;Eastern Power Networks (EPN);Norwich;Hapton Primary 11kV;EPN-S0000000H5079;HAPT51;11;13.44;59.7;19.53;8.24;62.5;25.0
1444;Eastern Power Networks (EPN);Norwich;Lowestoft Grid 33kV;EPN-S0000000D5056;LSFT31;33;2.11;13.41;32.67;11.7;44.6;17.5
1463;Eastern Power Networks (EPN);Norwich;Sprowston Primary 33kV;EPN-S0000000H5070;SPRO31;33;7.37;12.15;21.93;11.5;44.6;17.5
1474;Eastern Power Networks (EPN);Norwich;Tuckswood Primary 11kV;EPN-S0000000H5037;TUCK51;11;5.34;55.14;25.26;9.08;33.4;13.1
1506;Eastern Power Networks (EPN);Pelham;EPN 0227;;PGBS11;132;0.69;3.66;27.94;11.12;100.0;40.0
1546;Eastern Power Networks (EPN);Rayleigh;Coggeshall Primary 11kV;EPN-S0000000H3017;COGG51;11;19.5;91.64;13.69;5.56;78.8;31.5
1564;Eastern Power Networks (EPN);Rayleigh;EPN 0258;;LWBG31;33;3.51;12.16;29.59;12.82;79.0;31.5
1578;Eastern Power Networks (EPN);Rayleigh;Marks Tey Primary 11kV;EPN-S0000000H3049;MARK51;11;22.9;95.7;12.77;5.27;33.4;13.1
1592;Eastern Power Networks (EPN);Rayleigh;South Witham Primary 33kV;EPN-S0000000H3040;SOWP32;33;6.47;20.94;16.73;7.37;78.8;31.5
1606;Eastern Power Networks (EPN);Rayleigh;West Hanningfield Pri 11kV;EPN-S0000000H3012;WHAN51;11;17.21;62.04;17.74;7.99;33.4;13.1
1617;Eastern Power Networks (EPN);Rye House;EPN 0076;;BLAC52;11;12.37;100.57;13.13;4.75;40.0;16.0
1630;Eastern Power Networks (EPN);Rye House;Harlow West Grid 132kV;EPN-S0000000D7148;HARW12;132;0.61;4.21;24.14;9.29;100.0;40.0
1633;Eastern Power Networks (EPN);Rye House;Lindsey St Primary 11kV;EPN-S0000000H7152;LIND51;11;12.45;67.59;20.44;7.47;33.4;13.1
1634;Eastern Power Networks (EPN);Rye House;Lyle Primary 11kV;EPN-S0000000H8016;LYLE51;11;8.71;65.41;20.99;7.71;33.4;13.1
1662;Eastern Power Networks (EPN);Sundon;Aylesbury East Grid 33kV;EPN-S0000000D8002;AYLE31;33;2.57;11.67;35.11;13.61;79.0;31.5
1686;Eastern Power Networks (EPN);Sundon;EPN 0169;;GSBF31;33;12.49;32.67;9.71;4.7;63.0;25.0
1698;Eastern Power Networks (EPN);Sundon;Exchange St Primary 11kV;EPN-S0000000H8134;EXCH51;11;13.29;66.09;19.66;7.81;33.4;13.1
1701;Eastern Power Networks (EPN);Sundon;Houghton Regis Grid 33kV;EPN-S0000000D8096;HOUG31;33;1.83;11.94;37.42;12.79;44.6;17.5
1713;Eastern Power Networks (EPN);Sundon;Marston Rd Primary 11kV;EPN-S0000000H4052;MARO51;11;6.69;71.27;20.4;7.3;33.4;13.1
1715;Eastern Power Networks (EPN);Sundon;Pitstone Primary 11kV;EPN-S0000000H8038;PITS51;11;15.9;69.83;16.73;7.26;62.5;25.0
1717;Eastern Power Networks (EPN);Sundon;Stewartby Primary 6.6kV;EPN-S0000000J4047;SWPR71;6.6;2.93;130.44;18.61;6.72;33.4;13.1
1724;Eastern Power Networks (EPN);Sundon;Tring Primary 11kV;EPN-S0000000H8063;TRIN51;11;21.71;78.83;15.15;6.33;33.4;13.1
1732;Eastern Power Networks (EPN);Tilbury 1&7;Durham Rd Primary 11kV;EPN-S0000000H7094;DURH51;11;8.22;64.3;22.73;8.17;53.5;21.0
1802;Eastern Power Networks (EPN);Walpole;Downham Market Primary 11kV;EPN-S0000000H6015;DOWN51;11;15.54;69.39;17.19;7.21;33.4;13.1
1846;Eastern Power Networks (EPN);Walpole;Gaywood Bridge Primary 11kV;EPN-S0000000H6072;GAYW51;11;11.29;63.7;20.55;7.96;31.3;12.5
1857;Eastern Power Networks (EPN);Walpole;Leverington Primary 11kV;EPN-S0000000H6008;LEVE51;11;13.94;60.91;20.26;8.13;62.5;25.0
1862;Eastern Power Networks (EPN);Walpole;March Primary 11kV;EPN-S0000000H6029;MRCH51;11;6.75;46.9;28.59;10.44;33.4;13.1
1885;Eastern Power Networks (EPN);Walpole;Walsoken Grid 11kV;EPN-S0000000H6077;WALS51;11;12.63;64.56;19.18;7.77;62.5;25.0
1896;Eastern Power Networks (EPN);Walpole;Wiggenhall Primary 11kV;EPN-S0000000H6078;WIGG51;11;14.42;96.26;13.15;5.34;62.5;25.0
1941;Eastern Power Networks (EPN);Watford South;EPN 0262;;HSWR51;11;9.19;58.5;22.28;8.59;62.5;25.0
1945;Eastern Power Networks (EPN);Watford South;Harrow North Grid 11kV;EPN-S0000000H8031;HARN51;11;10.88;64.33;21.32;7.84;33.4;13.1
1961;Eastern Power Networks (EPN);Watford South;Watford South 132kV;EPN-S0000000C8171;WATS11;132;0.48;4.13;27.41;9.5;38.3;15.3
1990;Eastern Power Networks (EPN);Wymondley;EPN 0133;;WISB31;33;25.83;65.54;4.63;2.0;62.5;25.0
2025;Eastern Power Networks (EPN);Wymondley;Wymondley Grid 33kV;EPN-S0000000D8109;WYMG31;33;1.51;14.45;31.52;11.03;62.5;25.0
101;London Power Networks (LPN);Hackney 132kV;LPN 0022;;BWNR8A;25;13.13;50.01;10.51;3.56;30.0;12.0
114;London Power Networks (LPN);Hackney 66kV;Hackney C 6.6kV;LPN-S000000000442;HACC72;6.6;18.92;89.11;24.28;8.63;54.8;21.9
133;London Power Networks (LPN);Hurst 132kV;Eltham High St 11kV;LPN-S000000000729;ELHS51;11;10.94;47.0;27.63;9.68;32.8;13.1
143;London Power Networks (LPN);Islington;Islington 132kV;LPN-S000000003457;ISLG11;132;0.41;4.46;26.14;9.17;78.8;31.5
160;London Power Networks (LPN);Lodge Road;Bloomfield Place 6.6kV;LPN-S000000000313;BLOP72;6.6;9.45;63.61;34.98;12.67;54.8;21.9
232;London Power Networks (LPN);St Johns Wood;Leicester Sq 11kV;LPN-S000000000359;LESQ51;11;15.37;55.27;23.93;7.71;32.8;13.1
244;London Power Networks (LPN);St Johns Wood;LPN 0020;;MARK31;33;2.48;11.78;35.04;13.23;78.8;31.5
258;London Power Networks (LPN);St Johns Wood;LPN 0055;;LWBS31;33;2.14;11.09;38.3;14.05;78.8;31.5
283;London Power Networks (LPN);West Ham;Brunswick Wharf B 132kV;LPN-S000000003620;BRWB11;132;0.42;4.09;28.39;9.89;78.8;31.5
299;London Power Networks (LPN);West Ham;Old School Close 11kV;LPN-S000000000771;OSCL51;11;8.42;78.9;17.83;6.29;62.5;25.0
324;London Power Networks (LPN);Willesden 132kV;Wood Lane 11kV;LPN-S000000000196;WDLN51;11;4.2;57.25;24.72;8.74;50.0;20.0
361;London Power Networks (LPN);Wimbledon 3&4 132kV;Lombard Rd B 11kV;LPN-S000000001040;LOMD52;11;20.87;65.36;19.6;6.3;32.8;13.1
390;South Eastern Power Networks (SPN);Beddington;Beddington 11kV;SPN-S000000009303;BEDD51;11;4.4;38.77;36.26;12.98;62.5;25.0
450;South Eastern Power Networks (SPN);Bolney;Capel 11kV;SPN-S000000008356;CAPL52;11;20.49;141.45;9.43;3.55;63.0;25.0
473;South Eastern Power Networks (SPN);Bolney;Lewes 132kV;SPN-S000000009930;LEWE12;132;1.57;7.6;12.45;5.16;79.0;31.5
494;South Eastern Power Networks (SPN);Bolney;Southwater 11kV;SPN-S000000008542;SWAT51;11;14.89;77.93;16.01;6.43;51.0;20.0
509;South Eastern Power Networks (SPN);Bolney;Steyning 132kV;SPN-S000000009914;STEY11;132;0.62;2.69;36.36;14.29;79.0;31.5
545;South Eastern Power Networks (SPN);Canterbury;SPN 0016;;SFRM31;33;4.38;15.98;23.81;9.14;79.0;31.5
550;South Eastern Power Networks (SPN);Canterbury;SPN 0052;;LIPV31;33;8.48;22.65;14.76;6.39;78.8;31.5
553;South Eastern Power Networks (SPN);Canterbury;SPN 0066;;OWHT11;132;0.96;5.58;18.36;6.84;78.8;31.5
554;South Eastern Power Networks (SPN);Canterbury;Waterside 11kV;SPN-S000000008529;WATS51;11;10.71;46.1;28.14;9.73;62.5;25.0
556;South Eastern Power Networks (SPN);Canterbury;Whitstable Sw Stn 33kV;SPN-S000000008523;WHSS31;33;4.14;16.26;23.61;8.84;78.8;31.5
573;South Eastern Power Networks (SPN);Chessington;Kingston 11kV;SPN-S000000008325;KIGO52;11;9.72;54.84;25.11;8.73;62.5;25.0
574;South Eastern Power Networks (SPN);Chessington;Kingston 132kV;SPN-S000000009926;KITO11;132;0.44;3.96;28.12;10.6;62.5;25.0
585;South Eastern Power Networks (SPN);Kemsley;Eastchurch Prison 6.6kV;SPN-S000000008587;EPRS72;6.6;35.55;168.42;11.95;4.83;51.0;20.0
590;South Eastern Power Networks (SPN);Kemsley;Grovehurst Local 33kV;SPN-S000000008585;GROL32;33;0.78;10.89;43.24;14.94;62.5;25.0
598;South Eastern Power Networks (SPN);Kemsley;Rainham Mark 33kV;SPN-S000000008525;RNMK34;33;14.51;33.18;9.35;4.43;40.0;16.0
604;South Eastern Power Networks (SPN);Kemsley;Sittingbourne West 11kV;SPN-S000000008444;SITW51;11;10.89;56.83;23.52;8.3;51.0;20.0
606;South Eastern Power Networks (SPN);Kemsley;SPN 0025;;GROV31;33;0.75;10.79;43.77;15.07;62.5;25.0
619;South Eastern Power Networks (SPN);Kemsley;SPN 0099;;NRWF31;33;24.31;55.5;5.44;2.71;80.0;31.5
620;South Eastern Power Networks (SPN);Kingsnorth;Chatham Grid 33kV;SPN-S000000009181;CHAT31;33;2.16;14.82;31.07;10.88;33.1;13.1
659;South Eastern Power Networks (SPN);Ninfield;Bexhill Town 11kV;SPN-S000000008317;BEXH51;11;13.42;58.6;21.57;8.09;33.4;13.1
665;South Eastern Power Networks (SPN);Ninfield;Cranbrook 11kV;SPN-S000000008381;CRNB51;11;12.92;91.19;14.99;5.48;33.4;13.1
675;South Eastern Power Networks (SPN);Ninfield;Hampden Park 11kV;SPN-S000000008530;HMDP51;11;14.3;65.08;20.11;7.25;33.4;13.1
681;South Eastern Power Networks (SPN);Ninfield;Hawkhurst 33kV;SPN-S000000008163;HAWK31;33;11.99;29.75;10.78;4.96;31.5;12.5
691;South Eastern Power Networks (SPN);Ninfield;Lewes Grid 33kV;SPN-S000000009130;LEWE31;33;2.01;13.52;33.59;11.46;63.0;25.0
694;South Eastern Power Networks (SPN);Ninfield;Little Common 11kV;SPN-S000000008429;LITC52;11;22.43;109.96;11.59;4.45;33.4;13.1
704;South Eastern Power Networks (SPN);Ninfield;Ninfield 132kV;SPN-S000000009936;NINF12;132;0.34;4.17;27.68;9.94;80.0;31.5
718;South Eastern Power Networks (SPN);Ninfield;Robertsbridge 11kV;SPN-S000000008468;RBTS51;11;35.53;111.48;9.51;4.32;50.0;20.0
747;South Eastern Power Networks (SPN);Ninfield;Ticehurst 11kV;SPN-S000000008500;TICH52;11;57.92;156.76;6.46;2.97;33.4;13.1
755;South Eastern Power Networks (SPN);Northfleet;Chelsfield Grid 132kV;SPN-S000000009911;CHSF11;132;1.07;3.75;23.56;10.28;80.0;31.5
758;South Eastern Power Networks (SPN);Northfleet;Crowhurst 11kV;SPN-S000000008386;CROW51;11;14.92;68.87;17.77;7.08;51.0;20.0
762;South Eastern Power Networks (SPN);Northfleet;East Grinstead 11kV;SPN-S000000008396;EGRN52;11;19.2;85.33;14.96;5.57;31.3;12.5
763;South Eastern Power Networks (SPN);Northfleet;Ebbsfleet 11KV;SPN-S000000008627;EBBS51;11;5.54;41.88;32.46;11.56;62.5;25.0
768;South Eastern Power Networks (SPN);Northfleet;Four Elms 33kV;SPN-S000000008408;ELMS31;33;25.16;49.41;5.61;2.77;40.0;16.0
769;South Eastern Power Networks (SPN);Northfleet;Grain 11kV;SPN-S000000008425;GRAN51;11;24.59;86.86;12.7;5.57;51.0;20.0
783;South Eastern Power Networks (SPN);Northfleet;Paddock Wood 11kV;SPN-S000000008454;PADW51;11;13.45;60.93;20.98;7.68;33.4;13.1
798;South Eastern Power Networks (SPN);Northfleet;SPN 0045;;TWNR32;33;3.6;14.68;26.85;10.22;80.0;31.5
800;South Eastern Power Networks (SPN);Northfleet;SPN 0063;;PADK31;33;8.68;25.33;13.16;6.04;78.8;31.5
808;South Eastern Power Networks (SPN);Northfleet;Tonbridge East 6.6kV;SPN-S000000008503;ETON71;6.6;26.14;114.76;17.7;6.82;33.4;13.1
812;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Grid 11kV;SPN-S000000009351;TUWG51;11;8.6;34.31;36.15;13.0;62.5;25.0
831;South Eastern Power Networks (SPN);Richborough;SPN 0011;;THNR32;33;1.53;8.84;48.81;16.83;62.5;25.0
834;South Eastern Power Networks (SPN);Richborough;SPN 0020;;ASHG31;33;10.93;31.53;11.01;5.02;32.8;13.1
837;South Eastern Power Networks (SPN);Richborough;SPN 0053;;MONK12;132;0.86;5.33;18.73;7.37;78.8;31.5
841;South Eastern Power Networks (SPN);Richborough;SPN 0076;;MBPV31;33;11.15;32.09;10.23;4.82;63.0;25.0
858;South Eastern Power Networks (SPN);Sellindge;Dymchurch 11kV;SPN-S000000008393;DYMC51;11;38.25;179.69;6.8;2.73;33.4;13.1
869;South Eastern Power Networks (SPN);Sellindge;Morehall 132/11kV;SPN-S000000009320;MORH51;11;13.13;58.63;22.2;7.89;47.0;18.4
873;South Eastern Power Networks (SPN);Sellindge;Sellindge 132kV;SPN-S000000009962;SELL11;132;0.3;3.72;30.86;10.39;50.0;20.0
879;South Eastern Power Networks (SPN);Sellindge;SPN 0046;;EURO11;132;0.28;5.29;22.24;8.17;54.7;21.9
889;South Eastern Power Networks (SPN);Sellindge;Stanford 11kV;SPN-S000000008492;STNF51;11;15.42;76.83;16.23;6.39;51.0;20.0
900;South Eastern Power Networks (SPN);West Weybridge;Byfleet Grid 33kV;SPN-S000000009109;BYFL31;33;3.25;7.79;45.37;18.36;62.5;25.0
909;South Eastern Power Networks (SPN);West Weybridge;Guildford 'A' 11kV;SPN-S000000008521;GUIA51;11;9.85;48.36;28.07;9.71;62.5;25.0
916;South Eastern Power Networks (SPN);West Weybridge;Merrow 11kV;SPN-S000000008435;MERR51;11;11.93;59.35;22.37;8.04;33.4;13.1
917;South Eastern Power Networks (SPN);West Weybridge;Old Woking 11kV;SPN-S000000008453;OWOK51;11;22.29;82.28;14.57;5.67;62.5;25.0
928;South Eastern Power Networks (SPN);West Weybridge;West Weybridge 132kV(NEW);SPN-S000000009953;WWYB11;132;0.46;3.89;29.79;10.84;100.0;31.5
940;Eastern Power Networks (EPN);Amersham;EPN 0216;;STSF31;33;7.17;26.73;14.1;6.07;78.8;31.5
944;Eastern Power Networks (EPN);Amersham;EPN 0284;;ILBE11;132;1.26;7.69;13.06;5.35;100.0;40.0
946;Eastern Power Networks (EPN);Amersham;Ilmer Primary 11kV;EPN-S0000000H8158;ILMP51;11;8.12;71.07;20.67;7.47;31.3;12.5
949;Eastern Power Networks (EPN);Amersham;Wendover Primary 11kV;EPN-S0000000H8046;WEND51;11;16.77;82.14;15.67;6.29;33.4;13.1
954;Eastern Power Networks (EPN);Barking 132kV;Romford Primary 33kV;EPN-S0000000H7150;ROMF31;33;3.2;15.64;27.14;9.91;50.0;20.0
963;Eastern Power Networks (EPN);Barking West 33kV;Chequers Primary 11kV;EPN-S0000000H7090;CHEN51;11;10.19;63.69;21.27;8.4;62.5;25.0
984;Eastern Power Networks (EPN);Bramford;Barrow Primary 33kV;EPN-S0000000H1057;BARR31;33;9.1;24.7;12.87;6.13;44.6;17.5
985;Eastern Power Networks (EPN);Bramford;Barsham Primary 11kV;EPN-S0000000H5086;BHAM51;11;10.2;70.53;18.56;7.18;33.4;13.1
1026;Eastern Power Networks (EPN);Bramford;Elmswell Primary 33kV;EPN-S0000000H1004;ELMS31;33;10.94;28.06;10.96;5.44;62.5;25.0
1032;Eastern Power Networks (EPN);Bramford;EPN 0024;;CDSM31;33;6.32;16.34;19.38;9.17;78.8;31.5
1042;Eastern Power Networks (EPN);Bramford;EPN 0034;;DAIR31;33;7.0;27.31;13.24;6.05;63.0;25.0
1071;Eastern Power Networks (EPN);Bramford;Fornham Primary 33kV;EPN-S0000000H1062;FORN31;33;3.01;12.16;30.76;12.49;44.6;17.5
1108;Eastern Power Networks (EPN);Bramford;Lakenheath Primary 11kV;EPN-S0000000H1026;LHTH51;11;12.83;53.46;22.4;9.3;33.4;13.1
1114;Eastern Power Networks (EPN);Bramford;Laxfield Primary 11kV;EPN-S0000000H5007;LAXF51;11;31.02;154.81;7.9;3.34;33.4;13.1
1142;Eastern Power Networks (EPN);Bramford;Severalls Ln Primary 11kV;EPN-S0000000H3039;SEVE51;11;14.2;73.16;17.08;6.87;33.4;13.1
1147;Eastern Power Networks (EPN);Bramford;Stanton Primary 11kV;EPN-S0000000H1030;STON51;11;12.92;69.92;18.27;7.31;50.0;20.0
1150;Eastern Power Networks (EPN);Bramford;Stowmarket Grid 11kV;EPN-S0000000H1018;STOW51;11;7.31;45.41;31.21;11.24;62.5;25.0
1160;Eastern Power Networks (EPN);Bramford;Valleybridge Rd Primary 11kV;EPN-S0000000H3010;VALL51;11;13.03;65.32;19.36;7.43;33.4;13.1
1165;Eastern Power Networks (EPN);Bramford;Wix Primary 33kV;EPN-S0000000H3055;WIXP31;33;8.6;28.39;12.24;5.71;62.5;25.0
1166;Eastern Power Networks (EPN);Bramford;Wix Primary 33kV;EPN-S0000000H3055;WIXP32;33;7.77;30.29;11.96;5.46;62.5;25.0
1175;Eastern Power Networks (EPN);Brimsdown;East Enfield Primary 11kV;EPN-S0000000H7028;EENF51;11;10.4;58.55;23.45;8.59;33.4;13.1
1184;Eastern Power Networks (EPN);Brimsdown;The Cross 11kV;EPN-S0000000H7080;THCR51;11;9.56;60.13;21.8;8.4;62.5;25.0
1201;Eastern Power Networks (EPN);Burwell;Barnwell Primary 33kV;EPN-S0000000H4057;BARE3B;33;4.39;18.12;22.15;8.66;40.0;16.0
1208;Eastern Power Networks (EPN);Burwell;EPN 0001;;BRMI81;25;11.11;71.47;8.3;3.03;62.5;25.0
1220;Eastern Power Networks (EPN);Burwell;EPN 0263;;WEID11;132;0.29;2.63;43.62;15.34;100.0;40.0
1227;Eastern Power Networks (EPN);Burwell;Lakenheath Gatehouse Primary 11kV;EPN-S0000000H1174;LAKG51;11;13.67;64.6;18.47;8.21;62.5;25.0
1241;Eastern Power Networks (EPN);Burwell;Radnor Primary 11kV;EPN-S0000000H4011;RADN51;11;9.67;52.65;25.9;9.69;62.5;25.0
1249;Eastern Power Networks (EPN);Burwell;St Anthony St Primary 11kV;EPN-S0000000H4088;SANT51;11;15.04;68.46;19.12;7.39;33.4;13.1
1255;Eastern Power Networks (EPN);Eaton Socon;Bourn Primary 33kV;EPN-S0000000H4036;BOUR31;33;10.21;37.0;9.79;4.25;62.5;25.0
1257;Eastern Power Networks (EPN);Eaton Socon;Bury Primary 11kV;EPN-S0000000H6003;BCAM51;11;41.39;143.93;8.88;3.18;62.5;25.0
1281;Eastern Power Networks (EPN);Eaton Socon;Hilton Primary 11kV;EPN-S0000000H4041;HILT51;11;23.47;144.7;9.47;3.28;33.4;13.1
1286;Eastern Power Networks (EPN);Eaton Socon;Little Barford 33kV;EPN-S0000000D4055;LBGD31;33;2.0;14.14;31.0;10.25;44.6;17.5
1287;Eastern Power Networks (EPN);Eaton Socon;Little Barford 33kV;EPN-S0000000D4055;LBGD32;33;1.86;13.13;32.58;10.28;44.6;17.5
1330;Eastern Power Networks (EPN);Elstree;Hemel East Primary 11kV;EPN-S0000000H8033;HEME51;11;26.0;132.41;9.93;3.9;31.3;12.5
1334;Eastern Power Networks (EPN);Elstree;Kenton Primary 11kV;EPN-S0000000H8097;KENT51;11;5.64;59.07;23.49;8.71;62.5;25.0
1338;Eastern Power Networks (EPN);Elstree;North Wembley Primary 11kV;EPN-S0000000H8145;NWEB51;11;13.47;70.56;18.14;7.27;62.5;25.0
1346;Eastern Power Networks (EPN);Elstree;Stanmore Grid 11kV;EPN-S0000000F8081;STAN52;11;11.7;69.66;19.35;6.68;33.4;13.1
1348;Eastern Power Networks (EPN);Elstree;Stonegrove Primary 11kV;EPN-S0000000H8018;SGRV51;11;11.65;41.64;28.25;11.88;32.8;13.1
1351;Eastern Power Networks (EPN);Elstree;Warners End Primary 11kV;EPN-S0000000H8065;WARN51;11;26.35;127.33;9.44;3.96;33.4;13.1
1354;Eastern Power Networks (EPN);Elstree;Wealdstone Primary 33kV;EPN-S0000000H8105;WEAL31;33;4.16;11.78;28.1;12.84;44.6;17.5
1355;Eastern Power Networks (EPN);Elstree;Wealdstone Primary 33kV;EPN-S0000000H8105;WEAL32;33;4.16;11.78;28.1;12.84;44.6;17.5
1357;Eastern Power Networks (EPN);Grendon;EPN 0044;;RAEG31;33;4.03;37.06;11.74;4.63;33.4;13.1
1363;Eastern Power Networks (EPN);Mill Hill;Colindale Grid 11kV;EPN-S0000000F8073;COLI52;11;9.92;84.57;16.76;6.16;33.4;13.1
1387;Eastern Power Networks (EPN);Norwich;Bradwell Primary 11kV;EPN-S0000000H5003;BRAD51;11;8.53;57.27;24.09;8.25;33.4;13.1
1390;Eastern Power Networks (EPN);Norwich;Cringleford Primary 33kV;EPN-S0000000H5075;CRIN31;33;6.95;17.6;18.35;8.73;62.5;25.0
1399;Eastern Power Networks (EPN);Norwich;Earlham West Primary 33kV;EPN-S0000000H5050;EARW31;33;2.58;10.52;38.24;14.85;33.4;13.1
1402;Eastern Power Networks (EPN);Norwich;East Dereham Primary 33kV;EPN-S0000000H5016;EDER31;33;10.31;23.95;12.77;6.41;62.5;25.0
1403;Eastern Power Networks (EPN);Norwich;EPN 0048;CUSTOMER_SITE;GYPS11;132;0.38;2.23;48.63;17.6;100.0;40.0
1422;Eastern Power Networks (EPN);Norwich;EPN 0188;;TROW31;33;1.9;8.23;49.32;18.09;78.8;31.5
1429;Eastern Power Networks (EPN);Norwich;Gorleston Grid 33kV;EPN-S0000000D5066;GORL31;33;3.54;9.07;41.24;12.21;62.5;25.0
1431;Eastern Power Networks (EPN);Norwich;GT Yarmouth Grid 11kV;;GYAR51;11;8.03;43.32;31.01;10.36;33.4;13.1
1435;Eastern Power Networks (EPN);Norwich;Hardingham Primary 11kV;EPN-S0000000H5080;HARD51;11;40.49;209.55;5.92;2.47;33.4;13.1
1442;Eastern Power Networks (EPN);Norwich;Long Rd Primary 11kV;EPN-S0000000H5020;LONG51;11;10.41;68.8;20.02;7.47;51.0;20.0
1448;Eastern Power Networks (EPN);Norwich;Mulbarton Primary 11kV;EPN-S0000000H5022;MULB51;11;10.76;69.32;18.52;7.24;33.4;13.1
1454;Eastern Power Networks (EPN);Norwich;Norwich Main 132kV;EPN-S0000000C5012;NORM12;132;0.3;2.04;52.79;20.0;100.0;40.0
1471;Eastern Power Networks (EPN);Norwich;Trowse Grid 132kV;EPN-S0000000C5084;TWSE11;132;0.32;2.09;51.02;19.3;50.0;20.0
1479;Eastern Power Networks (EPN);Norwich;Whapload Rd Primary 11kV;EPN-S0000000H5039;WHAP51;11;6.58;61.85;22.52;8.16;33.4;13.1
1480;Eastern Power Networks (EPN);Norwich;Worstead Primary 11kV;EPN-S0000000H5048;WORS51;11;15.89;106.54;12.02;4.85;31.3;12.5
1489;Eastern Power Networks (EPN);Pelham;Belchamp Grid 33kV;EPN-S0000000D1011;BLCH32;33;2.79;14.41;27.4;10.53;44.6;17.5
1492;Eastern Power Networks (EPN);Pelham;Boxted Primary 33kV;EPN-S0000000H3025;BOXT32;33;12.79;38.56;8.54;4.15;78.8;31.5
1495;Eastern Power Networks (EPN);Pelham;Dunmow Primary 11kV;EPN-S0000000H3068;DUNM51;11;19.68;70.37;16.31;7.03;50.0;20.0
1510;Eastern Power Networks (EPN);Pelham;EPN 0276;;TESF31;33;1.56;12.23;35.7;12.67;79.0;31.5
1513;Eastern Power Networks (EPN);Pelham;Groton Primary 33kV;EPN-S0000000H1052;GROT31;33;18.19;53.78;6.06;2.93;78.8;31.5
1529;Eastern Power Networks (EPN);Pelham;Thaxted Local 11kV;EPN-S0000000H3009;TXTD51;11;7.74;112.11;13.19;4.68;33.4;13.1
1536;Eastern Power Networks (EPN);Rayleigh;Berechurch Primary 11kV;EPN-S0000000H3032;BECH51;11;10.16;75.57;18.01;6.74;62.5;25.0
1540;Eastern Power Networks (EPN);Rayleigh;Burnham Primary 33kV;EPN-S0000000H3071;BURN31;33;8.18;25.13;13.92;6.27;50.0;20.0
1655;Eastern Power Networks (EPN);Rye House;Welwyn Primary 11kV;EPN-S0000000H8082;WELW51;11;7.22;63.31;22.7;8.01;33.4;13.1
1661;Eastern Power Networks (EPN);Sundon;Austin Canons Primary 11kV;EPN-S0000000H4074;AUCP51;11;9.47;61.12;22.97;8.16;33.4;13.1
1673;Eastern Power Networks (EPN);Sundon;Chaul End Primary 11kV;EPN-S0000000H8072;CHAU52;11;17.75;92.92;14.14;5.53;31.3;12.5
1688;Eastern Power Networks (EPN);Sundon;EPN 0183;;LEPK31;33;10.73;25.19;12.66;6.02;78.8;31.5
1691;Eastern Power Networks (EPN);Sundon;EPN 0204;;HRMT31;33;2.53;13.5;30.57;11.81;78.8;31.5
1694;Eastern Power Networks (EPN);Sundon;EPN 0254;;RPGC11;132;1.12;5.09;18.53;7.69;100.0;40.0
1716;Eastern Power Networks (EPN);Sundon;Prebend St Primary 11kV;EPN-S0000000H4077;PREB51;11;12.48;48.93;25.88;9.98;62.5;25.0
1723;Eastern Power Networks (EPN);Sundon;Sundon Primary 11kV;EPN-S0000000H8086;SUPR52;11;3.71;61.21;24.18;8.61;33.4;13.1
1743;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0223;;DORT31;33;4.35;14.58;24.88;10.47;78.8;31.5
1744;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0259;;LKGF31;33;2.03;14.11;30.75;11.1;78.8;31.5
1751;Eastern Power Networks (EPN);Tilbury 1&7;Tilbury Tee Point 132kV;EPN-S0000000C7156;TITP11;132;0.27;6.07;19.3;6.78;50.0;20.0
1759;Eastern Power Networks (EPN);Tilbury 2&8;EPN 0089;;UKPI32;33;2.82;16.63;25.65;9.97;33.4;13.1
1775;Eastern Power Networks (EPN);Tottenham;EPN 0096;;BRWG81;25;13.01;67.55;8.54;3.13;50.0;20.0
1781;Eastern Power Networks (EPN);Tottenham;Hornsey Grid 33kV;EPN-S0000000F7098;HOGD31;33;2.32;17.76;26.05;9.48;78.8;31.5
1783;Eastern Power Networks (EPN);Tottenham;North Enfield Primary 11kV;EPN-S0000000H7112;NENF51;11;13.08;60.8;21.18;8.03;33.4;13.1
1793;Eastern Power Networks (EPN);Tottenham;Watsons Rd Primary 11kV;EPN-S0000000H7160;WATR51;11;9.21;54.71;25.29;9.36;33.4;13.1
1800;Eastern Power Networks (EPN);Walpole;Coxford Primary 11kV;EPN-S0000000H6023;COXF51;11;25.79;147.19;8.31;3.38;31.3;12.5
1826;Eastern Power Networks (EPN);Walpole;EPN 0140;;BOAR31;33;4.6;18.14;20.25;8.39;63.0;25.0
1837;Eastern Power Networks (EPN);Walpole;EPN 0208;;HFAG31;33;11.83;35.94;9.96;4.15;62.5;25.0
1839;Eastern Power Networks (EPN);Walpole;EPN 0260;;TSFM31;33;21.04;40.38;6.96;3.99;78.8;31.5
1841;Eastern Power Networks (EPN);Walpole;Fakenham Primary 11kV;EPN-S0000000H6016;FAKE51;11;10.64;64.69;20.72;7.66;33.4;13.1
1849;Eastern Power Networks (EPN);Walpole;Guyhirn Primary 11kV;EPN-S0000000H6035;GUYH51;11;26.16;150.45;8.18;3.21;50.0;20.0
1853;Eastern Power Networks (EPN);Walpole;Hunstanton Primary 11kV;EPN-S0000000H6006;HUNS51;11;27.94;95.34;11.42;5.21;33.4;13.1
1861;Eastern Power Networks (EPN);Walpole;March Grid 33kV;EPN-S0000000D6065;MRCG31;33;1.4;9.54;44.29;14.56;44.6;17.5
1866;Eastern Power Networks (EPN);Walpole;Northwold Primary 33kV;EPN-S0000000H6075;NOWN31;33;6.78;17.43;18.12;8.46;62.5;25.0
1874;Eastern Power Networks (EPN);Walpole;Peterborough North Grid 11kV;EPN-S0000000F6037;PETN51;11;13.88;81.88;16.76;5.67;33.4;13.1
1884;Eastern Power Networks (EPN);Walpole;Walpole GIS 132kV;EPN-S0000000C6047;WALG11;132;0.19;1.37;82.39;28.31;100.0;40.0
1894;Eastern Power Networks (EPN);Walpole;Whittlesey Primary 33kV;EPN-S0000000H6070;WHIT3D;33;8.63;21.68;14.6;6.93;40.0;16.0
1898;Eastern Power Networks (EPN);Walpole;Wissington BSC 33kV;EPN-S0000000G6031;WISS31;33;2.61;13.24;30.71;10.45;62.5;25.0
1909;Eastern Power Networks (EPN);Warley;EPN 0248;;RAIH12;132;1.09;5.34;18.77;7.07;100.0;40.0
1914;Eastern Power Networks (EPN);Warley;Gooseberry Grn Primary 11kV;EPN-S0000000H7008;GOOS51;11;9.5;66.56;21.17;7.76;50.0;20.0
1919;Eastern Power Networks (EPN);Warley;Hornchurch Local Primary 11kV;EPN-S0000000H7047;HOLO52;11;12.58;108.95;13.66;4.86;33.4;13.1
1920;Eastern Power Networks (EPN);Warley;Hutton Primary 11kV;EPN-S0000000H7029;HUTT51;11;8.61;65.86;22.12;7.86;33.4;13.1
1935;Eastern Power Networks (EPN);Watford South;Amersham Primary 11kV;EPN-S0000000H8128;AMEP52;11;14.71;91.78;14.53;5.6;33.4;13.1
1940;Eastern Power Networks (EPN);Watford South;EPN 0232;;SENW32;33;2.87;15.15;27.77;10.45;78.8;31.5
1957;Eastern Power Networks (EPN);Watford South;Rickmansworth Grid 11kV;EPN-S0000000N8078;RICK51;11;12.93;75.47;17.74;6.08;33.4;13.1
1958;Eastern Power Networks (EPN);Watford South;South Harrow Primary 11kV;EPN-S0000000H8042;SHRW51;11;9.16;61.45;22.56;8.27;33.4;13.1
1962;Eastern Power Networks (EPN);Watford South;Watford South 132kV;EPN-S0000000C8171;WATS12;132;0.52;3.85;28.36;10.66;38.3;15.3
1963;Eastern Power Networks (EPN);Watford South;Westbury Primary 11kV;EPN-S0000000H8107;WBRY51;11;9.74;67.3;21.19;7.66;33.4;13.1
1969;Eastern Power Networks (EPN);West Thurrock;Hedley Av Hss 33kV;EPN-S0000000H7010;HEDH31;33;1.54;14.09;32.22;11.45;78.8;31.5
1973;Eastern Power Networks (EPN);Willesden;Bee Primary 33kV;EPN-S0000000H8050;BEEP31;33;3.22;13.87;28.77;11.95;63.0;25.0
1978;Eastern Power Networks (EPN);Willesden;Leicester Rd Grid 33kV;EPN-S0000000D8122;LEIC31;33;1.27;11.92;39.86;14.16;50.0;20.0
1982;Eastern Power Networks (EPN);Wymondley;Bassingbourn Primary 11kV;EPN-S0000000H4002;BASS51;11;12.49;76.4;16.94;6.8;33.4;13.1
1994;Eastern Power Networks (EPN);Wymondley;EPN 0163;;MEFM11;132;1.62;6.32;14.36;6.67;100.0;40.0
1999;Eastern Power Networks (EPN);Wymondley;Knebworth Primary 11kV;EPN-S0000000H8012;KNEB51;11;10.13;63.88;20.85;7.84;31.3;12.5
2004;Eastern Power Networks (EPN);Wymondley;Melbourn Grid 33kV;EPN-S0000000D4071;MELB31;33;3.95;15.3;25.16;10.21;44.6;17.5
2011;Eastern Power Networks (EPN);Wymondley;Royston Primary 33kV;EPN-S0000000H7031;ROYS31;33;4.32;15.27;23.74;10.35;44.6;17.5
2023;Eastern Power Networks (EPN);Wymondley;Warren Springs Primary 11kV;EPN-S0000000H8044;WASP51;11;9.27;69.6;19.83;7.22;33.4;13.1
1876;Eastern Power Networks (EPN);Walpole;Peterborough South Grid 11kV;EPN-S0000000F6039;PETS51;11;6.51;36.12;36.04;11.25;50.0;20.0
1878;Eastern Power Networks (EPN);Walpole;Snettisham Primary 11kV;EPN-S0000000H6009;SNET51;11;20.22;81.33;14.25;6.21;50.0;20.0
1907;Eastern Power Networks (EPN);Warley;EPN 0244;;HUBS31;33;3.53;14.71;29.27;10.04;62.5;25.0
1918;Eastern Power Networks (EPN);Warley;Hornchurch Local Primary 11kV;EPN-S0000000H7047;HOLO51;11;9.13;63.7;23.13;8.16;33.4;13.1
1931;Eastern Power Networks (EPN);Warley;Shenfield Grid 33kV;EPN-S0000000E7114;SHEN31;33;3.45;14.51;30.12;10.18;33.4;13.1
1936;Eastern Power Networks (EPN);Watford South;Berkhamsted Primary 11kV;EPN-S0000000H8025;BERK51;11;14.48;75.08;18.02;6.79;33.4;13.1
1949;Eastern Power Networks (EPN);Watford South;Holywell Grid 11kV;EPN-S0000000F8095;HOLY52;11;10.9;76.49;17.98;6.21;33.4;13.1
1960;Eastern Power Networks (EPN);Watford South;Sudbury Court Primary 11kV;EPN-S0000000H8149;SCRT52;11;17.24;107.52;12.42;4.7;62.5;25.0
1967;Eastern Power Networks (EPN);West Thurrock;Grays Primary 33kV;EPN-S0000000H7043;GRAY3B;33;14.98;33.71;9.08;4.5;78.8;31.5
1977;Eastern Power Networks (EPN);Willesden;EPN 0264;;ATRP51;11;4.69;58.25;24.6;9.14;62.5;25.0
1984;Eastern Power Networks (EPN);Wymondley;Cherry Grn Primary 11kV;EPN-S0000000H7123;CHGN51;11;26.78;88.53;12.9;5.46;33.4;13.1
16;London Power Networks (LPN);Barking West 33kV;Sewell Rd B 11kV;LPN-S000000000784;SEWL52;11;12.26;53.12;24.14;8.42;32.8;13.1
24;London Power Networks (LPN);Beddington;Sydenham Park 132kV;LPN-S000000003884;SYDP12;132;0.67;4.45;24.49;9.16;38.3;15.3
41;London Power Networks (LPN);City Road;Back Hill 33kV;LPN-S000000003204;BACK32;33;1.27;18.03;25.4;9.48;43.8;17.5
49;London Power Networks (LPN);City Road;Bankside F 132kV;LPN-S000000003910;BANF11;132;0.48;2.8;40.16;13.68;80.0;31.5
51;London Power Networks (LPN);City Road;Beech St A 11kV;LPN-S000000000407;BEEA52;11;5.46;105.56;13.15;4.72;32.8;13.1
64;London Power Networks (LPN);City Road;Devonshire Square 11kV;LPN-S000000000418;DEVO51;11;15.0;53.02;24.38;7.94;32.8;13.1
68;London Power Networks (LPN);City Road;Finsbury Market B 33kV;LPN-S000000003429;FINB32;33;1.54;31.64;14.85;5.53;32.8;13.1
88;London Power Networks (LPN);City Road;Whiston Rd 11kV;LPN-S000000000495;WHSR52;11;24.3;100.84;12.66;4.41;32.8;13.1
93;London Power Networks (LPN);Hackney 132kV;Holloway Grid 66kV;LPN-S000000003448;HOLL62;66;1.34;8.02;26.71;9.91;78.8;31.5
96;London Power Networks (LPN);Hackney 132kV;King Henrys Walk 66kV;LPN-S000000003461;KHWL61;66;1.27;8.09;26.89;9.86;54.8;21.9
99;London Power Networks (LPN);Hackney 132kV;Kings Yard A 11kV;LPN-S0000000L0645;KGYA52;11;5.7;59.42;24.31;8.36;62.5;25.0
112;London Power Networks (LPN);Hackney 66kV;Exeter Rd 11kV;LPN-S000000000524;EXET52;11;12.61;58.88;22.09;7.78;32.8;13.1
142;London Power Networks (LPN);Islington;Holloway Grid 66kV;LPN-S000000003448;HOLL61;66;1.63;13.66;16.51;5.94;78.8;31.5
188;London Power Networks (LPN);New Cross 132kV;Neckinger 11kV;LPN-S000000000962;NECK51;11;17.97;61.92;19.66;7.05;32.8;13.1
206;London Power Networks (LPN);New Cross 66kV;Verney Rd 11kV;LPN-S000000000988;VERR51;11;15.24;54.9;23.39;7.87;32.8;13.1
226;London Power Networks (LPN);St Johns Wood;Ebury Bridge 11kV;LPN-S000000000330;EBBR51;11;13.24;49.02;26.95;8.77;32.8;13.1
254;London Power Networks (LPN);St Johns Wood;LPN 0051;;WORW31;33;1.91;10.64;40.85;14.65;78.8;31.5
272;London Power Networks (LPN);St Johns Wood;Shorts Gdns 11kV;LPN-S000000000283;SHOD51;11;11.25;47.53;26.09;9.84;32.8;13.1
288;London Power Networks (LPN);West Ham;LPN 0023;;BOWC52;11;18.45;55.06;20.75;8.17;62.5;25.0
311;London Power Networks (LPN);West Ham;West Ham Grid 11kV;LPN-S000000000695;WHAG52;11;5.36;60.3;23.55;8.19;32.8;13.1
343;London Power Networks (LPN);Wimbledon 1&2 132kV;Montford Place B 11kV;LPN-S000000000958;MONB51;11;14.26;67.5;19.12;6.9;50.0;20.0
356;London Power Networks (LPN);Wimbledon 3&4 132kV;Durnsford Rd 11kV;LPN-S000000001027;DURN51;11;10.45;50.23;26.02;9.17;32.8;13.1
368;London Power Networks (LPN);Wimbledon 3&4 132kV;Moreton Street 11kV;LPN-S000000000365;MORT54;11;1.84;61.26;23.64;8.52;32.8;13.1
371;London Power Networks (LPN);Wimbledon 3&4 132kV;Trinity Crescent 11kV;LPN-S000000001086;TRIN51;11;14.83;59.17;21.67;7.59;32.8;13.1
385;South Eastern Power Networks (SPN);Beddington;Addington Grid 11kV;SPN-S000000008609;ADDG51;11;14.13;100.65;13.94;4.97;33.4;13.1
417;South Eastern Power Networks (SPN);Beddington;Purley Grid 33kV;SPN-S000000009141;PURL31;33;1.78;11.39;40.41;14.17;44.6;17.5
471;South Eastern Power Networks (SPN);Bolney;Leigh Grid 33kV;SPN-S000000009929;LEIG31;33;1.94;8.86;45.6;17.85;63.0;25.0
482;South Eastern Power Networks (SPN);Bolney;Queens Park 11kV;SPN-S000000008461;QPRK51;11;9.87;52.75;25.45;9.15;33.4;13.1
508;South Eastern Power Networks (SPN);Bolney;Steyning 11kV;SPN-S000000009914;STEG51;11;14.15;108.45;12.88;4.6;33.4;13.1
538;South Eastern Power Networks (SPN);Canterbury;Maidstone 132kV;SPN-S000000009932;MAST11;132;2.28;7.48;11.39;4.77;79.0;31.5
544;South Eastern Power Networks (SPN);Canterbury;SPN 0015;;KNPV31;33;23.14;44.65;6.43;3.19;62.5;25.0
577;South Eastern Power Networks (SPN);Chessington;Molesey 11kV;SPN-S000000008437;MOLS51;11;10.92;53.92;23.61;8.98;33.4;13.1
623;South Eastern Power Networks (SPN);Kingsnorth;Chatham West 11kV;SPN-S000000008508;CHTW52;11;12.26;61.56;21.13;7.93;33.4;13.1
630;South Eastern Power Networks (SPN);Kingsnorth;Medway 132kV;SPN-S000000009933;MEDW11;132;0.59;4.34;25.63;9.5;39.0;15.3
650;South Eastern Power Networks (SPN);Littlebrook;Littlebrook GIS 132kV;SPN-S000000009991;LITG11;132;0.09;3.06;40.71;14.49;100.0;31.5
656;South Eastern Power Networks (SPN);Littlebrook;Swanscombe 11kV;SPN-S000000008522;SWAN51;11;16.41;75.95;16.01;6.56;62.5;25.0
685;South Eastern Power Networks (SPN);Ninfield;Horam 11kV;SPN-S000000008418;HORM51;11;39.38;101.18;10.25;4.27;33.4;13.1
703;South Eastern Power Networks (SPN);Ninfield;Ninfield 132kV;SPN-S000000009936;NINF11;132;0.44;3.75;29.79;10.27;80.0;31.5
710;South Eastern Power Networks (SPN);Ninfield;Peacehaven 11kV;SPN-S000000008456;PEAC51;11;12.87;61.76;20.64;7.89;33.4;13.1
714;South Eastern Power Networks (SPN);Ninfield;Polegate Town 11kV;SPN-S000000008340;POLT51;11;10.18;63.78;21.17;7.79;33.4;13.1
715;South Eastern Power Networks (SPN);Ninfield;Ripe 11kV;SPN-S000000008467;RIPE51;11;36.19;165.21;7.61;2.9;33.4;13.1
717;South Eastern Power Networks (SPN);Ninfield;Ripe 33kV;SPN-S000000008467;RIPE32;33;17.33;37.12;8.05;4.05;31.5;12.5
721;South Eastern Power Networks (SPN);Ninfield;Ruckinge 132kV;SPN-S000000009943;RUCK12;132;1.43;7.21;13.61;5.3;39.0;15.3
728;South Eastern Power Networks (SPN);Ninfield;SPN 0038;;EBNR32;33;2.94;17.36;25.24;9.27;43.0;17.5
738;South Eastern Power Networks (SPN);Ninfield;SPN 0084;;AREP31;33;24.32;50.0;5.93;2.9;62.5;25.0
739;South Eastern Power Networks (SPN);Ninfield;SPN 0086;;SHWF31;33;4.02;19.3;21.15;8.45;78.8;31.5
775;South Eastern Power Networks (SPN);Northfleet;Mereworth 11kV;SPN-S000000008643;MERW51;11;18.92;68.07;17.13;6.63;33.4;13.1
810;South Eastern Power Networks (SPN);Northfleet;Tonbridge Town 6.6kV;SPN-S000000008504;TTWN71;6.6;15.88;62.88;31.61;12.17;50.0;20.0
842;South Eastern Power Networks (SPN);Richborough;SPN 0096;;PFIZ33;33;1.27;13.89;32.72;11.71;62.5;25.0
846;South Eastern Power Networks (SPN);Richborough;Stelrad 11kV;SPN-S000000008491;SRAD51;11;13.75;155.18;8.74;3.32;33.4;13.1
866;South Eastern Power Networks (SPN);Sellindge;Kenardington 6.6kV;SPN-S000000008319;KNRD71;6.6;18.05;89.49;23.06;9.05;63.0;25.0
874;South Eastern Power Networks (SPN);Sellindge;Sellindge 132kV;SPN-S000000009962;SELL12;132;0.13;4.89;24.95;8.87;50.0;20.0
880;South Eastern Power Networks (SPN);Sellindge;SPN 0047;;FONR31;33;3.26;18.12;23.95;8.41;63.0;25.0
903;South Eastern Power Networks (SPN);West Weybridge;Capel Switching Stn 33kV;SPN-S000000008156;CAPN32;33;20.25;37.75;6.99;3.62;78.8;31.5
905;South Eastern Power Networks (SPN);West Weybridge;Chertsey 11kV;SPN-S000000008327;CHER52;11;20.87;96.71;13.2;4.95;62.5;25.0
913;South Eastern Power Networks (SPN);West Weybridge;Leatherhead 132kV;SPN-S000000009928;LEAT11;132;1.16;5.14;19.51;7.76;80.0;31.5
924;South Eastern Power Networks (SPN);West Weybridge;SPN 0098;;WOKS51;11;5.04;67.02;21.63;7.78;62.5;25.0
941;Eastern Power Networks (EPN);Amersham;EPN 0220;;GISF31;33;3.76;19.14;21.88;8.53;77.5;31.0
948;Eastern Power Networks (EPN);Amersham;Thame Primary 11kV;EPN-S0000000H8021;THAM51;11;14.66;74.23;17.87;6.93;33.4;13.1
956;Eastern Power Networks (EPN);Barking 132kV;Romford Primary 33kV;EPN-S0000000H7150;ROMF33;33;3.95;15.79;25.3;9.74;50.0;20.0
961;Eastern Power Networks (EPN);Barking West 33kV;Becontree Primary 33kV;EPN-S0000000H7058;BECO31;33;4.31;18.17;21.29;9.31;40.0;16.0
965;Eastern Power Networks (EPN);Barking West 33kV;May & Baker Primary 11kV;EPN-S0000000H7016;MYBK51;11;6.86;63.51;22.24;8.43;33.4;13.1
979;Eastern Power Networks (EPN);Braintree;Lake & Elliot Primary 11kV;EPN-S0000000H3069;LAKE51;11;5.55;58.6;24.58;8.78;33.4;13.1
980;Eastern Power Networks (EPN);Braintree;West Braintree Primary 11kV;EPN-S0000000H3053;WBRA51;11;16.56;78.4;16.45;6.55;62.5;25.0
988;Eastern Power Networks (EPN);Bramford;Beccles Primary Playter DNO 33kV;EPN-S0000000G5148;BPPD31;33;7.32;19.57;16.54;7.83;50.0;20.0
992;Eastern Power Networks (EPN);Bramford;Boxted Primary 11kV;EPN-S0000000H3025;BOXT51;11;42.32;177.97;6.26;2.82;62.5;25.0
993;Eastern Power Networks (EPN);Bramford;Boxted Primary 33kV;EPN-S0000000H3025;BOXT31;33;23.11;56.87;5.26;2.73;78.8;31.5
1012;Eastern Power Networks (EPN);Bramford;Cotton Primary 33kV;EPN-S0000000H1069;COTT31;33;13.85;31.68;9.3;4.79;33.4;13.1
1015;Eastern Power Networks (EPN);Bramford;Diss Grid 11kV;EPN-S0000000H1014;DSSS51;11;7.08;63.74;22.19;8.04;33.4;13.1
1022;Eastern Power Networks (EPN);Bramford;Drinkstone Primary 11kV;EPN-S0000000H1061;DRIN51;11;24.11;81.04;13.28;6.08;62.5;25.0
1024;Eastern Power Networks (EPN);Bramford;East Bay Primary 11kV;EPN-S0000000H3036;EASB51;11;6.41;60.75;22.64;8.42;33.4;13.1
1037;Eastern Power Networks (EPN);Bramford;EPN 0029;;EESP31;33;10.01;26.09;11.94;5.91;78.8;31.5
1045;Eastern Power Networks (EPN);Bramford;EPN 0130;;BLUE31;33;12.24;29.83;10.28;5.16;78.8;31.5
1054;Eastern Power Networks (EPN);Bramford;EPN 0195;;TOGM31;33;16.54;31.92;8.58;4.45;62.5;25.0
1057;Eastern Power Networks (EPN);Bramford;EPN 0226;;ERNR11;132;0.8;4.17;24.78;9.67;100.0;40.0
1058;Eastern Power Networks (EPN);Bramford;EPN 0238;;MABR71;6.6;2.38;75.77;31.85;11.39;33.4;13.1
1060;Eastern Power Networks (EPN);Bramford;EPN 0252;;PFGH31;33;4.87;15.58;21.81;9.9;62.5;25.0
1076;Eastern Power Networks (EPN);Bramford;Groton Primary 33kV;EPN-S0000000H1052;GROT32;33;27.73;59.67;4.83;2.45;78.8;31.5
1079;Eastern Power Networks (EPN);Bramford;Hacheston Primary 33kV;EPN-S0000000H5017;HACH31;33;6.97;20.94;16.27;7.33;62.5;25.0
1089;Eastern Power Networks (EPN);Bramford;Henstead Primary 11kV;EPN-S0000000H5018;HENS51;11;17.48;87.75;13.9;5.65;33.4;13.1
1094;Eastern Power Networks (EPN);Bramford;Honington Primary 11kV;EPN-S0000000H1046;HONN52;11;14.28;181.97;7.33;2.78;33.4;13.1
1100;Eastern Power Networks (EPN);Bramford;Ilketshall Grid 33kV;EPN-S0000000D5089;ILKE31;33;3.65;14.03;27.11;11.23;44.6;17.5
1110;Eastern Power Networks (EPN);Bramford;Langham Primary 11kV;EPN-S0000000H3047;LANG51;11;8.65;72.09;18.2;7.08;33.4;13.1
1115;Eastern Power Networks (EPN);Bramford;Laxfield Primary 33kV;EPN-S0000000H5007;LAXF31;33;15.26;34.61;8.38;4.38;78.8;31.5
1118;Eastern Power Networks (EPN);Bramford;Manor Road Primary 11kV;EPN-S0000000H1017;MANO51;11;21.14;90.83;13.28;5.59;33.4;13.1
1123;Eastern Power Networks (EPN);Bramford;Melton Primary 33kV;EPN-S0000000H1050;MELT31;33;10.26;27.19;11.81;5.62;62.5;25.0
1126;Eastern Power Networks (EPN);Bramford;Nacton Primary 11kV;EPN-S0000000H1001;NACT51;11;7.43;68.54;20.2;7.46;50.0;20.0
1127;Eastern Power Networks (EPN);Bramford;Old Rd Primary 11kV;EPN-S0000000H3063;OLDR51;11;11.71;51.27;24.44;9.66;50.0;20.0
1146;Eastern Power Networks (EPN);Bramford;Snetterton Primary 11kV;EPN-S0000000H1189;SNEP51;11;8.4;109.57;12.87;4.91;62.5;25.0
1149;Eastern Power Networks (EPN);Bramford;Stanton Primary 33kV;EPN-S0000000H1030;STON32;33;10.76;30.05;10.68;5.11;62.5;25.0
1156;Eastern Power Networks (EPN);Bramford;Tivetshall Primary 33kV;EPN-S0000000H1033;TIVE31;33;11.29;27.45;10.91;5.51;78.8;31.5
1163;Eastern Power Networks (EPN);Bramford;Wickham Market Grid 33kV;EPN-S0000000D5073;WICK31;33;2.44;12.48;32.63;12.28;44.6;17.5
1173;Eastern Power Networks (EPN);Brimsdown;Cockfosters Primary 11kV;EPN-S0000000H8091;COCK51;11;11.99;62.22;21.49;7.97;33.4;13.1
1203;Eastern Power Networks (EPN);Burwell;Burwell Main Grid 132kV;EPN-S0000000C4026;BMAN11;132;0.3;2.55;44.97;15.57;100.0;31.5
1207;Eastern Power Networks (EPN);Burwell;Ely Primary 33kV;EPN-S0000000H4007;ELYP31;33;6.17;18.13;18.35;8.61;62.5;25.0
1246;Eastern Power Networks (EPN);Burwell;Sleaford St Primary 33kV;EPN-S0000000H4079;SLEA31;33;5.0;19.33;20.23;8.11;40.0;16.0
1265;Eastern Power Networks (EPN);Eaton Socon;EPN 0038;;BRLB81;25;11.01;69.48;8.01;3.03;62.5;25.0
1285;Eastern Power Networks (EPN);Eaton Socon;Little Barford 11kV;EPN-S0000000F4055;LBGD51;11;5.3;32.96;42.2;14.04;62.5;25.0
1291;Eastern Power Networks (EPN);Eaton Socon;Perry Primary 33kV;EPN-S0000000H4050;PERR31;33;10.6;37.28;9.62;4.25;62.5;25.0
1303;Eastern Power Networks (EPN);Elstree;Bushey Mill Grid 33kV;EPN-S0000000D8006;BUSY31;33;1.76;12.9;36.4;12.61;78.8;31.5
1310;Eastern Power Networks (EPN);Elstree;Elstree GIS 132kV;EPN-S0000000C8245;ELSG13;132;0.4;3.14;35.76;12.76;100.0;31.5
1311;Eastern Power Networks (EPN);Elstree;Elstree Primary 11kV;EPN-S0000000H8155;ELEE52;11;46.59;155.84;7.58;3.29;62.5;25.0
1331;Eastern Power Networks (EPN);Elstree;Hemel East Primary 33kV;EPN-S0000000H8033;HEME31;33;11.79;32.3;10.21;4.94;50.0;20.0
1349;Eastern Power Networks (EPN);Elstree;Sudbury Court Primary 11kV;EPN-S0000000H8149;SCRT51;11;12.98;108.56;12.35;4.74;62.5;25.0
1359;Eastern Power Networks (EPN);Mill Hill;Bellevue Primary 11kV;EPN-S0000000H8051;BVUE51;11;9.83;52.71;24.97;9.48;33.4;13.1
1365;Eastern Power Networks (EPN);Mill Hill;East Finchley Primary 11kV;EPN-S0000000H8092;EFNP51;11;8.32;55.81;25.53;9.09;33.4;13.1
