id;licencearea;gridsupplypoint;substation;sitefunctionallocation;nodename;voltage_level_kv;system_impedance_r_percent;system_impedance_x_percent;existing_system_fault_currents_peak_make_ka;existing_system_fault_currents_rms_break_ka;fault_rating_peak_make_ka;fault_rating_peak_break_ka
1371;Eastern Power Networks (EPN);Mill Hill;Kingsbury Primary 11kV;EPN-S0000000H8141;KBRY51;11;14.14;109.82;13.08;4.7;33.4;13.1
1377;Eastern Power Networks (EPN);Mill Hill;North Finchley Primary 11kV;EPN-S0000000H8040;NFIN51;11;7.64;47.06;29.9;10.69;33.4;13.1
1384;Eastern Power Networks (EPN);Norwich;Beighton Primary 11kV;EPN-S0000000H5074;BEIG51;11;16.46;79.17;15.08;6.46;46.9;18.4
1404;Eastern Power Networks (EPN);Norwich;EPN 0050;;LSEP31;33;3.2;8.53;40.46;17.07;43.8;17.5
1405;Eastern Power Networks (EPN);Norwich;EPN 0050;;LSEP32;33;3.29;8.57;39.82;16.95;43.8;17.5
1406;Eastern Power Networks (EPN);Norwich;EPN 0051;;HAPV31;33;10.36;27.03;11.67;6.12;78.8;31.5
1432;Eastern Power Networks (EPN);Norwich;GT Yarmouth Grid 33kV;EPN-S0000000H5067;GYAR31;33;3.41;8.59;43.55;12.45;78.8;31.5
1446;Eastern Power Networks (EPN);Norwich;Martham Primary 11kV;EPN-S0000000H5036;MART51;11;20.11;74.96;14.94;6.2;50.0;20.0
1481;Eastern Power Networks (EPN);Norwich;Worstead Primary 33kV;EPN-S0000000H5048;WORS31;33;11.24;29.05;10.84;5.41;62.5;25.0
1486;Eastern Power Networks (EPN);Pelham;Acrows Primary 11kV;EPN-S0000000H4048;ACRO51;11;27.74;144.5;8.82;3.55;33.4;13.1
1498;Eastern Power Networks (EPN);Pelham;EPN 0060;;COOP31;33;7.02;18.83;17.51;7.88;62.5;25.0
1499;Eastern Power Networks (EPN);Pelham;EPN 0061;;SPRI31;33;2.23;12.78;32.1;12.13;78.8;31.5
1523;Eastern Power Networks (EPN);Pelham;Sudbury Primary 33kV;EPN-S0000000H1019;SUDB32;33;8.15;30.13;11.99;5.24;78.8;31.5
1533;Eastern Power Networks (EPN);Pelham;Wratting Primary 11kV;EPN-S0000000H1067;WRAT51;11;14.13;80.78;15.85;6.36;33.4;13.1
1539;Eastern Power Networks (EPN);Rayleigh;Burnham Primary 11kV;EPN-S0000000H3071;BURN51;11;13.79;74.24;17.66;6.82;62.5;25.0
1555;Eastern Power Networks (EPN);Rayleigh;EPN 0072;;MIDD31;33;12.66;29.93;10.85;5.26;63.0;25.0
1562;Eastern Power Networks (EPN);Rayleigh;EPN 0209;;TUCO31;33;24.01;29.03;7.62;4.57;78.8;31.5
1570;Eastern Power Networks (EPN);Rayleigh;Hadleigh Primary Essex 11kV;EPN-S0000000H7097;HAES51;11;7.69;58.67;24.24;8.94;62.5;25.0
1576;Eastern Power Networks (EPN);Rayleigh;Maldon Grid 33kV;EPN-S0000000D3038;MALD31;33;2.43;12.14;34.08;12.43;62.5;25.0
1579;Eastern Power Networks (EPN);Rayleigh;Nevendon Grid 132kV;EPN-S0000000D7017;NEVE11;132;0.78;2.66;33.1;14.44;78.8;31.5
1585;Eastern Power Networks (EPN);Rayleigh;Rayleigh Main 132kV;EPN-S0000000C7130;RAYM11;132;0.25;1.56;69.54;24.67;100.0;31.5
1589;Eastern Power Networks (EPN);Rayleigh;South Chelmsford Primary 11kV;EPN-S0000000H3029;SCHE51;11;13.93;67.4;18.62;7.34;62.5;25.0
1595;Eastern Power Networks (EPN);Rayleigh;Southend Grid 11kV;EPN-S0000000F7057;SOEG52;11;11.78;75.57;17.83;6.25;33.4;13.1
1597;Eastern Power Networks (EPN);Rayleigh;Southend West Primary 11kV;EPN-S0000000H7079;SOWE51;11;15.92;88.88;14.72;5.78;33.4;13.1
1598;Eastern Power Networks (EPN);Rayleigh;Southend West Primary 11kV;EPN-S0000000H7079;SOWE52;11;12.15;87.76;14.98;5.81;33.4;13.1
1620;Eastern Power Networks (EPN);Rye House;EPN 0078;;MUN151;11;8.78;104.34;13.03;4.98;62.5;25.0
1624;Eastern Power Networks (EPN);Rye House;EPN 0273;;TOMW31;33;3.99;10.17;32.38;14.17;79.0;31.5
1628;Eastern Power Networks (EPN);Rye House;Harlow West Grid 11kV;EPN-S0000000H7148;HARW52;11;5.88;50.74;27.44;10.12;33.4;13.1
1637;Eastern Power Networks (EPN);Rye House;New Harlow Primary 11kV;EPN-S0000000H7032;NHAR52;11;27.87;98.69;12.71;5.04;50.0;20.0
1638;Eastern Power Networks (EPN);Rye House;North Harlow 33kV;EPN-S0000000G7076;NORG31;33;8.05;19.18;15.84;7.64;62.5;25.0
1641;Eastern Power Networks (EPN);Rye House;Old Welwyn Primary 11kV;;OLDW51;11;19.74;115.7;11.18;4.48;33.4;13.1
1650;Eastern Power Networks (EPN);Rye House;Turnford Primary 11kV;EPN-S0000000H7081;TURN51;11;12.28;70.68;19.58;7.39;33.4;13.1
1657;Eastern Power Networks (EPN);Sundon;Ampthill Primary 11kV;EPN-S0000000H4034;AMPT51;11;10.5;69.13;19.85;7.37;33.4;13.1
1664;Eastern Power Networks (EPN);Sundon;Brogborough Primary 11kV;EPN-S0000000H4061;BROG51;11;9.94;72.71;19.12;7.02;33.4;13.1
1668;Eastern Power Networks (EPN);Sundon;Caddington Primary 11kV;EPN-S0000000H8007;CADD51;11;15.44;75.45;16.73;6.75;33.4;13.1
1678;Eastern Power Networks (EPN);Sundon;Edison Rd Grid 11kV;EPN-S0000000F4039;EDIS52;11;12.28;69.47;18.95;6.67;50.0;20.0
1682;Eastern Power Networks (EPN);Sundon;EPN 0132;;QURF31;33;9.41;24.2;13.23;6.5;78.8;31.5
1685;Eastern Power Networks (EPN);Sundon;EPN 0158;;MFES31;33;9.3;29.27;11.72;5.59;78.8;31.5
1687;Eastern Power Networks (EPN);Sundon;EPN 0176;;CHUS31;33;15.51;35.77;8.45;4.21;78.8;31.5
1699;Eastern Power Networks (EPN);Sundon;Exchange St Primary 11kV;EPN-S0000000H8134;EXCH52;11;10.74;62.93;21.75;8.36;33.4;13.1
1735;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0086;;PLAP31;33;2.62;12.9;32.17;11.91;44.6;17.5
1738;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0093;;BRBA82;25;8.17;76.39;7.35;2.79;14.4;5.8
1740;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0206;;TIGP10;132;0.0;0.0;0.0;0.0;100.0;40.0
1749;Eastern Power Networks (EPN);Tilbury 1&7;Tilbury Local Grid 132kV;EPN-S0000000D7157;TILG11;132;0.32;6.17;18.75;6.65;100.0;40.0
1752;Eastern Power Networks (EPN);Tilbury 1&7;Tilbury Tee Point 132kV;EPN-S0000000C7156;TITP12;132;0.26;6.04;19.56;6.97;50.0;20.0
1754;Eastern Power Networks (EPN);Tilbury 2&8;Basildon Local Primary 11kV;EPN-S0000000H7003;BASL51;11;13.39;62.63;20.65;7.99;62.5;25.0
1761;Eastern Power Networks (EPN);Tilbury 2&8;Rainbow Ln Primary 11kV;EPN-S0000000H7149;RBOW51;11;11.01;60.61;22.45;8.58;62.5;25.0
1768;Eastern Power Networks (EPN);Tottenham;Central Edmonton Primary 11kV;EPN-S0000000H7087;CEDM51;11;10.96;50.81;26.8;9.82;62.5;25.0
1769;Eastern Power Networks (EPN);Tottenham;Central Tottenham Primary 11kV;EPN-S0000000H7089;CTOT51;11;10.49;55.59;24.66;9.34;33.4;13.1
1782;Eastern Power Networks (EPN);Tottenham;Lonsdale Dr Primary 11kV;EPN-S0000000H7074;LONS51;11;9.36;62.65;21.83;7.9;33.4;13.1
1785;Eastern Power Networks (EPN);Tottenham;Palmers Grn Grid 11kV;EPN-S0000000F7030;PALM52;11;10.99;74.7;18.87;6.38;33.4;13.1
1789;Eastern Power Networks (EPN);Tottenham;Tottenham 132kV;EPN-S0000000F7021;TOTT12;132;0.41;3.92;29.48;10.03;39.0;15.3
1796;Eastern Power Networks (EPN);Walpole;Burnham Thorpe Primary 11kV;EPN-S0000000H6061;BTHO51;11;18.34;86.55;13.85;5.92;33.4;13.1
1803;Eastern Power Networks (EPN);Walpole;Downham Market Primary 33kV;EPN-S0000000H6015;DOWN31;33;7.88;18.81;16.19;8.05;78.8;31.5
1814;Eastern Power Networks (EPN);Walpole;EPN 0107;;EGAS31;33;9.48;26.48;12.39;6.14;63.0;25.0
1818;Eastern Power Networks (EPN);Walpole;EPN 0113;;BRKL81;25;6.07;71.91;8.32;3.17;78.8;31.5
1824;Eastern Power Networks (EPN);Walpole;EPN 0119;;WTMI31;33;9.29;25.61;12.81;6.18;78.8;31.5
1829;Eastern Power Networks (EPN);Walpole;EPN 0160;;RAWF31;33;7.24;31.15;13.15;4.21;78.8;31.5
1834;Eastern Power Networks (EPN);Walpole;EPN 0197;;HNSM31;33;12.72;42.76;8.22;3.72;50.0;20.0
1850;Eastern Power Networks (EPN);Walpole;Hardwick Rd Primary 11kV;EPN-S0000000H6055;HWIC51;11;7.35;55.61;24.92;9.17;33.4;13.1
1868;Eastern Power Networks (EPN);Walpole;Outwell Moors Primary 11kV;EPN-S0000000H6064;OUTW51;11;13.16;80.22;15.91;6.38;33.4;13.1
1873;Eastern Power Networks (EPN);Walpole;Peterborough East Grid 11kV;EPN-S0000000F6057;PETE52;11;9.38;72.3;19.26;6.61;33.4;13.1
1915;Eastern Power Networks (EPN);Warley;Harold Wood Primary 11kV;EPN-S0000000H7067;HAWO51;11;13.0;67.39;19.95;7.63;33.4;13.1
1924;Eastern Power Networks (EPN);Warley;Manor Way Primary 11kV;EPN-S0000000H7131;MWPR51;11;15.33;69.68;19.01;7.64;62.5;25.0
1927;Eastern Power Networks (EPN);Warley;Purfleet Primary 11kV;EPN-S0000000H7013;PREY51;11;7.18;60.15;23.93;8.61;33.4;13.1
1946;Eastern Power Networks (EPN);Watford South;Harrow North Grid 11kV;EPN-S0000000H8031;HARN52;11;16.89;126.2;11.33;4.09;33.4;13.1
1950;Eastern Power Networks (EPN);Watford South;Holywell Grid 33kV;EPN-S0000000D8095;HOLY31;33;2.02;13.41;33.51;11.8;62.5;25.0
1974;Eastern Power Networks (EPN);Willesden;Bee Primary 33kV;EPN-S0000000H8050;BEEP32;33;3.43;13.85;28.25;11.92;63.0;25.0
1980;Eastern Power Networks (EPN);Willesden;Willesden Grid 132kV;LPN-S000000003298;WISD11;132;0.26;3.82;30.36;10.6;54.7;21.9
1981;Eastern Power Networks (EPN);Willesden;Willesden Grid 132kV;LPN-S000000003298;WISD12;132;0.34;5.93;19.55;6.86;54.7;21.9
1983;Eastern Power Networks (EPN);Wymondley;Biggleswade Primary 11kV;EPN-S0000000H4059;BIGG52;11;29.15;129.38;10.18;4.0;33.4;13.1
1997;Eastern Power Networks (EPN);Wymondley;EPN 0190;;VINE11;132;2.17;6.8;12.49;6.14;100.0;40.0
2002;Eastern Power Networks (EPN);Wymondley;Letchworth Grid 33kV;EPN-S0000000D8014;LETC31;33;1.59;8.74;48.26;17.31;63.0;25.0
2013;Eastern Power Networks (EPN);Wymondley;Shefford Primary 11kV;EPN-S0000000H8041;SHEF51;11;16.49;81.81;15.85;6.38;33.4;13.1
2019;Eastern Power Networks (EPN);Wymondley;Stevenage Primary 11kV;EPN-S0000000H8061;STEV51;11;6.67;60.56;23.99;8.38;33.4;13.1
2021;Eastern Power Networks (EPN);Wymondley;Verity Way Primary 33kV;EPN-S0000000H8064;VERY31;33;4.88;20.12;18.58;7.87;63.0;25.0
3;London Power Networks (LPN);Acton Lane 22kV;Kimberley Rd B 11kV;;KIMB52;11;15.09;65.7;19.14;7.03;32.8;13.1
10;London Power Networks (LPN);Barking West 33kV;Barking West 11kV;LPN-S000000000617;BARW52;11;12.56;83.98;15.84;5.79;50.0;20.0
79;London Power Networks (LPN);City Road;Limeburner Ln 11kV;LPN-S000000000463;LIMA53;11;6.44;59.18;23.94;8.26;78.8;31.5
85;London Power Networks (LPN);City Road;Newington House B 11kV;LPN-S000000000965;NEWB52;11;20.33;64.66;18.86;6.53;63.0;25.0
105;London Power Networks (LPN);Hackney 132kV;Waterloo Rd 11kV;LPN-S000000000593;WATR52;11;13.52;58.19;22.39;7.74;32.8;13.1
107;London Power Networks (LPN);Hackney 66kV;Blackhorse Lane 11kV;LPN-S000000000503;BLHL52;11;18.03;127.79;10.48;3.87;32.8;13.1
115;London Power Networks (LPN);Hackney 66kV;Hackney Grid 66kV;LPN-S000000003436;HACG62;66;0.85;6.46;35.43;12.29;54.8;21.9
131;London Power Networks (LPN);Hurst 132kV;Eltham Grid 33kV;LPN-S000000003731;ELTG31;33;2.62;17.1;26.32;9.38;43.8;17.5
144;London Power Networks (LPN);Islington;Georgiana St 11kV;LPN-S000000000238;GEST51;11;12.97;57.64;23.13;7.71;62.5;25.0
149;London Power Networks (LPN);Littlebrook;Broadway 11kV;LPN-S000000000705;BROA52;11;16.84;65.6;18.84;6.89;32.8;13.1
150;London Power Networks (LPN);Littlebrook;Crayford 11kV;LPN-S000000000715;CRAY51;11;14.01;66.44;19.51;7.0;32.8;13.1
161;London Power Networks (LPN);Lodge Road;Carnaby St 11 kV;LPN-S000000000319;CARN51;11;13.09;43.23;29.72;9.71;32.8;13.1
165;London Power Networks (LPN);Lodge Road;Hyde Park Estate B 11kV;LPN-S000000000349;HYPB51;11;14.22;57.76;22.41;7.67;32.8;13.1
170;London Power Networks (LPN);Lodge Road;Lithos Rd A 11kV;LPN-S000000000252;LITA52;11;12.81;59.74;21.92;7.67;32.8;13.1
184;London Power Networks (LPN);New Cross 132kV;Deptford Grid 132kV;LPN-S000000003726;DEPT11;132;0.39;2.59;44.0;15.35;38.3;15.3
191;London Power Networks (LPN);New Cross 132kV;Osborn St B 11kV;;OSBB51;11;8.68;55.75;24.84;8.45;62.5;25.0
194;London Power Networks (LPN);New Cross 132kV;Tooley St 11kV;LPN-S000000000915;TOOS51;11;8.95;54.28;25.46;8.71;32.8;13.1
210;London Power Networks (LPN);Redbridge;Ley St B 11kV;LPN-S000000000556;LEYB51;11;14.12;63.64;20.57;7.13;32.8;13.1
214;London Power Networks (LPN);Redbridge;Redbridge Supergrid 33kV;LPN-S000000003577;REBR32;33;3.54;25.14;18.27;6.31;43.8;17.5
216;London Power Networks (LPN);St Johns Wood;Aberdeen Pl A 11kV;LPN-S000000000301;ABPA51;11;14.08;55.03;23.29;8.05;32.8;13.1
224;London Power Networks (LPN);St Johns Wood;Duke St B 11kV;LPN-S000000000328;DUST52;11;15.61;54.14;24.16;7.75;32.8;13.1
239;London Power Networks (LPN);St Johns Wood;LPN 0015;;BDGW31;33;1.76;10.31;42.82;15.1;62.5;25.0
240;London Power Networks (LPN);St Johns Wood;LPN 0016;;GSST31;33;2.15;11.14;38.09;14.0;50.0;20.0
248;London Power Networks (LPN);St Johns Wood;LPN 0033;;BTPN31;33;2.19;11.2;37.78;13.92;63.0;25.0
260;London Power Networks (LPN);St Johns Wood;LPN 0059;;FENS31;33;2.34;11.47;36.43;13.59;78.8;31.5
261;London Power Networks (LPN);St Johns Wood;LPN 0060;;LMSN31;33;2.38;11.56;35.98;13.47;78.8;31.5
267;London Power Networks (LPN);St Johns Wood;LPN 0071;;MOFW31;33;2.06;10.92;39.22;14.27;62.5;25.0
268;London Power Networks (LPN);St Johns Wood;LPN 0072;;LEAD31;33;2.41;11.63;35.71;13.41;80.0;31.5
273;London Power Networks (LPN);St Johns Wood;Shorts Gdns 22kV;LPN-S000000003284;SHOG81;22;4.98;19.31;29.19;12.44;32.8;13.1
276;London Power Networks (LPN);St Johns Wood;St Johns Wood 22kV;LPN-S000000003383;SJOW81;22;2.02;16.86;40.3;14.65;50.0;20.0
281;London Power Networks (LPN);West Ham;Bow 132kV;LPN-S000000003615;BOWM12;132;0.47;4.25;27.03;9.56;78.8;31.5
282;London Power Networks (LPN);West Ham;Bow 132kV;LPN-S000000003615;BOWM13;132;0.47;4.25;27.03;9.56;78.8;31.5
290;London Power Networks (LPN);West Ham;LPN 0023;;BOWC54;11;19.78;52.45;21.05;8.19;62.5;25.0
306;London Power Networks (LPN);West Ham;West Ferry Circus 11kV;LPN-S000000000639;WFCS52;11;11.06;51.73;26.06;8.65;32.8;13.1
309;London Power Networks (LPN);West Ham;West Ham 66kV;LPN-S000000003696;WHAS61;66;1.95;12.44;17.96;6.32;54.8;21.9
314;London Power Networks (LPN);West Ham;West Ham Sgrid 132kV;LPN-S000000003698;WHAG11;132;0.49;3.9;29.64;10.17;62.5;25.0
316;London Power Networks (LPN);Willesden 132kV;Fulham Palace Rd C 11kV;LPN-S000000000130;FULC51;11;13.93;49.28;26.1;8.62;32.8;13.1
317;London Power Networks (LPN);Willesden 132kV;Fulham Palace Rd C 11kV;LPN-S000000000130;FULC52;11;12.7;52.36;25.2;8.48;32.8;13.1
321;London Power Networks (LPN);Willesden 132kV;Gibbons Rd 11kV;LPN-S000000000240;GIBR53;11;10.44;51.16;26.85;8.86;32.8;13.1
326;London Power Networks (LPN);Willesden Grid 66 kV;Bulwer St 11kV;LPN-S000000000109;BULS52;11;11.01;63.24;20.76;7.59;41.0;16.0
329;London Power Networks (LPN);Willesden Grid 66 kV;Townmead B 11kV;LPN-S000000000183;TOWB51;11;23.29;114.67;11.64;3.98;32.8;13.1
330;London Power Networks (LPN);Willesden Grid 66 kV;Townmead B 11kV;LPN-S000000000183;TOWB52;11;23.31;109.32;12.12;4.13;32.8;13.1
332;London Power Networks (LPN);Willesden Grid 66 kV;Townmead B 66kV;LPN-S000000000183;TOWB61;66;1.67;7.25;26.69;11.12;78.8;31.5
333;London Power Networks (LPN);Willesden Grid 66 kV;Willesden Grid 66kV;LPN-S000000003297;WILS61;66;0.54;5.51;42.42;14.96;54.8;21.9
346;London Power Networks (LPN);Wimbledon 1&2 132kV;Montford Place B 11kV;LPN-S000000000958;MONB54;11;18.52;90.85;14.15;5.2;50.0;20.0
347;London Power Networks (LPN);Wimbledon 1&2 132kV;Wimbledon Sec 1&2 132kV;LPN-S000000004098;WIML11;132;0.42;2.81;39.73;14.29;38.3;15.3
350;London Power Networks (LPN);Wimbledon 3&4 132kV;Barnes B 6.6kV;LPN-S000000001008;BNSB72;6.6;27.61;121.75;17.61;6.26;54.8;21.9
351;London Power Networks (LPN);Wimbledon 3&4 132kV;Burlington Rd 11kV;LPN-S000000001014;BURL51;11;14.64;64.96;19.46;7.1;32.8;13.1
366;London Power Networks (LPN);Wimbledon 3&4 132kV;Moreton Street 11kV;LPN-S000000000365;MORT52;11;11.55;58.73;22.6;7.84;32.8;13.1
377;London Power Networks (LPN);Wimbledon 3&4 132kV;Wandsworth Central A 11kV;LPN-S000000001093;WANC51;11;15.75;64.62;20.29;6.9;32.8;13.1
388;South Eastern Power Networks (SPN);Beddington;Addington Local 11kV;SPN-S000000008301;ADDL52;11;14.6;105.44;12.67;4.64;33.4;13.1
397;South Eastern Power Networks (SPN);Beddington;Bridges Lane 11kV;SPN-S000000007306;BRIL51;11;6.19;37.63;36.09;12.93;50.0;20.0
399;South Eastern Power Networks (SPN);Beddington;Caterham 11kV;SPN-S000000008346;CRHM52;11;20.62;101.59;12.89;4.74;20.1;7.9
402;South Eastern Power Networks (SPN);Beddington;Croydon B 33kV;SPN-S000000009915;CRYB31;33;1.74;8.58;50.42;17.85;63.0;25.0
409;South Eastern Power Networks (SPN);Beddington;Croydon Grid 33kV;SPN-S000000008608;CRYG33;33;2.09;9.63;43.62;16.06;55.0;20.0
413;South Eastern Power Networks (SPN);Beddington;Nork 11kV;SPN-S000000008442;NORK51;11;10.42;56.24;23.61;8.75;33.4;13.1
419;South Eastern Power Networks (SPN);Beddington;Selhurst 6.6kV;SPN-S000000008652;SELH71;6.6;15.28;108.54;20.92;7.5;33.4;13.1
420;South Eastern Power Networks (SPN);Beddington;Selhurst 6.6kV;SPN-S000000008652;SELH72;6.6;15.26;108.41;20.94;7.51;33.4;13.1
422;South Eastern Power Networks (SPN);Beddington;Shirley 11kV;SPN-S000000008484;SHRL51;11;11.3;58.01;23.21;8.26;33.4;13.1
447;South Eastern Power Networks (SPN);Bolney;Brighton Town 11kV;SPN-S000000008307;BTWN51;11;9.23;45.25;29.78;10.4;33.4;13.1
455;South Eastern Power Networks (SPN);Bolney;Crawley Industrial West 11kV;SPN-S000000008384;CINW51;11;9.4;53.75;25.03;9.06;33.4;13.1
456;South Eastern Power Networks (SPN);Bolney;Crawley Town 11kV;SPN-S000000008385;CTWN51;11;9.61;41.37;31.99;10.93;51.0;20.0
457;South Eastern Power Networks (SPN);Bolney;Dormansland 132kV;SPN-S000000009917;DORM11;132;2.45;7.62;10.93;5.1;78.8;31.5
461;South Eastern Power Networks (SPN);Bolney;Goddards Green 11kV;SPN-S000000008563;GODG51;11;9.46;69.3;19.71;7.26;62.5;25.0
499;South Eastern Power Networks (SPN);Bolney;SPN 0006;;BHWG31;33;11.54;23.89;12.5;5.85;63.0;25.0
511;South Eastern Power Networks (SPN);Bolney;Steyning Grid 33kV;SPN-S000000009114;STEY31;33;1.54;15.57;29.61;10.82;50.0;20.0
513;South Eastern Power Networks (SPN);Bolney;Three Bridges Local 33kV;SPN-S000000009150;THRB31;33;2.06;10.05;43.7;15.36;50.0;20.0
522;South Eastern Power Networks (SPN);Bolney;Worthing Town 11kV;SPN-S000000008354;WTWN52;11;9.44;54.24;24.81;8.9;33.4;13.1
528;South Eastern Power Networks (SPN);Canterbury;Canterbury South 33kV;SPN-S000000009110;CANT31;33;2.2;12.25;37.0;11.81;62.5;25.0
531;South Eastern Power Networks (SPN);Canterbury;Chartham 11kV;SPN-S000000008560;CHRT51;11;13.55;69.82;18.1;6.83;33.4;13.1
535;South Eastern Power Networks (SPN);Canterbury;Herne Bay Grid 33kV;SPN-S000000009967;HERB31;33;0.87;11.08;43.6;12.15;63.0;25.0
549;South Eastern Power Networks (SPN);Canterbury;SPN 0019;;MANR32;33;3.95;14.55;27.31;9.67;63.0;25.0
567;South Eastern Power Networks (SPN);Chessington;Esher 11kV;SPN-S000000008399;ESHR51;11;9.94;36.06;34.84;12.64;50.0;20.0
576;South Eastern Power Networks (SPN);Chessington;Kingston Grid 33kV;SPN-S000000009126;KITO31;33;1.27;9.02;51.29;17.89;62.5;25.0
579;South Eastern Power Networks (SPN);Chessington;Surbiton 11kV;SPN-S000000008497;SURB51;11;11.86;51.26;24.01;9.39;33.4;13.1
627;South Eastern Power Networks (SPN);Kingsnorth;Kingsnorth Grid 132kV;SPN-S000000009976;KINO11;132;0.34;3.88;30.71;10.73;78.8;31.5
631;South Eastern Power Networks (SPN);Kingsnorth;Rainham Mark 11kV;SPN-S000000008525;RNMK51;11;10.97;63.86;21.03;7.74;50.0;20.0
633;South Eastern Power Networks (SPN);Kingsnorth;SPN 0032;;MEDA31;33;2.62;16.24;27.48;9.86;33.1;13.1
637;South Eastern Power Networks (SPN);Kingsnorth;Strood 11kV;;STRD52;11;9.82;60.57;23.06;7.89;51.0;20.0
646;South Eastern Power Networks (SPN);Laleham;SPN 0034;;MOGD51;11;7.27;50.87;27.12;9.8;78.8;31.5
647;South Eastern Power Networks (SPN);Laleham;Twickenham 11kV;SPN-S000000008352;TWCH51;11;11.47;58.51;23.27;8.03;33.4;13.1
654;South Eastern Power Networks (SPN);Littlebrook;SPN 0092;;ASWN91;3.3;19.35;124.67;33.26;13.92;66.3;26.2
661;South Eastern Power Networks (SPN);Ninfield;Broad Oak 33kV;SPN-S000000008416;BRDK31;33;12.35;38.28;9.05;3.93;31.5;12.5
664;South Eastern Power Networks (SPN);Ninfield;Buxted 33kV;SPN-S000000008009;BUXT31;33;23.59;55.7;5.58;2.56;31.5;12.5
666;South Eastern Power Networks (SPN);Ninfield;Crowborough Switching Station;SPN-S000000008183;CRWB31;33;21.85;59.79;5.39;2.38;40.0;16.0
673;South Eastern Power Networks (SPN);Ninfield;Goudhurst 33kV;SPN-S000000008160;GOUD31;33;13.04;28.86;10.65;5.15;31.5;12.5
676;South Eastern Power Networks (SPN);Ninfield;Hartley Grid 33kV;SPN-S000000009122;HART31;33;3.78;17.48;24.19;8.86;62.5;25.0
678;South Eastern Power Networks (SPN);Ninfield;Hastings Local 11kV;SPN-S000000009523;HASL51;11;6.59;38.98;35.42;12.45;46.9;18.4
680;South Eastern Power Networks (SPN);Ninfield;Hawkhurst 11kV;SPN-S000000008363;HAWK51;11;18.94;75.37;16.07;6.34;63.0;25.0
687;South Eastern Power Networks (SPN);Ninfield;Horsebridge 11kV;SPN-S000000008524;HRSB51;11;31.3;85.04;12.2;5.34;33.4;13.1
688;South Eastern Power Networks (SPN);Ninfield;Jarvis Brook 33kV;SPN-S000000008112;JARV31;33;23.5;61.2;5.11;2.27;31.5;12.5
702;South Eastern Power Networks (SPN);Ninfield;Newick 11kV;SPN-S000000008439;NWIC51;11;17.75;74.72;16.14;6.48;33.4;13.1
706;South Eastern Power Networks (SPN);Ninfield;Ninfield Local 11kV;SPN-S000000008336;NINL51;11;9.17;82.49;16.97;6.18;33.4;13.1
707;South Eastern Power Networks (SPN);Ninfield;Northiam 11kV;SPN-S000000008446;NTHM51;11;46.22;130.67;7.96;3.61;51.0;20.0
709;South Eastern Power Networks (SPN);Ninfield;Ocklynge 11kV;SPN-S000000008452;OCKL51;11;11.85;62.86;21.25;7.73;33.4;13.1
711;South Eastern Power Networks (SPN);Ninfield;Pevensey Bay 11kV;SPN-S000000008520;PEVB51;11;23.95;114.57;11.11;4.28;51.0;20.0
720;South Eastern Power Networks (SPN);Ninfield;Rolvenden Layne 33kV;SPN-S000000008019;ROLV31;33;27.39;58.69;5.02;2.61;31.5;12.5
735;South Eastern Power Networks (SPN);Ninfield;SPN 0069;;RIPV31;33;14.31;32.5;9.42;4.51;80.0;31.5
759;South Eastern Power Networks (SPN);Northfleet;Dormansland 132kV;SPN-S000000009917;DORM12;132;3.09;11.14;7.71;3.45;78.8;31.5
761;South Eastern Power Networks (SPN);Northfleet;East Grinstead 11kV;SPN-S000000008396;EGRN51;11;14.91;56.08;22.43;8.12;31.3;12.5
764;South Eastern Power Networks (SPN);Northfleet;Edenbridge 11kV;SPN-S000000008614;EDEN51;11;34.89;129.74;8.96;3.5;50.0;20.0
778;South Eastern Power Networks (SPN);Northfleet;Northfleet East 132kV;SPN-S000000009937;NFLE12;132;0.37;2.8;39.55;14.47;78.8;31.5
779;South Eastern Power Networks (SPN);Northfleet;Northfleet East 33kV;SPN-S000000009937;NFLE31;33;1.4;8.35;52.79;18.13;62.5;25.0
788;South Eastern Power Networks (SPN);Northfleet;Sharnal Street 11kV;SPN-S000000008480;SHAR51;11;27.04;199.38;6.44;2.63;33.4;13.1
789;South Eastern Power Networks (SPN);Northfleet;South Orpington 11kV;SPN-S000000008489;SORP51;11;20.93;101.48;12.64;4.75;33.4;13.1
792;South Eastern Power Networks (SPN);Northfleet;SPN 0043;;DONR32;33;3.93;15.73;25.28;9.72;44.6;17.5
794;South Eastern Power Networks (SPN);Northfleet;SPN 0044;;NFNR32;33;1.42;8.11;53.7;18.23;62.5;25.0
803;South Eastern Power Networks (SPN);Northfleet;SPN 0095;;AYBS31;33;2.36;14.86;28.22;10.28;80.0;31.5
818;South Eastern Power Networks (SPN);Richborough;Betteshanger Grid 33kV;SPN-S000000009104;BETT31;33;2.29;15.4;28.19;9.81;33.1;13.1
824;South Eastern Power Networks (SPN);Richborough;Ramsgate 11kV;SPN-S000000008463;RAMS51;11;19.32;95.39;13.66;5.04;33.4;13.1
829;South Eastern Power Networks (SPN);Richborough;Richborough Grid 33kV;SPN-S000000009157;RICH31;33;0.76;13.36;35.71;12.22;50.0;20.0
835;South Eastern Power Networks (SPN);Richborough;SPN 0053;;MONK51;11;0.97;25.49;56.86;17.94;62.5;25.0
838;South Eastern Power Networks (SPN);Richborough;SPN 0054;;MAPV31;33;5.32;18.38;19.24;8.78;62.5;25.0
848;South Eastern Power Networks (SPN);Richborough;Thanet Grid 33kV;SPN-S000000009949;THAN31;33;1.5;9.01;48.32;16.78;62.5;25.0
875;South Eastern Power Networks (SPN);Sellindge;Sellindge Local 33kV;SPN-S000000009162;SELL31;33;1.37;16.27;28.69;9.99;63.0;25.0
894;South Eastern Power Networks (SPN);West Weybridge;Ashtead 11kV;SPN-S000000008311;ASTD51;11;11.04;55.09;23.49;8.7;33.4;13.1
895;South Eastern Power Networks (SPN);West Weybridge;Banstead 11kV;SPN-S000000008313;BANS51;11;14.78;57.42;21.29;8.05;50.0;20.0
914;South Eastern Power Networks (SPN);West Weybridge;Leatherhead Grid 33kV;SPN-S000000009928;LEAT31;33;2.43;10.36;39.95;14.37;63.0;25.0
926;South Eastern Power Networks (SPN);West Weybridge;Walton 11kV;SPN-S000000008506;WALT51;11;10.5;43.16;29.26;10.78;50.0;20.0
952;Eastern Power Networks (EPN);Barking 132kV;Crowlands Grid 33kV;EPN-S0000000D7124;CROW31;33;2.2;14.06;32.39;10.99;44.6;17.5
969;Eastern Power Networks (EPN);Braintree;Braintree Local 33kV;EPN-S0000000D3015;BRAI31;33;1.89;11.22;38.95;13.02;62.5;25.0
1004;Eastern Power Networks (EPN);Bramford;Clacton 11kV;EPN-S0000000H3027;CLAC51;11;10.61;69.09;19.32;7.17;50.0;20.0
1018;Eastern Power Networks (EPN);Bramford;Dock Rd Primary 11kV;EPN-S0000000H1060;DOCK51;11;6.73;63.55;21.8;8.08;33.4;13.1
1027;Eastern Power Networks (EPN);Bramford;EPN 0017;;BRMN81;25;5.12;70.54;9.12;3.36;84.0;24.0
1044;Eastern Power Networks (EPN);Bramford;EPN 0056;;ELLO31;33;10.42;29.47;11.08;5.14;62.5;25.0
1061;Eastern Power Networks (EPN);Bramford;EPN 0256;;WMBS11;132;1.82;6.9;13.7;5.75;100.0;40.0
1093;Eastern Power Networks (EPN);Bramford;Honington Primary 11kV;EPN-S0000000H1046;HONN51;11;12.42;182.05;7.44;2.78;33.4;13.1
1102;Eastern Power Networks (EPN);Bramford;Ipswich Grid 33kV;EPN-S0000000D1024;IPSW31;33;1.45;10.59;40.9;14.14;78.8;31.5
1158;Eastern Power Networks (EPN);Bramford;Turret Ln Primary 33kV;EPN-S0000000H1008;TURR31;33;2.43;12.2;32.41;12.36;44.6;17.5
1164;Eastern Power Networks (EPN);Bramford;Wix Primary 11kV;EPN-S0000000H3055;WIXP51;11;12.43;79.01;15.99;6.44;33.4;13.1
1176;Eastern Power Networks (EPN);Brimsdown;Elstree Primary 11kV;EPN-S0000000H8155;ELEE51;11;12.06;62.55;20.64;7.9;62.5;25.0
1180;Eastern Power Networks (EPN);Brimsdown;North Chingford Primary 11kV;EPN-S0000000H7103;NCHG51;11;8.76;59.29;22.07;8.49;32.8;13.1
1204;Eastern Power Networks (EPN);Burwell;Burwell Primary 11kV;EPN-S0000000H4083;BURW51;11;4.39;63.51;23.34;8.41;33.4;13.1
1209;Eastern Power Networks (EPN);Burwell;EPN 0001;;BRMI82;25;4.91;74.96;8.29;3.03;62.5;25.0
1233;Eastern Power Networks (EPN);Burwell;Madingley Rd Primary 11kV;EPN-S0000000H4070;MADN51;11;8.18;57.9;23.76;9.17;33.4;13.1
1238;Eastern Power Networks (EPN);Burwell;Newmarket Primary 11kV;EPN-S0000000H1028;NEWM51;11;17.56;77.25;17.01;6.81;50.0;20.0
1273;Eastern Power Networks (EPN);Eaton Socon;EPN 0148;;WHSF31;33;9.0;27.9;12.07;5.15;62.5;25.0
1295;Eastern Power Networks (EPN);Eaton Socon;Shepreth Primary 33kV;EPN-S0000000H4012;SHPP3A;33;12.8;44.96;7.77;3.53;78.8;31.5
1306;Eastern Power Networks (EPN);Elstree;Chantry Ln Primary 11kV;EPN-S0000000H8089;CHAN51;11;8.79;60.89;22.43;8.35;62.5;25.0
1373;Eastern Power Networks (EPN);Mill Hill;Mill Hill 132kV;EPN-S0000000C8079;MIHI11;132;0.46;3.12;35.08;12.68;38.3;15.3
1397;Eastern Power Networks (EPN);Norwich;Earlham Grid Local B 11kV;EPN-S0000000H5005;EARB51;11;8.45;65.96;21.03;7.78;50.0;20.0
1401;Eastern Power Networks (EPN);Norwich;East Dereham Primary 11kV;EPN-S0000000H5016;EDER51;11;18.88;60.1;19.29;8.3;33.4;13.1
1412;Eastern Power Networks (EPN);Norwich;EPN 0058;;NOVA31;33;12.16;24.41;12.2;5.32;63.0;25.0
1426;Eastern Power Networks (EPN);Norwich;EPN 0280;;ETEE11;132;0.54;2.93;34.91;14.25;100.0;40.0
1449;Eastern Power Networks (EPN);Norwich;Mulbarton Primary 33kV;EPN-S0000000H5022;MULB31;33;6.96;18.22;17.7;8.42;62.5;25.0
1465;Eastern Power Networks (EPN);Norwich;Stalham Primary 11kV;EPN-S0000000H5061;STAL51;11;20.44;85.0;13.8;5.88;33.4;13.1
1493;Eastern Power Networks (EPN);Pelham;Cherry Grn Primary 33kV;EPN-S0000000H7123;CHGN32;33;27.51;54.77;5.16;2.63;33.4;13.1
1525;Eastern Power Networks (EPN);Pelham;Takeley Primary 33kV;EPN-S0000000H3008;TAKE31;33;27.13;66.8;4.58;2.28;62.5;25.0
1526;Eastern Power Networks (EPN);Pelham;Thaxted Grid 132kV;EPN-S0000000C3051;THAX11;132;1.1;5.81;16.99;6.87;100.0;40.0
1557;Eastern Power Networks (EPN);Rayleigh;EPN 0143;;LASF31;33;16.62;25.86;10.03;5.17;62.5;25.0
1575;Eastern Power Networks (EPN);Rayleigh;Maldon Causeway Primary 11kV;EPN-S0000000H3006;MACA51;11;13.95;74.68;17.24;6.74;33.4;13.1
1599;Eastern Power Networks (EPN);Rayleigh;The Limes 11kV;EPN-S0000000H7116;THLI51;11;5.15;49.71;28.25;10.27;33.4;13.1
1616;Eastern Power Networks (EPN);Rye House;EPN 0076;;BLAC51;11;12.71;101.04;12.94;4.68;40.0;16.0
1621;Eastern Power Networks (EPN);Rye House;EPN 0079;;MUN251;11;8.78;104.39;13.02;4.97;62.5;25.0
1627;Eastern Power Networks (EPN);Rye House;Harlow West Grid 11kV;EPN-S0000000H7148;HARW51;11;6.27;57.73;24.42;8.87;50.0;20.0
1629;Eastern Power Networks (EPN);Rye House;Harlow West Grid 132kV;EPN-S0000000D7148;HARW11;132;0.59;6.09;18.15;6.62;100.0;40.0
1632;Eastern Power Networks (EPN);Rye House;Hoddesdon Primary 11kV;EPN-S0000000H7045;HODD51;11;6.1;54.6;26.49;9.41;33.4;13.1
1647;Eastern Power Networks (EPN);Rye House;Rye House Local Primary 11kV;EPN-S0000000H7052;RYEP51;11;5.96;68.86;20.98;7.52;62.5;25.0
1651;Eastern Power Networks (EPN);Rye House;Ware Primary 11kV;EPN-S0000000H7137;WARE51;11;10.28;64.54;20.76;7.97;46.9;18.4
1681;Eastern Power Networks (EPN);Sundon;EPN 0083;;SMPS31;33;1.98;16.53;27.21;10.39;62.5;25.0
1707;Eastern Power Networks (EPN);Sundon;Luton North Grid 11kV;EPN-S0000000H8056;LUTN51;11;12.64;52.48;25.61;9.58;33.4;13.1
1708;Eastern Power Networks (EPN);Sundon;Luton North Grid 33kV;EPN-S0000000D8056;LUTN31;33;1.78;13.65;33.59;11.73;78.8;31.5
1714;Eastern Power Networks (EPN);Sundon;North Dr Primary 11kV;EPN-S0000000H8060;NODR51;11;10.96;67.17;20.25;7.72;33.4;13.1
1739;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0129;;FWSF31;33;1.7;13.82;32.3;11.31;78.8;31.5
1771;Eastern Power Networks (EPN);Tottenham;Cranley Gdns Primary 6.6kV;EPN-S0000000J8130;CRGN71;6.6;7.64;67.5;34.88;12.74;55.8;21.9
1788;Eastern Power Networks (EPN);Tottenham;Tottenham 132kV;EPN-S0000000F7021;TOTT11;132;0.42;4.67;25.64;9.18;39.0;15.3
1825;Eastern Power Networks (EPN);Walpole;EPN 0120;;COLD31;33;11.25;39.89;9.24;3.13;62.5;25.0
1838;Eastern Power Networks (EPN);Walpole;EPN 0225;;RAMP51;11;21.7;110.66;10.81;4.66;31.3;12.5
20;London Power Networks (LPN);Beddington;Forest Hill 11kV;LPN-S000000000833;FORE51;11;11.35;48.66;26.71;9.38;32.8;13.1
23;London Power Networks (LPN);Beddington;Sydenham Park 132kV;LPN-S000000003884;SYDP11;132;0.63;4.44;24.92;9.21;38.3;15.3
52;London Power Networks (LPN);City Road;Beech St B 11kV;LPN-S000000000408;BEEB51;11;12.5;56.16;23.24;8.1;32.8;13.1
63;London Power Networks (LPN);City Road;City Road 132kV;LPN-S000000003413;CITY12;132;0.33;2.93;39.41;13.65;50.0;20.0
69;London Power Networks (LPN);City Road;Finsbury Mkt A 11kV;LPN-S000000000428;FINA51;11;5.31;43.04;31.25;11.57;32.8;13.1
102;London Power Networks (LPN);Hackney 132kV;LPN 0022;;BWNR8B;25;2.06;67.51;9.23;3.39;30.0;12.0
134;London Power Networks (LPN);Hurst 132kV;Farjeon Rd 11kV;LPN-S000000000734;FARJ51;11;14.67;61.49;20.55;7.32;32.8;13.1
137;London Power Networks (LPN);Hurst 132kV;Hurst 132kV;LPN-S000000003747;HURS13;132;0.55;4.52;24.96;9.08;100.0;40.0
139;London Power Networks (LPN);Islington;Hatchard Rd 11kV;LPN-S000000000446;HATR52;11;13.54;59.59;21.65;7.59;32.8;13.1
192;London Power Networks (LPN);New Cross 132kV;Osborn St B 11kV;;OSBB52;11;6.3;57.6;24.6;8.5;62.5;25.0
212;London Power Networks (LPN);Redbridge;Perth Rd B 33kV;LPN-S000000003567;PERB31;33;2.56;14.48;30.06;10.85;62.5;25.0
215;London Power Networks (LPN);Redbridge;Woodgrange Park 11kV;LPN-S000000000697;WDGR51;11;16.43;45.74;26.86;8.71;32.8;13.1
217;London Power Networks (LPN);St Johns Wood;Aberdeen Pl A 11kV;LPN-S000000000301;ABPA52;11;8.96;64.03;20.84;7.6;32.8;13.1
277;London Power Networks (LPN);West Ham;Blackwall Way 11kV;LPN-S000000000640;BKWY51;11;4.74;82.84;17.18;6.17;62.5;25.0
284;London Power Networks (LPN);West Ham;Glaucus St 11kV;LPN-S000000000634;GLAU51;11;10.31;49.4;26.44;9.34;32.8;13.1
291;London Power Networks (LPN);West Ham;LPN 0034;;CORA11;132;0.43;4.08;28.48;9.93;100.0;40.0
345;London Power Networks (LPN);Wimbledon 1&2 132kV;Montford Place B 11kV;LPN-S000000000958;MONB53;11;18.5;90.78;14.17;5.21;50.0;20.0
363;London Power Networks (LPN);Wimbledon 3&4 132kV;Merton 11kV;LPN-S000000001059;MERT51;11;17.33;59.37;21.2;7.26;32.8;13.1
372;London Power Networks (LPN);Wimbledon 3&4 132kV;Trinity Crescent 11kV;LPN-S000000001086;TRIN52;11;15.32;59.2;21.47;7.47;32.8;13.1
373;London Power Networks (LPN);Wimbledon 3&4 132kV;Victoria St 11kV;LPN-S000000000195;VISC51;11;5.38;57.69;24.77;8.67;32.8;13.1
376;London Power Networks (LPN);Wimbledon 3&4 132kV;Wandsworth 66kV;LPN-S000000004094;WANS62;66;2.05;12.24;18.43;6.42;54.8;21.9
437;South Eastern Power Networks (SPN);Beddington;West Croydon 11kV;SPN-S000000008509;WCRY51;11;9.41;56.2;24.07;8.76;33.4;13.1
446;South Eastern Power Networks (SPN);Bolney;Brighton Local 33kV;SPN-S000000009907;BRTL31;33;1.76;9.64;45.92;16.58;44.6;17.5
481;South Eastern Power Networks (SPN);Bolney;Pulborough 11kV;SPN-S000000008460;PULB51;11;27.26;84.03;13.42;5.35;63.0;25.0
503;South Eastern Power Networks (SPN);Bolney;SPN 0009;;TBNR33;33;2.18;9.72;44.61;15.49;50.0;20.0
516;South Eastern Power Networks (SPN);Bolney;West Worthing 11kV;SPN-S000000008514;WWOR51;11;12.54;54.53;23.71;8.57;31.3;12.5
555;South Eastern Power Networks (SPN);Canterbury;Whitstable 11kV;SPN-S000000008516;WHIT51;11;4.61;35.65;38.81;12.61;62.5;25.0
581;South Eastern Power Networks (SPN);Hurst;Orpington 11kV;SPN-S000000008367;ORPI51;11;11.2;61.11;21.7;7.95;33.4;13.1
584;South Eastern Power Networks (SPN);Kemsley;Eastchurch Prison 6.6kV;SPN-S000000008587;EPRS71;6.6;44.77;165.67;11.51;4.51;51.0;20.0
592;South Eastern Power Networks (SPN);Kemsley;Leysdown 6.6kV;SPN-S000000008427;LEYS71;6.6;57.84;220.18;8.64;3.66;63.0;25.0
649;South Eastern Power Networks (SPN);Laleham;Twickenham Grid 33kV;SPN-S000000009952;TWIC31;33;2.2;13.73;33.27;11.59;44.6;17.5
672;South Eastern Power Networks (SPN);Ninfield;Goudhurst 11kV;SPN-S000000008360;GOUD51;11;18.23;75.51;15.82;6.5;33.4;13.1
695;South Eastern Power Networks (SPN);Ninfield;Marden 11kV;SPN-S000000008433;MARD51;11;27.01;88.08;12.35;5.17;63.0;25.0
757;South Eastern Power Networks (SPN);Northfleet;Crossways 11KV;SPN-S000000008626;XWAY51;11;11.52;63.88;19.91;7.65;62.5;25.0
821;South Eastern Power Networks (SPN);Richborough;Manston 11kV;SPN-S000000008616;MANT51;11;4.01;52.17;26.68;9.43;62.5;25.0
850;South Eastern Power Networks (SPN);Sellindge;Ashford Central 6.6kV;SPN-S000000008302;CASH71;6.6;10.19;53.71;41.27;14.38;62.5;25.0
885;South Eastern Power Networks (SPN);Sellindge;SPN 0050;;ORMN31;33;16.93;35.59;8.53;4.2;78.8;31.5
964;Eastern Power Networks (EPN);Barking West 33kV;Cherry Tree Primary 11kV;EPN-S0000000H7041;CHTR51;11;5.96;57.67;25.28;9.42;33.4;13.1
971;Eastern Power Networks (EPN);Braintree;Coggeshall Primary 33kV;EPN-S0000000H3017;COGG31;33;10.65;32.07;10.45;4.79;62.5;25.0
997;Eastern Power Networks (EPN);Bramford;Brandon Primary 11kV;EPN-S0000000H1034;BRAN51;11;19.64;81.98;14.99;6.1;33.4;13.1
1019;Eastern Power Networks (EPN);Bramford;Dovercourt Primary 11kV;EPN-S0000000H3003;DOVE51;11;19.36;78.54;15.2;6.42;33.4;13.1
1038;Eastern Power Networks (EPN);Bramford;EPN 0030;;THPW31;33;5.15;21.31;18.37;7.51;63.0;25.0
1059;Eastern Power Networks (EPN);Bramford;EPN 0238;;MABR72;6.6;2.38;75.77;31.85;11.39;33.4;13.1
1119;Eastern Power Networks (EPN);Bramford;Manor Road Primary 33kV;EPN-S0000000H1017;MANO31;33;20.86;61.3;5.31;2.55;33.4;13.1
1136;Eastern Power Networks (EPN);Bramford;Playfield Primary 11kV;EPN-S0000000H1027;PLAY51;11;9.67;59.96;21.88;8.35;50.0;20.0
1152;Eastern Power Networks (EPN);Bramford;Tattingstone Primary 11kV;EPN-S0000000H1051;TATT51;11;9.3;56.22;22.12;8.83;33.4;13.1
1169;Eastern Power Networks (EPN);Brimsdown;Brimsdown North Grid 33kV;EPN-S0000000D7085;BRNO31;33;1.7;9.97;45.11;14.79;44.6;17.5
1183;Eastern Power Networks (EPN);Brimsdown;Tapster St Primary 11kV;EPN-S0000000H8020;TAPS51;11;11.27;67.59;20.2;7.29;33.4;13.1
1192;Eastern Power Networks (EPN);Burwell;Aldreth Primary 11kV;EPN-S0000000H4016;ALDR52;11;40.71;145.2;8.42;3.56;33.4;13.1
1315;Eastern Power Networks (EPN);Elstree;EPN 0215;;ESTW31;33;3.63;14.89;26.64;10.73;77.5;31.0
1340;Eastern Power Networks (EPN);Elstree;Piccotts End Grid 132kV;EPN-S0000000C8098;PICC11;132;0.98;4.95;20.21;8.1;79.0;31.5
1386;Eastern Power Networks (EPN);Norwich;Boundary Park Primary 11kV;EPN-S0000000H5002;BOUN51;11;9.23;60.86;21.91;8.32;62.5;25.0
1437;Eastern Power Networks (EPN);Norwich;Hemblington Primary 33kV;EPN-S0000000H5045;HEMB31;33;8.84;21.2;14.48;7.21;62.5;25.0
1458;Eastern Power Networks (EPN);Norwich;Sall 11kV;EPN-S0000000H5069;SALP51;11;10.65;65.74;19.68;7.76;33.4;13.1
1478;Eastern Power Networks (EPN);Norwich;Weston Longville Primary 33kV;EPN-S0000000H5085;WLON31;33;9.84;25.69;12.57;6.12;44.6;17.5
1483;Eastern Power Networks (EPN);Norwich;Wymondham Primary 11kV;EPN-S0000000H5040;WHAM51;11;15.02;57.38;20.53;8.76;33.4;13.1
1508;Eastern Power Networks (EPN);Pelham;EPN 0231;;SAIR51;11;10.57;76.13;17.16;6.56;51.0;20.0
1519;Eastern Power Networks (EPN);Pelham;Pelham 132kV;EPN-S0000000C7070;PELH12;132;0.67;3.8;27.08;10.68;38.3;15.3
1534;Eastern Power Networks (EPN);Rayleigh;Abberton Grid 33kV;EPN-S0000000D3031;ABBE31;33;3.68;14.73;26.47;9.5;44.6;17.5
1545;Eastern Power Networks (EPN);Rayleigh;Chelmsford East Local 11kV;EPN-S0000000H3058;CHEL51;11;6.01;58.9;24.17;8.59;50.0;20.0
1561;Eastern Power Networks (EPN);Rayleigh;EPN 0189;;OWSF31;33;5.0;18.04;19.86;7.68;78.8;31.5
1571;Eastern Power Networks (EPN);Rayleigh;Hainault Av Primary 11kV;EPN-S0000000H7009;HAIN51;11;13.35;64.64;20.0;7.94;62.5;25.0
1619;Eastern Power Networks (EPN);Rye House;EPN 0077;;MERD32;33;3.9;11.01;30.94;13.29;62.5;25.0
1675;Eastern Power Networks (EPN);Sundon;Dunstable Primary 11kV;EPN-S0000000H8131;DUNS51;11;13.25;67.56;19.47;7.35;50.0;20.0
1680;Eastern Power Networks (EPN);Sundon;EPN 0081;;VALU72;6.6;4.59;51.8;46.39;16.47;55.8;21.9
1727;Eastern Power Networks (EPN);Sundon;Westoning Grid 33kV;EPN-S0000000D8023;WEST31;33;1.5;12.02;37.48;13.36;62.5;25.0
1792;Eastern Power Networks (EPN);Tottenham;Tottenham Grid 33kV;EPN-S0000000D7021;TOGD31;33;1.07;9.27;50.08;16.86;62.5;25.0
1811;Eastern Power Networks (EPN);Walpole;EPN 0104;;GRHP32;33;8.84;14.69;17.55;9.34;62.5;25.0
1831;Eastern Power Networks (EPN);Walpole;EPN 0177;;CHWF31;33;18.79;34.13;8.42;3.79;78.8;31.5
1904;Eastern Power Networks (EPN);Warley;EPN 0121;;BRSF81;25;9.28;74.3;7.1;2.71;14.4;5.8
1910;Eastern Power Networks (EPN);Warley;EPN 0277;;RCTB11;132;0.68;3.81;28.4;9.73;100.0;40.0
1916;Eastern Power Networks (EPN);Warley;High St Primary 11kV;EPN-S0000000H7044;HIGH51;11;14.29;63.58;21.02;7.98;33.4;13.1
1989;Eastern Power Networks (EPN);Wymondley;EPN 0127;;BIGL31;33;9.37;30.54;11.88;5.16;78.8;31.5
2003;Eastern Power Networks (EPN);Wymondley;Melbourn Grid 132kV;EPN-S0000000D4071;MELB11;132;1.63;6.27;14.31;6.64;100.0;40.0
2005;Eastern Power Networks (EPN);Wymondley;Melbourn Primary 11kV;EPN-S0000000H4044;MELB51;11;11.22;129.07;11.05;4.0;33.4;13.1
2015;Eastern Power Networks (EPN);Wymondley;Shepreth Primary 33kV;EPN-S0000000H4012;SHPP31;33;6.76;22.0;16.11;7.25;78.8;31.5
442;South Eastern Power Networks (SPN);Bolney;Betchworth 11kV;SPN-S000000008316;BTCH51;11;34.6;128.19;9.0;3.78;33.4;13.1
453;South Eastern Power Networks (SPN);Bolney;Cranleigh 11kV;SPN-S000000008382;CRAN51;11;26.6;57.91;16.65;7.46;33.4;13.1
462;South Eastern Power Networks (SPN);Bolney;Goddards Green Grid 33kV;SPN-S000000008563;GODG31;33;2.53;13.93;32.51;11.78;43.0;17.5
467;South Eastern Power Networks (SPN);Bolney;Horley Switching Station;SPN-S000000008174;HSST31;33;5.84;14.72;21.93;10.83;62.5;25.0
484;South Eastern Power Networks (SPN);Bolney;Reigate 11kV;SPN-S000000008369;REIG51;11;12.56;33.24;34.28;13.81;62.5;25.0
491;South Eastern Power Networks (SPN);Bolney;South Worthing 11kV;SPN-S000000008547;SWOR51;11;8.72;57.53;23.33;8.58;33.4;13.1
495;South Eastern Power Networks (SPN);Bolney;Southwick 11kV;SPN-S000000008490;SWIC51;11;12.09;98.13;14.4;5.15;20.1;7.9
540;South Eastern Power Networks (SPN);Canterbury;Maidstone Grid North 11kV;SPN-S000000009532;MAIN51;11;8.52;51.46;26.24;9.46;62.5;25.0
547;South Eastern Power Networks (SPN);Canterbury;SPN 0018;;ALLG31;33;5.27;18.69;20.5;7.87;62.5;25.0
561;South Eastern Power Networks (SPN);Chessington;Chessington 132kV;SPN-S000000009912;CHSI11;132;0.38;4.57;26.01;9.22;39.0;15.3
603;South Eastern Power Networks (SPN);Kemsley;Sittingbourne Town 11kV;SPN-S000000008344;SITO51;11;9.67;48.74;26.73;9.71;62.5;25.0
638;South Eastern Power Networks (SPN);Kingsnorth;Townsend Hook 6.6kV;SPN-S000000008653;TOWN71;6.6;13.82;74.85;29.4;10.87;46.9;18.4
652;South Eastern Power Networks (SPN);Littlebrook;Littlebrook Park 11kV;SPN-S000000009377;LITB52;11;-2.17;56.86;26.27;9.11;50.0;20.0
684;South Eastern Power Networks (SPN);Ninfield;Headcorn 6.6kV;SPN-S000000008365;HCRN71;6.6;39.92;97.38;16.51;7.45;33.4;13.1
726;South Eastern Power Networks (SPN);Ninfield;Seaford 11kV;SPN-S000000008479;SEAF51;11;10.54;58.23;22.92;8.38;33.4;13.1
727;South Eastern Power Networks (SPN);Ninfield;SPN 0038;;EBNR31;33;2.94;17.36;25.24;9.27;43.0;17.5
730;South Eastern Power Networks (SPN);Ninfield;SPN 0040;;NERF31;33;2.96;14.57;28.04;11.28;63.0;25.0
774;South Eastern Power Networks (SPN);Northfleet;Medway 132kV;SPN-S000000009933;MEDW1A;132;2.03;7.13;12.28;5.64;100.0;40.0
780;South Eastern Power Networks (SPN);Northfleet;Orpington 33kV;SPN-S000000008167;ORPI33;33;7.26;15.56;19.38;9.46;62.5;25.0
795;South Eastern Power Networks (SPN);Northfleet;SPN 0044;;NFNR33;33;1.42;8.11;53.7;18.23;62.5;25.0
816;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Town 11kV;SPN-S000000007371;TUNT52;11;11.34;70.29;19.48;7.03;33.4;13.1
820;South Eastern Power Networks (SPN);Richborough;Deal 11kV;SPN-S000000008389;DEAL51;11;10.6;63.28;20.71;7.63;51.0;20.0
862;South Eastern Power Networks (SPN);Sellindge;Folkestone Grid 33kV;SPN-S000000009920;FOLK31;33;3.08;18.74;23.5;8.36;63.0;25.0
936;Eastern Power Networks (EPN);Amersham;Chinnor Primary 11kV;EPN-S0000000H7091;CHIN51;11;11.15;82.87;16.1;6.27;33.4;13.1
983;Eastern Power Networks (EPN);Bramford;Barrow Primary 11kV;EPN-S0000000H1057;BARR51;11;13.36;88.83;14.53;5.75;33.4;13.1
998;Eastern Power Networks (EPN);Bramford;Brandon Primary 33kV;EPN-S0000000H1034;BRAN31;33;11.45;29.72;10.72;5.05;62.5;25.0
1028;Eastern Power Networks (EPN);Bramford;EPN 0018;;BRHY81;25;7.77;73.57;7.97;3.07;62.5;25.0
1053;Eastern Power Networks (EPN);Bramford;EPN 0194;;ARDL31;33;3.72;14.49;25.25;11.09;78.8;31.5
1086;Eastern Power Networks (EPN);Bramford;Halesworth Primary 11kV;EPN-S0000000H5032;HLPR51;11;9.17;62.73;21.51;8.11;33.4;13.1
1087;Eastern Power Networks (EPN);Bramford;Harleston Primary 11kV;EPN-S0000000H5068;HARL51;11;17.35;83.07;14.81;6.15;33.4;13.1
1117;Eastern Power Networks (EPN);Bramford;Leiston Primary 33kV;EPN-S0000000H5019;LEIS31;33;17.46;42.04;7.22;3.6;62.5;25.0
1133;Eastern Power Networks (EPN);Bramford;Peasenhall Primary 11kV;EPN-S0000000H5008;PEAS51;11;28.06;167.53;7.78;3.08;33.4;13.1
1134;Eastern Power Networks (EPN);Bramford;Peasenhall Primary 33kV;EPN-S0000000H5008;PEAS31;33;17.81;45.63;6.73;3.44;33.4;13.1
1153;Eastern Power Networks (EPN);Bramford;Thetford Grid 11kV;EPN-S0000000H1056;THET51;11;7.24;63.58;20.63;7.89;33.4;13.1
1179;Eastern Power Networks (EPN);Brimsdown;Ladysmith Rd Primary 11kV;EPN-S0000000H8036;LADY51;11;10.53;58.88;21.57;8.29;33.4;13.1
1224;Eastern Power Networks (EPN);Burwell;Fulbourn Grid 33kV;EPN-S0000000D4084;FULB31;33;2.9;14.89;29.01;10.57;78.8;31.5
1267;Eastern Power Networks (EPN);Eaton Socon;EPN 0039;;UASF31;33;6.54;17.3;18.53;7.94;78.8;31.5
1323;Eastern Power Networks (EPN);Elstree;Hatch End Grid 33kV;EPN-S0000000D8118;HATC31;33;2.12;13.46;32.85;11.45;62.5;25.0
1400;Eastern Power Networks (EPN);Norwich;Earlham West Primary 33kV;EPN-S0000000H5050;EARW32;33;8.0;13.7;19.92;10.31;33.4;13.1
1438;Eastern Power Networks (EPN);Norwich;Horsford Primary 11kV;EPN-S0000000H5006;HORS51;11;11.15;55.12;22.61;9.13;62.5;25.0
1466;Eastern Power Networks (EPN);Norwich;Stalham Primary 33kV;EPN-S0000000H5061;STAL31;33;13.84;30.95;9.52;4.86;62.5;25.0
1520;Eastern Power Networks (EPN);Pelham;Saffron Walden Primary 11kV;EPN-S0000000H4032;SAFF51;11;18.27;61.04;18.57;8.11;62.5;25.0
1550;Eastern Power Networks (EPN);Rayleigh;EPN 0065;;BRRY82;25;1.21;29.85;20.98;7.47;62.5;25.0
1554;Eastern Power Networks (EPN);Rayleigh;EPN 0071;;BRWF31;33;8.18;22.1;15.05;4.47;62.5;25.0
1558;Eastern Power Networks (EPN);Rayleigh;EPN 0144;;LGSF31;33;16.63;25.92;10.03;5.17;62.5;25.0
1607;Eastern Power Networks (EPN);Rayleigh;Wickford Primary 11kV;EPN-S0000000H7037;WFRD51;11;13.53;65.86;19.7;7.68;62.5;25.0
1612;Eastern Power Networks (EPN);Rye House;EPN 0074;;BRRH81;25;5.82;73.4;8.16;3.02;62.5;25.0
1623;Eastern Power Networks (EPN);Rye House;EPN 0236;;LORP51;11;5.25;38.77;33.12;13.02;62.5;25.0
1665;Eastern Power Networks (EPN);Sundon;Brogborough Primary 33kV;EPN-S0000000H4061;BROG31;33;5.77;29.26;13.42;5.37;50.0;20.0
1786;Eastern Power Networks (EPN);Tottenham;Palmers Grn Grid 33kV;EPN-S0000000D7030;PALM31;33;2.42;13.18;33.34;10.93;44.6;17.5
1819;Eastern Power Networks (EPN);Walpole;EPN 0114;;KLPS31;33;5.38;17.45;19.97;9.11;44.6;17.5
1865;Eastern Power Networks (EPN);Walpole;Northwold Primary 11kV;EPN-S0000000H6075;NOWN51;11;11.15;60.01;20.87;8.38;62.5;25.0
1883;Eastern Power Networks (EPN);Walpole;Upwell Lakes End Primary 11kV;EPN-S0000000H6069;UPWL51;11;18.01;180.74;7.1;2.77;33.4;13.1
1986;Eastern Power Networks (EPN);Wymondley;East Letchworth Primary 11kV;EPN-S0000000H8133;ELET51;11;8.01;57.33;24.6;8.92;46.9;18.4
1995;Eastern Power Networks (EPN);Wymondley;EPN 0175;;RYSF31;33;7.69;19.98;16.39;7.8;62.5;25.0
2017;Eastern Power Networks (EPN);Wymondley;South Stevenage Primary 11kV;EPN-S0000000H8148;SSTE51;11;10.22;65.26;21.34;7.76;62.5;25.0
2;London Power Networks (LPN);Acton Lane 22kV;Kimberley Rd B 11kV;;KIMB51;11;19.51;56.54;21.0;7.26;32.8;13.1
4;London Power Networks (LPN);Barking 132kV;Barking 132kV GIS;;BARK11;132;0.18;3.94;29.92;10.56;70.8;28.3
14;London Power Networks (LPN);Barking West 33kV;LPN 0009;;CRSN31;33;1.31;12.37;38.85;14.05;78.8;31.5
17;London Power Networks (LPN);Barking West 33kV;Whiston Rd 11kV;LPN-S000000000495;WHSR51;11;12.84;44.18;26.39;10.24;32.8;13.1
28;London Power Networks (LPN);Beddington;Winlaton Rd 11kV;LPN-S000000000896;WINL52;11;14.8;66.04;19.32;7.06;32.8;13.1
29;London Power Networks (LPN);Brimsdown;Brimsdown 132kV;LPN-S000000003506;BRIM11;132;0.13;2.26;52.55;17.83;78.8;31.5
43;London Power Networks (LPN);City Road;Bankside C 11kV;LPN-S000000000916;BANC51;11;8.16;58.07;24.59;8.26;32.8;13.1
50;London Power Networks (LPN);City Road;Beech St A 11kV;LPN-S000000000407;BEEA51;11;16.34;86.39;14.68;5.13;32.8;13.1
65;London Power Networks (LPN);City Road;Devonshire Square 11kV;LPN-S000000000418;DEVO52;11;13.55;55.71;23.86;7.89;32.8;13.1
66;London Power Networks (LPN);City Road;Devonshire Square 11kV;LPN-S000000000418;DEVO53;11;11.89;58.64;23.27;7.82;32.8;13.1
71;London Power Networks (LPN);City Road;Finsbury Mkt D 11kV;LPN-S000000000430;FIND51;11;7.81;47.03;28.5;10.08;40.0;16.0
110;London Power Networks (LPN);Hackney 66kV;Edwards Lane C 11kV;LPN-S000000000424;EDLC53;11;7.68;66.14;20.5;7.54;62.5;25.0
113;London Power Networks (LPN);Hackney 66kV;Hackney C 6.6kV;LPN-S000000000442;HACC71;6.6;21.14;87.53;24.32;8.5;54.8;21.9
151;London Power Networks (LPN);Littlebrook;Crayford 11kV;LPN-S000000000715;CRAY52;11;13.92;66.05;19.61;7.05;32.8;13.1
152;London Power Networks (LPN);Littlebrook;Dartford Grid A 33kV;LPN-S000000003716;DARA31;33;2.62;15.28;28.43;10.33;62.5;25.0
155;London Power Networks (LPN);Littlebrook;Dartford Grid B 11kV;LPN-S000000000716;DARB52;11;13.17;52.77;23.93;8.46;62.5;25.0
174;London Power Networks (LPN);Lodge Road;Moscow Rd 22kV;LPN-S000000003369;MOSC82;22;3.96;27.16;24.91;8.87;32.8;13.1
180;London Power Networks (LPN);Lodge Road;Victoria Gdns 6.6kV;LPN-S000000000193;VICT72;6.6;12.46;65.49;33.0;11.92;54.8;21.9
182;London Power Networks (LPN);New Cross 132kV;Deptford Grid 11kV;LPN-S000000000786;DEPD52;11;11.75;45.84;28.68;9.4;32.8;13.1
189;London Power Networks (LPN);New Cross 132kV;Neckinger 11kV;LPN-S000000000962;NECK52;11;15.19;67.93;18.45;6.82;32.8;13.1
193;London Power Networks (LPN);New Cross 132kV;Osborn St B 11kV;;OSBB53;11;5.18;59.66;23.99;8.35;62.5;25.0
197;London Power Networks (LPN);New Cross 66kV;Bengeworth Rd Grid 33kV;LPN-S000000003909;BENB33;33;2.89;18.22;24.81;8.6;62.5;25.0
198;London Power Networks (LPN);New Cross 66kV;Brixton B 11kV;LPN-S000000000910;BRXB51;11;15.06;59.99;21.25;7.45;32.8;13.1
