id;licencearea;gridsupplypoint;substation;sitefunctionallocation;nodename;voltage_level_kv;system_impedance_r_percent;system_impedance_x_percent;existing_system_fault_currents_peak_make_ka;existing_system_fault_currents_rms_break_ka;fault_rating_peak_make_ka;fault_rating_peak_break_ka
207;London Power Networks (LPN);New Cross 66kV;Verney Rd 11kV;LPN-S000000000988;VERR52;11;14.1;57.83;22.7;7.76;32.8;13.1
220;London Power Networks (LPN);St Johns Wood;Amberley Rd 11kV;LPN-S000000000309;AMBL52;11;10.77;57.79;24.1;7.97;50.0;20.0
222;London Power Networks (LPN);St Johns Wood;Back Hill A 11kV;LPN-S000000000201;BACA51;11;7.01;45.71;29.11;10.6;32.8;13.1
231;London Power Networks (LPN);St Johns Wood;Kingsway 11kV;LPN-S000000000248;KWAY52;11;12.57;74.69;17.87;6.46;32.8;13.1
234;London Power Networks (LPN);St Johns Wood;Leicester Sq 11kV;LPN-S000000000359;LESQ53;11;15.05;54.81;24.22;7.8;32.8;13.1
236;London Power Networks (LPN);St Johns Wood;Longford St B 11kV;LPN-S000000000256;LONG52;11;14.64;54.44;24.58;7.99;32.8;13.1
247;London Power Networks (LPN);St Johns Wood;LPN 0032;;BTPS31;33;2.21;11.24;37.59;13.88;63.0;25.0
259;London Power Networks (LPN);St Johns Wood;LPN 0057;;LMSE31;33;2.36;11.52;36.17;13.52;62.5;25.0
262;London Power Networks (LPN);St Johns Wood;LPN 0061;;PYPT31;33;1.84;10.48;41.77;14.86;62.5;25.0
279;London Power Networks (LPN);West Ham;Bow 11kV;LPN-S000000000615;BOWS51;11;14.29;50.52;25.13;8.49;32.8;13.1
280;London Power Networks (LPN);West Ham;Bow 11kV;LPN-S000000000615;BOWS52;11;12.96;53.52;24.46;8.41;32.8;13.1
292;London Power Networks (LPN);West Ham;LPN 0035;;STEN81;22;2.66;14.34;46.14;16.18;62.5;25.0
296;London Power Networks (LPN);West Ham;LPN 0037;;MAYR62;66;2.99;13.35;15.15;5.81;78.8;31.5
301;London Power Networks (LPN);West Ham;Silvertown B 11kV;LPN-S000000000684;SILB51;11;16.82;69.22;18.62;6.48;78.8;31.5
302;London Power Networks (LPN);West Ham;Silvertown B 11kV;LPN-S000000000684;SILB52;11;14.95;72.42;17.91;6.36;78.8;31.5
305;London Power Networks (LPN);West Ham;West Ferry Circus 11kV;LPN-S000000000639;WFCS51;11;11.14;51.81;25.98;8.63;32.8;13.1
307;London Power Networks (LPN);West Ham;West Ferry Circus 11kV;LPN-S000000000639;WFCS53;11;11.26;51.85;25.87;8.61;32.8;13.1
319;London Power Networks (LPN);Willesden 132kV;Gibbons Rd 11kV;LPN-S000000000240;GIBR51;11;11.29;51.9;25.68;8.73;32.8;13.1
337;London Power Networks (LPN);Wimbledon 1&2 132kV;Bengeworth Rd Grid 33kV;LPN-S000000003909;BENB32;33;2.2;15.19;29.4;10.53;62.5;25.0
341;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN 0045;;WIMD31;33;1.23;9.41;47.41;17.3;62.5;25.0
344;London Power Networks (LPN);Wimbledon 1&2 132kV;Montford Place B 11kV;LPN-S000000000958;MONB52;11;12.36;67.31;19.5;7.13;50.0;20.0
378;London Power Networks (LPN);Wimbledon 3&4 132kV;Wandsworth Central A 11kV;LPN-S000000001093;WANC52;11;15.68;63.85;20.25;6.89;32.8;13.1
379;London Power Networks (LPN);Wimbledon 3&4 132kV;West Norwood 11kV;LPN-S000000000996;WNOR51;11;17.12;61.53;20.25;7.13;32.8;13.1
392;South Eastern Power Networks (SPN);Beddington;Beddington 132kV;SPN-S000000009103;BEDD12;132;0.35;3.45;34.93;12.27;80.0;31.5
443;South Eastern Power Networks (SPN);Bolney;Bolney 132kV;SPN-S000000009905;BOLN11;132;0.4;2.12;50.52;18.43;79.0;31.5
449;South Eastern Power Networks (SPN);Bolney;Burgess Hill 11kV;SPN-S000000008339;BURG51;11;11.42;53.6;24.57;8.8;33.4;13.1
458;South Eastern Power Networks (SPN);Bolney;Fishersgate Grid 33kV;SPN-S000000009119;FISH31;33;1.67;9.06;49.78;17.22;63.0;25.0
465;South Eastern Power Networks (SPN);Bolney;Haywards Heath 11kV;SPN-S000000008415;HAYW51;11;10.74;42.84;29.88;10.86;50.0;20.0
486;South Eastern Power Networks (SPN);Bolney;Rottingdean 33kV;SPN-S000000008472;ROTT33;33;13.94;29.07;10.1;5.31;62.5;25.0
497;South Eastern Power Networks (SPN);Bolney;SPN 0005;;FINR31;33;1.71;8.91;50.02;17.22;63.0;25.0
515;South Eastern Power Networks (SPN);Bolney;West Hoathly 11kV;SPN-S000000008512;WHTH51;11;16.12;64.48;18.75;7.42;51.0;20.0
523;South Eastern Power Networks (SPN);Bolney;SPN 0005;;FINR32;33;1.71;8.91;50.02;17.22;63.0;25.0
530;South Eastern Power Networks (SPN);Canterbury;Canterbury Town 11kV;SPN-S000000008410;CNTT52;11;16.73;99.5;13.67;4.8;33.4;13.1
539;South Eastern Power Networks (SPN);Canterbury;Maidstone Grid 33kV;SPN-S000000009932;MAST31;33;3.87;15.14;26.56;9.53;63.0;25.0
562;South Eastern Power Networks (SPN);Chessington;Chessington 132kV;SPN-S000000009912;CHSI1A;132;0.6;4.47;24.19;9.44;100.0;40.0
570;South Eastern Power Networks (SPN);Chessington;Hampton 11kV;SPN-S000000008412;HAMP51;11;9.54;53.54;24.81;9.18;33.4;13.1
575;South Eastern Power Networks (SPN);Chessington;Kingston 132kV;SPN-S000000009926;KITO12;132;0.51;4.22;26.1;9.96;62.5;25.0
580;South Eastern Power Networks (SPN);Chessington;Teddington 11kV;SPN-S000000008499;TEDD51;11;10.07;52.29;25.02;9.22;33.4;13.1
589;South Eastern Power Networks (SPN);Kemsley;Grovehurst Local 33kV;SPN-S000000008585;GROL31;33;0.78;10.86;43.36;14.97;62.5;25.0
591;South Eastern Power Networks (SPN);Kemsley;Kemsley 132kV;SPN-S000000009927;KEMS11;132;0.23;3.3;35.8;12.25;50.0;20.0
595;South Eastern Power Networks (SPN);Kemsley;Queenborough 6.6kV;SPN-S000000008368;QNBR71;6.6;8.45;67.72;32.62;12.21;55.9;21.9
597;South Eastern Power Networks (SPN);Kemsley;Rainham 33kV;SPN-S000000008003;RAIN31;33;12.17;31.77;10.37;4.68;40.0;16.0
599;South Eastern Power Networks (SPN);Kemsley;Sheerness 6.6kV;SPN-S000000008483;SHEN71;6.6;6.5;59.39;38.85;13.91;62.5;31.5
600;South Eastern Power Networks (SPN);Kemsley;Sheerness Grid 33kV;SPN-S000000009146;SHEE31;33;1.42;14.81;30.62;10.99;50.0;20.0
602;South Eastern Power Networks (SPN);Kemsley;Sittingbourne Grid 33kV;SPN-S000000009144;SITT31;33;2.2;13.39;34.38;11.06;33.1;13.1
624;South Eastern Power Networks (SPN);Kingsnorth;Cobham Kent 11kV;SPN-S000000008498;CBHM51;11;32.45;117.15;10.35;3.92;33.4;13.1
642;South Eastern Power Networks (SPN);Laleham;Laleham 132kV;SPN-S000000009971;LALE11;132;0.2;3.08;39.2;14.03;78.8;31.5
643;South Eastern Power Networks (SPN);Laleham;Richmond 11kV;SPN-S000000008466;RICM51;11;12.88;71.69;18.84;6.68;33.4;13.1
655;South Eastern Power Networks (SPN);Littlebrook;Stone 11kV;SPN-S000000008494;STNE51;11;12.02;122.3;11.32;4.23;51.0;20.0
667;South Eastern Power Networks (SPN);Ninfield;Crowborough Switching Station;SPN-S000000008183;CRWB32;33;21.9;61.86;5.25;2.36;40.0;16.0
668;South Eastern Power Networks (SPN);Ninfield;Crowborough Town 6.6kV;SPN-S000000008640;CRWT71;6.6;29.18;93.97;20.03;7.97;54.8;21.9
682;South Eastern Power Networks (SPN);Ninfield;Headcorn 33kV;SPN-S000000008065;HCRN31;33;31.88;54.33;4.75;2.43;31.5;12.5
689;South Eastern Power Networks (SPN);Ninfield;Jarvis Brook 6.6kV;SPN-S000000008422;JARV71;6.6;36.87;136.26;14.13;5.66;63.0;25.0
700;South Eastern Power Networks (SPN);Ninfield;Newhaven Grid 33kV;SPN-S000000009935;NEWH31;33;2.1;13.76;31.65;12.03;44.6;17.5
701;South Eastern Power Networks (SPN);Ninfield;Newhaven Town 11kV;SPN-S000000008335;NEWT51;11;7.99;60.14;22.94;8.38;33.4;13.1
722;South Eastern Power Networks (SPN);Ninfield;Rye 11kV;SPN-S000000008476;RYEP51;11;17.95;85.91;14.76;5.63;62.5;25.0
724;South Eastern Power Networks (SPN);Ninfield;Rye Grid 132kV;SPN-S000000009989;RYEG11;132;1.1;5.81;17.14;6.54;78.8;31.5
748;South Eastern Power Networks (SPN);Ninfield;Ticehurst 33kV;SPN-S000000008200;TICH31;33;41.33;72.26;3.52;1.83;31.5;12.5
751;South Eastern Power Networks (SPN);Ninfield;Wadhurst 6.6kV;SPN-S000000008505;WADH71;6.6;43.38;128.43;13.71;6.01;51.0;20.0
767;South Eastern Power Networks (SPN);Northfleet;Four Elms 11kV;SPN-S000000008408;ELMS51;11;35.62;99.15;10.61;4.58;51.0;20.0
772;South Eastern Power Networks (SPN);Northfleet;Gravesend West 11kV;SPN-S000000008511;GRVW51;11;7.38;55.83;24.73;8.98;33.4;13.1
781;South Eastern Power Networks (SPN);Northfleet;Orpington 33kV;SPN-S000000008167;ORPI34;33;7.68;15.64;18.82;9.33;62.5;25.0
787;South Eastern Power Networks (SPN);Northfleet;Rusthall 11kV;SPN-S000000008474;RUST51;11;11.26;68.38;18.92;7.33;33.4;13.1
796;South Eastern Power Networks (SPN);Northfleet;SPN 0044;;NFNR34;33;1.42;8.11;53.7;18.23;62.5;25.0
797;South Eastern Power Networks (SPN);Northfleet;SPN 0045;;TWNR31;33;3.6;14.68;26.85;10.22;80.0;31.5
799;South Eastern Power Networks (SPN);Northfleet;SPN 0057;;HASP31;33;5.43;20.78;17.6;7.4;62.5;25.0
805;South Eastern Power Networks (SPN);Northfleet;Stonemarshes 11kV;SPN-S000000008544;SMRS51;11;10.28;51.38;24.42;9.45;51.0;20.0
809;South Eastern Power Networks (SPN);Northfleet;Tonbridge East 6.6kV;SPN-S000000008503;ETON72;6.6;26.35;113.6;17.69;6.87;33.4;13.1
813;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Grid 11kV;SPN-S000000009351;TUWG52;11;6.88;99.72;13.73;5.15;62.5;25.0
819;South Eastern Power Networks (SPN);Richborough;Betteshanger Local 11kV;SPN-S000000008304;BETL51;11;9.01;58.71;23.31;8.16;50.0;20.0
822;South Eastern Power Networks (SPN);Richborough;Margate 11kV;SPN-S000000008655;MARG51;11;12.08;78.51;17.41;6.24;50.0;20.0
847;South Eastern Power Networks (SPN);Richborough;Thanet 11kV;SPN-S000000008349;THAN51;11;4.22;41.78;34.15;11.21;62.5;25.0
854;South Eastern Power Networks (SPN);Sellindge;Ashford West 33kV;SPN-S000000008202;WASH31;33;17.49;34.72;8.08;4.09;31.5;12.5
856;South Eastern Power Networks (SPN);Sellindge;Dover 11kV;SPN-S000000008391;DOVR51;11;27.72;66.44;14.87;6.62;33.4;13.1
860;South Eastern Power Networks (SPN);Sellindge;Folkestone Grid 132kV;SPN-S000000009920;FOLK11;132;1.02;6.13;16.38;6.27;79.0;31.5
864;South Eastern Power Networks (SPN);Sellindge;Harrietsham 33kV;SPN-S000000008114;HARR31;33;29.21;58.52;4.9;2.33;31.5;12.5
865;South Eastern Power Networks (SPN);Sellindge;Hythe Main 11kV;SPN-S000000008421;HYTH51;11;12.9;63.87;20.12;7.48;62.5;25.0
871;South Eastern Power Networks (SPN);Sellindge;Ruckinge 132kV;SPN-S000000009943;RUCK11;132;1.04;5.59;17.36;6.92;39.0;15.3
891;South Eastern Power Networks (SPN);Sellindge;Tenterden 33kV;SPN-S000000008376;TENT31;33;36.22;48.55;4.58;2.6;62.5;25.0
911;South Eastern Power Networks (SPN);West Weybridge;Guildford Grid 33kV;SPN-S000000008321;GUIL31;33;2.71;14.32;30.55;10.94;44.6;17.5
925;South Eastern Power Networks (SPN);West Weybridge;SPN 0098;;WOKS52;11;5.1;67.0;21.58;7.76;62.5;25.0
927;South Eastern Power Networks (SPN);West Weybridge;West Weybridge 11kV;SPN-S000000009353;WWEY51;11;9.31;45.31;29.97;10.26;50.0;20.0
950;Eastern Power Networks (EPN);Barking 132kV;Barking 132kV GIS;;BARG11;132;0.22;3.74;30.75;10.66;100.0;40.0
962;Eastern Power Networks (EPN);Barking West 33kV;Becontree Primary 33kV;EPN-S0000000H7058;BECO32;33;4.3;18.15;21.31;9.32;40.0;16.0
976;Eastern Power Networks (EPN);Braintree;EPN 0212;;KTSF31;33;5.26;19.83;18.51;7.75;78.8;31.5
1017;Eastern Power Networks (EPN);Bramford;Diss Grid 33kV;EPN-S0000000D1014;DSSS32;33;2.16;26.04;18.19;6.8;62.5;25.0
1046;Eastern Power Networks (EPN);Bramford;EPN 0145;;OSYT31;33;31.48;58.58;4.58;2.62;78.8;31.5
1072;Eastern Power Networks (EPN);Bramford;Foxash Primary 11kV;EPN-S0000000H3028;FOXY51;11;7.71;57.01;22.54;8.89;62.5;25.0
1081;Eastern Power Networks (EPN);Bramford;Hadleigh Primary 33kV;EPN-S0000000H1054;HADP3C;33;22.97;44.11;6.32;3.24;63.0;25.0
1105;Eastern Power Networks (EPN);Bramford;Kenninghall Primary 33kV;EPN-S0000000H1064;KHAL31;33;22.61;44.05;6.2;3.35;62.5;25.0
1138;Eastern Power Networks (EPN);Bramford;Reydon Primary 33kV;EPN-S0000000H5055;REYD31;33;11.26;29.79;10.59;5.12;62.5;25.0
1157;Eastern Power Networks (EPN);Bramford;Turret Ln Primary 11kV;EPN-S0000000H1008;TURR51;11;6.11;52.84;26.05;9.53;33.4;13.1
1177;Eastern Power Networks (EPN);Brimsdown;EPN 0037;;WALT52;11;11.7;147.89;9.54;3.54;33.4;13.1
1197;Eastern Power Networks (EPN);Burwell;Arbury Grid 132kV;EPN-S0000000D4001;ARBY12;132;0.96;5.05;19.85;7.95;100.0;40.0
1212;Eastern Power Networks (EPN);Burwell;EPN 0007;;WLSF31;33;11.53;38.27;8.92;4.36;78.8;31.5
1225;Eastern Power Networks (EPN);Burwell;Histon Grid 33kV;EPN-S0000000D4009;HIST31;33;1.39;10.22;42.53;15.58;78.8;31.5
1229;Eastern Power Networks (EPN);Burwell;Landbeach Switching Station 33kV;EPN-S0000000G4010;LBSS31;33;3.85;17.54;21.3;9.26;78.8;31.5
1266;Eastern Power Networks (EPN);Eaton Socon;EPN 0038;;BRLB82;25;11.01;69.48;8.01;3.03;62.5;25.0
1280;Eastern Power Networks (EPN);Eaton Socon;Godmanchester Primary 33kV;EPN-S0000000H4085;GODM31;33;3.54;13.97;26.41;9.7;78.8;31.5
1283;Eastern Power Networks (EPN);Eaton Socon;Huntingdon Grid 33kV;EPN-S0000000D4068;HUNT31;33;2.17;12.25;34.78;10.93;44.6;17.5
1293;Eastern Power Networks (EPN);Eaton Socon;RAF Alconbury Primary 11kV;EPN-S0000000H4086;RAFA51;11;11.86;134.17;10.15;3.78;50.0;20.0
1298;Eastern Power Networks (EPN);Eaton Socon;St Ives Primary 33kV;EPN-S0000000H4046;STIV3B;33;10.29;32.86;10.38;4.46;62.5;25.0
1322;Eastern Power Networks (EPN);Elstree;Hartspring Primary 11kV;EPN-S0000000H8117;HART51;11;8.53;65.38;21.77;7.86;33.4;13.1
1325;Eastern Power Networks (EPN);Elstree;Hatfield Grid 132kV;EPN-S0000000D8119;HATF11;132;0.59;3.4;29.16;11.2;55.8;21.9
1337;Eastern Power Networks (EPN);Elstree;Merryhill Primary 11kV;EPN-S0000000H8058;MERR51;11;9.55;64.92;21.83;8.02;33.4;13.1
1356;Eastern Power Networks (EPN);Elstree;West Potters Bar Primary 11kV;EPN-S0000000H8083;WPOT51;11;13.76;71.53;18.23;7.11;62.5;25.0
1379;Eastern Power Networks (EPN);Norwich;Attleborough Primary 11kV;EPN-S0000000H5063;ATTL51;11;27.57;84.44;13.09;5.78;50.0;20.0
1385;Eastern Power Networks (EPN);Norwich;Beighton Primary 33kV;EPN-S0000000H5074;BEIG31;33;9.69;23.07;13.21;6.65;62.5;25.0
1396;Eastern Power Networks (EPN);Norwich;Earlham Grid Local 11kV;EPN-S0000000H5065;EARL51;11;7.73;59.71;23.4;8.45;50.0;20.0
1423;Eastern Power Networks (EPN);Norwich;EPN 0193;;SCMO31;33;14.42;33.91;8.94;4.64;62.5;25.0
1450;Eastern Power Networks (EPN);Norwich;North Walsham Primary 11kV;EPN-S0000000H5011;NWAL51;11;15.12;63.28;18.15;7.69;62.5;25.0
1469;Eastern Power Networks (EPN);Norwich;Thorpe Gd Local 11kV;EPN-S0000000F5014;THOL51;11;3.72;49.15;29.47;10.55;50.0;20.0
1485;Eastern Power Networks (EPN);Norwich;Wymondham Primary 33kV;EPN-S0000000H5040;WHAM32;33;11.94;31.3;10.26;4.89;21.0;8.8
1518;Eastern Power Networks (EPN);Pelham;Pelham 132kV;EPN-S0000000C7070;PELH11;132;0.69;3.59;28.39;11.16;38.3;15.3
1528;Eastern Power Networks (EPN);Pelham;Thaxted Grid 33kV;EPN-S0000000D3051;THAX31;33;2.17;11.73;35.7;12.65;62.5;25.0
1548;Eastern Power Networks (EPN);Rayleigh;Colchester Grid 11kV;EPN-S0000000F3044;COLC51;11;6.11;43.54;30.96;10.7;33.4;13.1
1553;Eastern Power Networks (EPN);Rayleigh;EPN 0070;;IMPS51;11;4.11;52.6;26.6;9.94;50.0;20.0
1565;Eastern Power Networks (EPN);Rayleigh;EPN 0269;;DOLL11;132;0.27;1.55;69.11;24.6;100.0;40.0
1582;Eastern Power Networks (EPN);Rayleigh;Peldon Primary 11kV;EPN-S0000000H3021;PELD51;11;15.78;71.36;17.23;7.01;62.5;25.0
1602;Eastern Power Networks (EPN);Rayleigh;Tillingham Primary 33kV;EPN-S0000000H3064;TILL31;33;8.96;20.97;14.8;5.04;62.5;25.0
1610;Eastern Power Networks (EPN);Rye House;Central Welwyn Primary 11kV;EPN-S0000000H8129;CWEL51;11;6.4;37.24;36.65;13.49;62.5;25.0
1642;Eastern Power Networks (EPN);Rye House;Ongar Primary 11kV;EPN-S0000000H7113;ONGA51;11;26.59;78.29;14.06;6.2;33.4;13.1
1671;Eastern Power Networks (EPN);Sundon;Central Harpenden Primary 11kV;EPN-S0000000H7088;CHAR51;11;14.23;53.25;23.85;9.32;50.0;20.0
1689;Eastern Power Networks (EPN);Sundon;EPN 0196;;DRMD31;33;4.83;15.8;22.63;9.8;62.5;25.0
1711;Eastern Power Networks (EPN);Sundon;Manton Ln Primary 11kV;EPN-S0000000H4051;MANT51;11;11.46;62.43;21.82;7.98;33.4;13.1
1733;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0085;;LEEM31;33;5.17;18.13;20.17;8.57;44.6;17.5
1737;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0093;;BRBA81;25;8.16;76.34;7.35;2.8;14.4;5.8
1745;Eastern Power Networks (EPN);Tilbury 1&7;Langdon Primary 11kV;EPN-S0000000H7100;LAGD51;11;7.03;65.86;21.58;7.92;62.5;25.0
1746;Eastern Power Networks (EPN);Tilbury 1&7;Marshfoot Road Primary 11kV;EPN-S0000000H7154;MFOT51;11;7.78;57.62;24.72;9.1;31.3;12.5
1780;Eastern Power Networks (EPN);Tottenham;Hornsey Grid 11kV;EPN-S0000000F7098;HOGD52;11;15.19;79.7;17.08;5.67;33.4;13.1
1794;Eastern Power Networks (EPN);Tottenham;West Grn Primary 11kV;EPN-S0000000H7119;WGRN51;11;10.46;65.73;21.44;7.98;33.4;13.1
1812;Eastern Power Networks (EPN);Walpole;EPN 0105;;GLAS31;33;7.02;29.54;13.86;4.3;78.8;31.5
1843;Eastern Power Networks (EPN);Walpole;Funthams Ln Primary 11kV;EPN-S0000000H6005;FUNT51;11;14.04;65.38;18.23;7.5;50.0;20.0
1854;Eastern Power Networks (EPN);Walpole;Kempstone Primary 11kV;EPN-S0000000H6036;KEMP51;11;29.39;197.72;6.55;2.57;31.3;12.5
1888;Eastern Power Networks (EPN);Walpole;Watlington Primary 33kV;EPN-S0000000H6030;WATL31;33;9.21;22.73;13.51;6.8;62.5;25.0
1892;Eastern Power Networks (EPN);Walpole;West March 132kV;EPN-S0000000C6043;WMAR12;132;0.69;3.54;29.25;11.65;50.0;20.0
1930;Eastern Power Networks (EPN);Warley;Romford North Primary 11kV;EPN-S0000000H7001;ROMN51;11;7.0;39.94;32.34;12.39;62.5;25.0
1939;Eastern Power Networks (EPN);Watford South;EPN 0232;;SENW31;33;2.87;15.15;27.76;10.45;78.8;31.5
1948;Eastern Power Networks (EPN);Watford South;Holywell Grid 11kV;EPN-S0000000F8095;HOLY51;11;10.79;75.99;18.1;6.26;33.4;13.1
1953;Eastern Power Networks (EPN);Watford South;Kings Langley Primary 33kV;EPN-S0000000H8035;KLAN32;33;7.38;19.38;17.12;7.87;78.8;31.5
1954;Eastern Power Networks (EPN);Watford South;Lye Green 132kV;EPN-S0000000C8162;LYEG11;132;1.0;5.09;19.69;7.85;79.0;31.5
1993;Eastern Power Networks (EPN);Wymondley;EPN 0147;;HISF31;33;13.9;35.29;8.99;4.38;78.8;31.5
1996;Eastern Power Networks (EPN);Wymondley;EPN 0178;;BRDG31;33;1.65;8.82;47.73;17.34;62.5;25.0
2008;Eastern Power Networks (EPN);Wymondley;Old Welwyn Primary 11kV;EPN-S0000000H8166;OLDW52;11;41.89;151.18;7.17;3.33;33.4;13.1
434;South Eastern Power Networks (SPN);Beddington;Sutton A 11kV;SPN-S000000008347;SUTA52;11;13.09;53.88;24.56;8.34;31.3;12.5
435;South Eastern Power Networks (SPN);Beddington;Sutton B 11kV;SPN-S000000008348;SUTB51;11;12.96;53.64;24.73;8.38;63.0;25.0
469;South Eastern Power Networks (SPN);Bolney;Hurstpierpoint 11kV;SPN-S000000008420;HSPP51;11;14.0;57.03;22.41;8.19;33.4;13.1
489;South Eastern Power Networks (SPN);Bolney;Sompting 11kV;SPN-S000000008487;SOMP51;11;10.62;61.02;21.81;8.1;50.0;20.0
493;South Eastern Power Networks (SPN);Bolney;Southgate 11kV;SPN-S000000008657;STHG51;11;8.87;39.93;32.78;11.77;62.5;25.0
518;South Eastern Power Networks (SPN);Bolney;Worthing Grid A 33kV;SPN-S000000009154;WORA31;33;2.44;11.94;36.67;13.07;63.0;25.0
541;South Eastern Power Networks (SPN);Canterbury;Maidstone Grid South 11kV;SPN-S000000009533;MAIS51;11;10.83;47.11;27.36;9.62;62.5;25.0
557;South Eastern Power Networks (SPN);Canterbury;Wingham 11kV;SPN-S000000008517;WING51;11;15.85;60.26;19.94;7.66;32.0;12.5
569;South Eastern Power Networks (SPN);Chessington;Ewell 11kV;SPN-S000000008400;EWEL52;11;23.07;95.92;13.08;4.91;33.4;13.1
578;South Eastern Power Networks (SPN);Chessington;North Chessington 11kV;SPN-S000000008445;NCHS51;11;9.72;53.67;24.69;9.15;33.4;13.1
586;South Eastern Power Networks (SPN);Kemsley;Faversham 11kV;SPN-S000000008405;FAVM51;11;27.32;65.79;15.62;6.51;33.4;13.1
608;South Eastern Power Networks (SPN);Kemsley;SPN 0026;;SINR32;33;2.06;13.05;34.95;11.1;55.0;20.0
669;South Eastern Power Networks (SPN);Ninfield;D.W.S. 6.6kV;SPN-S000000008390;DWSD71;6.6;58.24;242.64;8.06;3.36;33.4;13.1
693;South Eastern Power Networks (SPN);Ninfield;Little Common 11kV;SPN-S000000008429;LITC51;11;22.45;110.26;11.54;4.43;33.4;13.1
746;South Eastern Power Networks (SPN);Ninfield;Ticehurst 11kV;SPN-S000000008500;TICH51;11;58.0;157.04;6.45;2.96;33.4;13.1
776;South Eastern Power Networks (SPN);Northfleet;North Sevenoaks 11kV;SPN-S000000008447;NSEV51;11;8.91;39.23;31.88;12.04;62.5;25.0
793;South Eastern Power Networks (SPN);Northfleet;SPN 0044;;NFNR31;33;1.42;8.11;53.7;18.23;62.5;25.0
833;South Eastern Power Networks (SPN);Richborough;SPN 0013;;WCPV31;33;5.0;14.24;23.7;10.61;62.5;25.0
839;South Eastern Power Networks (SPN);Richborough;SPN 0056;;PFIZ32;33;1.27;13.89;32.72;11.71;62.5;25.0
849;South Eastern Power Networks (SPN);Richborough;Westgate 11kV;SPN-S000000008510;WSTG51;11;10.81;47.5;26.12;9.83;33.4;13.1
852;South Eastern Power Networks (SPN);Sellindge;Ashford East 33kV;SPN-S000000008102;EASH31;33;5.26;21.62;17.21;7.35;80.0;31.5
855;South Eastern Power Networks (SPN);Sellindge;Ashford West 6.6kV;SPN-S000000008502;WASH71;6.6;25.86;107.32;17.93;7.4;51.0;20.0
861;South Eastern Power Networks (SPN);Sellindge;Folkestone Grid 132kV;SPN-S000000009920;FOLK12;132;1.04;6.28;16.06;6.18;79.0;31.5
867;South Eastern Power Networks (SPN);Sellindge;Little Chart 33kV;SPN-S000000008128;LTCH31;33;24.03;44.35;6.06;3.16;31.3;12.5
870;South Eastern Power Networks (SPN);Sellindge;Romney Warren 11kV;SPN-S000000008469;ROMN51;11;26.21;75.64;14.35;6.16;51.0;20.0
878;South Eastern Power Networks (SPN);Sellindge;Smeeth 11kV;SPN-S000000008485;SMTH51;11;10.05;182.68;7.72;2.91;51.0;20.0
888;South Eastern Power Networks (SPN);Sellindge;SPN 0080;;SESF31;33;1.99;17.14;25.73;9.46;80.0;31.5
923;South Eastern Power Networks (SPN);West Weybridge;SPN 0051;;BYNR33;33;3.25;7.72;45.73;18.46;62.5;25.0
932;South Eastern Power Networks (SPN);West Weybridge;Woking 11kV;SPN-S000000008526;WOKG51;11;11.52;50.63;25.05;9.39;50.0;20.0
934;Eastern Power Networks (EPN);Amersham;Bishopstone Sw/Stn;EPN-S0000000G8152;BHSS31;33;7.51;28.67;13.08;5.71;78.8;31.5
938;Eastern Power Networks (EPN);Amersham;EPN 0009;;BTPR31;33;8.47;30.22;12.25;5.34;62.5;25.0
945;Eastern Power Networks (EPN);Amersham;Ilmer Grid 33kV;EPN-S0000000D8077;ILME31;33;2.72;16.73;26.91;9.82;78.8;31.5
955;Eastern Power Networks (EPN);Barking 132kV;Romford Primary 33kV;EPN-S0000000H7150;ROMF32;33;3.2;15.63;27.14;9.91;79.0;31.5
968;Eastern Power Networks (EPN);Braintree;Braintree Depot Primary 11kV;EPN-S0000000H3014;BDEP52;11;8.65;78.75;18.05;6.55;33.4;13.1
974;Eastern Power Networks (EPN);Braintree;EPN 0016;;DRAP31;33;14.19;30.11;9.74;4.95;78.8;31.5
990;Eastern Power Networks (EPN);Bramford;Benhall Primary 33kV;EPN-S0000000H5027;BENH31;33;14.39;36.69;8.51;4.18;44.6;17.5
1013;Eastern Power Networks (EPN);Bramford;Debenham Primary 11kV;EPN-S0000000H1070;DEBE51;11;21.18;94.23;12.58;5.38;33.4;13.1
1020;Eastern Power Networks (EPN);Bramford;Dovercourt Primary 33kV;EPN-S0000000H3003;DOVE31;33;15.49;51.78;6.69;3.15;78.8;31.5
1021;Eastern Power Networks (EPN);Bramford;Dovercourt Primary 33kV;EPN-S0000000H3003;DOVE32;33;15.09;47.33;7.16;3.4;78.8;31.5
1062;Eastern Power Networks (EPN);Bramford;EPN 0268;;BFBE11;132;0.49;2.43;43.7;16.56;100.0;40.0
1066;Eastern Power Networks (EPN);Bramford;Fagbury Rd Primary 11kV;EPN-S0000000H1072;FAGB51;11;6.69;63.32;22.39;8.22;50.0;20.0
1069;Eastern Power Networks (EPN);Bramford;Fore Hamlet Primary 11kV;EPN-S0000000H1045;FORE51;11;5.89;43.69;30.35;11.38;40.0;16.0
1122;Eastern Power Networks (EPN);Bramford;Melton Primary 11kV;EPN-S0000000H1050;MELT51;11;14.51;77.07;16.14;6.55;33.4;13.1
1222;Eastern Power Networks (EPN);Burwell;Exning Primary 11kV;EPN-S0000000H4028;EXNI51;11;15.61;73.22;17.55;7.09;33.4;13.1
1234;Eastern Power Networks (EPN);Burwell;Madingley Rd Primary 33kV;EPN-S0000000H4070;MADN31;33;3.34;13.01;28.17;12.09;62.5;25.0
1236;Eastern Power Networks (EPN);Burwell;Milton 132kV;EPN-S0000000C4023;MILT12;132;0.74;4.68;22.47;8.74;55.8;21.9
1272;Eastern Power Networks (EPN);Eaton Socon;EPN 0137;;HOBS31;33;11.34;41.89;8.4;3.76;63.0;25.0
1274;Eastern Power Networks (EPN);Eaton Socon;EPN 0150;;WSFS31;33;6.15;27.93;13.36;5.19;63.0;25.0
1275;Eastern Power Networks (EPN);Eaton Socon;EPN 0151;;CRSF31;33;9.28;35.52;10.01;4.34;62.5;25.0
1279;Eastern Power Networks (EPN);Eaton Socon;Godmanchester Primary 11kV;EPN-S0000000H4085;GODM51;11;20.47;130.54;10.71;3.88;51.0;20.0
1292;Eastern Power Networks (EPN);Eaton Socon;Perry Primary 33kV;EPN-S0000000H4050;PERR32;33;7.39;34.72;11.07;3.85;62.5;25.0
1309;Eastern Power Networks (EPN);Elstree;Elstree GIS 132kV;EPN-S0000000C8245;ELSG12;132;0.34;2.71;39.38;14.52;100.0;31.5
1321;Eastern Power Networks (EPN);Elstree;Grove Mill Primary 33kV;EPN-S0000000H8137;GROV32;33;6.76;17.3;19.62;9.0;50.0;20.0
1329;Eastern Power Networks (EPN);Elstree;Hatfield Primary 11kV;EPN-S0000000H8075;HATP51;11;9.5;68.03;19.73;7.41;50.0;20.0
1335;Eastern Power Networks (EPN);Elstree;Leavesden Studios Primary 11kV;EPN-S0000000H8121;LEAV51;11;7.5;70.2;20.24;7.7;62.5;25.0
1341;Eastern Power Networks (EPN);Elstree;Piccotts End Grid 33kV;EPN-S0000000D8098;PICC31;33;1.97;11.8;37.14;13.35;62.5;25.0
1342;Eastern Power Networks (EPN);Elstree;Pinner Grn Primary 11kV;EPN-S0000000H8099;PINN51;11;18.22;116.56;12.21;4.42;33.4;13.1
1409;Eastern Power Networks (EPN);Norwich;EPN 0053;;EBEC31;33;11.68;25.65;11.59;5.72;78.8;31.5
1421;Eastern Power Networks (EPN);Norwich;EPN 0187;;ROOK31;33;14.01;33.5;9.15;4.47;78.8;31.5
1473;Eastern Power Networks (EPN);Norwich;Trowse Grid 33kV;EPN-S0000000D5084;TWSE31;33;1.54;7.58;56.91;19.75;78.8;31.5
1517;Eastern Power Networks (EPN);Pelham;Newtown Primary 11kV;EPN-S0000000H7033;NEWT51;11;13.52;68.46;18.73;7.21;33.4;13.1
1535;Eastern Power Networks (EPN);Rayleigh;Bellhouse Ln Primary 11kV;EPN-S0000000H7038;BELL51;11;12.95;70.36;18.52;7.29;33.4;13.1
1588;Eastern Power Networks (EPN);Rayleigh;Shrub End Primary 33kV;EPN-S0000000H3076;SHRU3B;33;7.1;23.97;14.84;6.2;78.8;31.5
1625;Eastern Power Networks (EPN);Rye House;Epping Grid 33kV;EPN-S0000000D7064;EPPG31;33;1.95;14.96;30.02;10.68;44.6;17.5
1658;Eastern Power Networks (EPN);Sundon;Arla Dairies Primary 11kV;CUSTOMER_SITE;ALDA51;11;16.94;141.09;9.12;3.65;62.5;25.0
1695;Eastern Power Networks (EPN);Sundon;EPN 0272;;CHAP31;33;1.28;9.55;48.47;17.71;78.8;31.5
1736;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0090;;MUCK31;33;8.02;25.12;13.71;6.25;63.0;25.0
1760;Eastern Power Networks (EPN);Tilbury 2&8;EPN 0091;;SHEL31;33;2.01;16.11;27.87;10.37;33.4;13.1
1799;Eastern Power Networks (EPN);Walpole;Chatteris Primary 11kV;EPN-S0000000H6053;CHAT51;11;14.15;68.72;18.5;7.07;33.4;13.1
1816;Eastern Power Networks (EPN);Walpole;EPN 0109;;FSFM31;33;7.79;21.45;14.97;7.25;78.8;31.5
1823;Eastern Power Networks (EPN);Walpole;EPN 0118;;GLAM31;33;16.24;27.83;9.55;4.55;78.8;31.5
1832;Eastern Power Networks (EPN);Walpole;EPN 0182;;WRDC31;33;1.31;22.85;21.63;7.8;78.8;31.5
6;London Power Networks (LPN);Barking 132kV;Nelson St 11kV;LPN-S000000000664;NELN51;11;12.62;46.62;26.94;9.42;32.8;13.1
7;London Power Networks (LPN);Barking West 33kV;Axe St 11kV;LPN-S000000000606;AXES51;11;15.23;58.59;21.58;7.58;32.8;13.1
22;London Power Networks (LPN);Beddington;Sydenham Park 11kV;LPN-S000000000885;SYDK52;11;12.11;62.31;21.01;7.53;32.8;13.1
30;London Power Networks (LPN);Brimsdown;Buckhurst Hill 33kV;LPN-S000000003507;BUCK31;33;1.42;11.49;39.14;14.12;43.8;17.5
37;London Power Networks (LPN);Brimsdown;Grove Lodge 11kV;LPN-S000000000534;GROL52;11;11.48;60.05;21.63;7.76;32.8;13.1
38;London Power Networks (LPN);City Road;Back Hill 132kV;LPN-S000000003206;BACH14;132;0.52;2.83;39.05;13.41;55.8;21.9
40;London Power Networks (LPN);City Road;Back Hill 132kV;LPN-S000000003206;BACH16;132;0.52;2.83;39.09;13.42;55.8;21.9
42;London Power Networks (LPN);City Road;Back Hill A 11kV;LPN-S000000000201;BACA52;11;10.42;56.28;23.74;8.36;32.8;13.1
46;London Power Networks (LPN);City Road;Bankside C 11kV;LPN-S000000000916;BANC54;11;9.79;55.76;25.14;8.32;32.8;13.1
73;London Power Networks (LPN);City Road;Finsbury Mkt E 11kV;LPN-S000000000433;FINE52;11;9.37;48.11;28.31;9.54;32.8;13.1
74;London Power Networks (LPN);City Road;Finsbury Mkt E 11kV;LPN-S000000000433;FINE53;11;9.03;48.67;28.15;9.52;32.8;13.1
76;London Power Networks (LPN);City Road;Fisher St B 11kV;LPN-S000000000228;FISB52;11;13.61;99.59;13.96;4.87;62.5;25.0
92;London Power Networks (LPN);Hackney 132kV;Hearn St 11kV;LPN-S000000000453;HEAR51;11;29.31;94.76;13.36;4.34;32.8;13.1
94;London Power Networks (LPN);Hackney 132kV;King Henry's Walk 11kV;LPN-S000000000461;KHWK51;11;17.44;59.23;21.2;7.15;32.8;13.1
108;London Power Networks (LPN);Hackney 66kV;Edwards Lane C 11kV;LPN-S000000000424;EDLC51;11;11.56;49.66;26.97;9.03;62.5;25.0
118;London Power Networks (LPN);Hurst 132kV;Bromley Grid 132kV;LPN-S000000003809;BROM11;132;0.52;5.43;21.1;7.75;38.3;15.3
119;London Power Networks (LPN);Hurst 132kV;Bromley Grid 132kV;LPN-S000000003809;BROM12;132;0.6;4.4;25.48;9.25;38.3;15.3
121;London Power Networks (LPN);Hurst 132kV;Bromley Grid 33kV;LPN-S000000003809;BROG32;33;1.85;14.3;31.85;11.45;44.6;17.5
124;London Power Networks (LPN);Hurst 132kV;Chislehurst 11kV;LPN-S000000000816;CHSL51;11;16.41;62.35;20.08;7.13;32.8;13.1
127;London Power Networks (LPN);Hurst 132kV;Eltham Grid 11kV;LPN-S000000000728;ELTM51;11;14.5;56.76;22.23;7.83;32.8;13.1
129;London Power Networks (LPN);Hurst 132kV;Eltham Grid 132kV;LPN-S000000003732;ELTH11;132;0.65;4.42;25.09;9.15;38.3;15.3
140;London Power Networks (LPN);Islington;Holloway 11kV;LPN-S000000000457;HOLW51;11;12.33;53.35;25.13;8.3;32.8;13.1
141;London Power Networks (LPN);Islington;Holloway 11kV;LPN-S000000000457;HOLW52;11;7.93;60.25;23.43;8.04;32.8;13.1
145;London Power Networks (LPN);Islington;Georgiana St 11kV;LPN-S000000000238;GEST52;11;11.84;60.34;22.68;7.64;62.5;25.0
157;London Power Networks (LPN);Littlebrook;Erith 11kV;LPN-S000000000796;EITH52;11;24.12;128.89;9.9;3.68;32.8;13.1
163;London Power Networks (LPN);Lodge Road;Hyde Park Estate A 11kV;LPN-S000000000348;HYPA51;11;15.14;56.84;22.58;7.66;32.8;13.1
176;London Power Networks (LPN);Lodge Road;Moscow Rd 6.6kV;LPN-S000000000369;MOSW72;6.6;13.1;66.04;32.92;11.78;54.8;21.9
190;London Power Networks (LPN);New Cross 132kV;Osborn St 132kV;LPN-S000000003915;OSBS11;132;0.39;2.66;42.73;15.02;80.0;31.5
201;London Power Networks (LPN);New Cross 66kV;New Cross Sgrid 66kV;LPN-S000000003963;NEWX61;66;0.56;6.24;38.2;13.53;54.8;21.9
213;London Power Networks (LPN);Redbridge;Redbridge Supergrid 33kV;LPN-S000000003577;REBR31;33;1.82;13.77;33.75;11.64;43.8;17.5
223;London Power Networks (LPN);St Johns Wood;Duke St B 11kV;LPN-S000000000328;DUST51;11;15.0;56.8;23.41;7.63;32.8;13.1
266;London Power Networks (LPN);St Johns Wood;LPN 0070;;MOFE31;33;2.07;10.95;39.04;14.22;62.5;25.0
278;London Power Networks (LPN);West Ham;Blackwall Way 11kV;LPN-S000000000640;BKWY52;11;4.48;81.6;17.46;6.28;62.5;25.0
308;London Power Networks (LPN);West Ham;West Ferry Circus 11kV;LPN-S000000000639;WFCS54;11;6.01;59.01;23.93;8.37;32.8;13.1
310;London Power Networks (LPN);West Ham;West Ham Grid 11kV;LPN-S000000000695;WHAG51;11;10.77;52.15;26.07;8.58;32.8;13.1
320;London Power Networks (LPN);Willesden 132kV;Gibbons Rd 11kV;LPN-S000000000240;GIBR52;11;12.25;49.39;26.44;8.88;32.8;13.1
340;London Power Networks (LPN);Wimbledon 1&2 132kV;LPN 0043;;LANW51;11;1.17;22.71;61.81;21.96;78.8;31.5
374;London Power Networks (LPN);Wimbledon 3&4 132kV;Victoria St 11kV;LPN-S000000000195;VISC52;11;5.58;57.65;24.66;8.67;32.8;13.1
389;South Eastern Power Networks (SPN);Beddington;Ashburton Grid 33kV;SPN-S000000009179;ASHB31;33;2.56;14.58;30.78;10.65;44.6;17.5
393;South Eastern Power Networks (SPN);Beddington;Beddington 33kV;SPN-S000000009103;BEDD31;33;1.07;16.05;30.06;10.85;50.0;20.0
400;South Eastern Power Networks (SPN);Beddington;Coulsdon 33/11kV;SPN-S000000008379;COUN51;11;11.0;47.12;27.97;9.83;62.5;25.0
411;South Eastern Power Networks (SPN);Beddington;Norbury 6.6kV;SPN-S000000008441;NORB71;6.6;19.82;97.19;22.01;8.3;33.4;13.1
421;South Eastern Power Networks (SPN);Beddington;Selsdon 11kV;SPN-S000000008481;SELS51;11;10.2;56.3;23.9;8.64;33.4;13.1
432;South Eastern Power Networks (SPN);Beddington;Suffolk Road 6.6kV;SPN-S000000008373;SUFK71;6.6;11.69;67.2;33.48;11.93;55.9;25.0
436;South Eastern Power Networks (SPN);Beddington;Sutton Grid 33kV;SPN-S000000009147;SUTT31;33;1.98;12.45;37.19;12.88;44.6;17.5
438;South Eastern Power Networks (SPN);Beddington;West Wickham 11kV;SPN-S000000008513;WWIC51;11;12.66;55.78;23.01;8.45;33.4;13.1
445;South Eastern Power Networks (SPN);Bolney;Bolney Grid 33kV;SPN-S000000009105;BOLN31;33;1.92;16.82;27.59;9.76;33.1;13.1
451;South Eastern Power Networks (SPN);Bolney;Capel Switching Stn 33kV;SPN-S000000008156;CAPN31;33;7.26;17.94;17.49;8.22;78.8;31.5
452;South Eastern Power Networks (SPN);Bolney;Cowfold 11kV;SPN-S000000008380;COWF51;11;8.99;60.26;22.63;8.12;33.4;13.1
470;South Eastern Power Networks (SPN);Bolney;Kemp Town 11kV;SPN-S000000008424;KEMP51;11;9.94;53.5;24.91;9.08;33.4;13.1
479;South Eastern Power Networks (SPN);Bolney;Nutfield 11kV;SPN-S000000008450;NUTF51;11;15.52;60.46;20.12;7.84;33.4;13.1
496;South Eastern Power Networks (SPN);Bolney;Southwick 11kV;SPN-S000000008490;SWIC52;11;12.12;98.17;14.39;5.14;20.1;7.9
504;South Eastern Power Networks (SPN);Bolney;SPN 0073;;ASWP31;33;11.9;35.92;9.55;4.35;62.5;25.0
510;South Eastern Power Networks (SPN);Bolney;Steyning 132kV;SPN-S000000009914;STEY12;132;0.63;2.72;35.73;14.06;78.8;31.5
525;South Eastern Power Networks (SPN);Canterbury;Betteshanger 132kV;SPN-S000000009904;BETT11;132;1.05;7.27;14.3;5.09;77.5;31.0
529;South Eastern Power Networks (SPN);Canterbury;Canterbury Town 11kV;SPN-S000000008410;CNTT51;11;12.01;50.47;25.99;8.74;33.4;13.1
532;South Eastern Power Networks (SPN);Canterbury;Faversham 11kV;SPN-S000000008405;FAVM52;11;30.06;127.35;9.61;3.55;50.0;20.0
533;South Eastern Power Networks (SPN);Canterbury;Faversham Sw Stn 33kV;SPN-S000000008103;FVSS31;33;12.11;27.27;11.45;5.42;50.0;20.0
534;South Eastern Power Networks (SPN);Canterbury;Herne Bay 11kV;SPN-S000000008417;HRBT51;11;5.48;41.47;33.69;11.14;51.0;20.0
559;South Eastern Power Networks (SPN);Canterbury;SPN 0014;;CANR32;33;1.99;12.08;37.32;11.8;62.5;25.0
563;South Eastern Power Networks (SPN);Chessington;Chessington 132kV;SPN-S000000009912;CHSI1B;132;0.46;4.09;27.25;10.35;100.0;40.0
565;South Eastern Power Networks (SPN);Chessington;Cobham Surrey 11kV;SPN-S000000008518;COBM51;11;12.46;52.63;24.42;8.99;33.4;13.1
568;South Eastern Power Networks (SPN);Chessington;Ewell 11kV;SPN-S000000008400;EWEL51;11;13.08;51.75;24.4;9.0;33.4;13.1
583;South Eastern Power Networks (SPN);Hurst;Petts Wood 11kV;SPN-S000000008458;PETW51;11;8.58;62.62;21.92;7.98;33.4;13.1
587;South Eastern Power Networks (SPN);Kemsley;SPN 0100;;KMAR11;132;0.27;3.45;33.71;11.73;100.0;40.0
610;South Eastern Power Networks (SPN);Kemsley;SPN 0029;;NHEA31;33;24.08;45.63;6.23;3.03;78.8;31.5
612;South Eastern Power Networks (SPN);Kemsley;SPN 0055;;NHEB31;33;15.99;42.35;7.52;3.61;78.8;31.5
613;South Eastern Power Networks (SPN);Kemsley;SPN 0071;;RDHG51;11;0.7;23.43;62.18;18.31;78.8;31.5
626;South Eastern Power Networks (SPN);Kingsnorth;Kingsnorth Grid 11kV;SPN-S000000009525;KINO51;11;1.74;28.47;51.14;16.25;62.5;25.0
640;South Eastern Power Networks (SPN);Laleham;Ham 11kV;SPN-S000000008411;HAMM51;11;15.04;78.81;17.23;6.07;33.4;13.1
644;South Eastern Power Networks (SPN);Laleham;Richmond 11kV;SPN-S000000008466;RICM52;11;20.92;92.48;14.22;5.1;33.4;13.1
658;South Eastern Power Networks (SPN);Ninfield;Baldslow 11kV;SPN-S000000008659;BALO51;11;14.38;63.98;19.75;7.46;33.4;13.1
697;South Eastern Power Networks (SPN);Ninfield;Meads 11kV;SPN-S000000008434;MEAD51;11;9.51;57.45;22.82;8.71;33.4;13.1
705;South Eastern Power Networks (SPN);Ninfield;Ninfield Grid 33kV;SPN-S000000009136;NINF31;33;1.72;11.15;40.72;14.03;44.6;17.5
719;South Eastern Power Networks (SPN);Ninfield;Robertsbridge 33kV;SPN-S000000008068;RBTS31;33;28.81;58.68;4.83;2.49;31.5;12.5
737;South Eastern Power Networks (SPN);Ninfield;SPN 0075 / SPN 0089;;LRSP31;33;16.76;42.88;7.46;3.39;80.0;31.5
740;South Eastern Power Networks (SPN);Ninfield;SPN 0088;;WHSF31;33;17.82;38.06;7.78;3.66;78.8;31.5
750;South Eastern Power Networks (SPN);Ninfield;Wadhurst 33kV;SPN-S000000008205;WADH31;33;32.5;62.12;4.44;2.25;31.5;12.5
752;South Eastern Power Networks (SPN);Ninfield;Wittersham 6.6kV;SPN-S000000008531;WTSM71;6.6;64.95;273.45;7.04;2.96;51.0;20.0
756;South Eastern Power Networks (SPN);Northfleet;Chelsfield Grid 33kV;SPN-S000000009111;CHSF31;33;2.3;10.73;38.71;14.41;55.0;20.0
773;South Eastern Power Networks (SPN);Northfleet;Longfield 11kV;SPN-S000000008656;LNGF51;11;7.91;41.43;30.18;10.63;33.4;13.1
777;South Eastern Power Networks (SPN);Northfleet;Northfleet East 132kV;SPN-S000000009937;NFLE11;132;0.37;2.74;40.26;14.79;78.8;31.5
782;South Eastern Power Networks (SPN);Northfleet;Oxted 11kV;SPN-S000000008326;OXTD51;11;37.15;87.37;11.29;4.97;51.0;20.0
791;South Eastern Power Networks (SPN);Northfleet;SPN 0043;;DONR31;33;3.93;15.73;25.28;9.72;44.6;17.5
825;South Eastern Power Networks (SPN);Richborough;Ramsgate 11kV;SPN-S000000008463;RAMS52;11;19.28;95.19;13.69;5.05;33.4;13.1
826;South Eastern Power Networks (SPN);Richborough;Richborough 11kV;SPN-S000000008342;RICH51;11;8.32;61.5;22.35;8.11;50.0;20.0
828;South Eastern Power Networks (SPN);Richborough;Richborough 132kV;SPN-S000000009957;RICH12;132;0.96;7.21;14.6;5.06;54.8;21.9
840;South Eastern Power Networks (SPN);Richborough;SPN 0074;;GCAP31;33;14.73;38.32;8.26;3.8;63.0;25.0
843;South Eastern Power Networks (SPN);Richborough;SPN 0101;;STSG31;33;1.56;8.89;48.3;16.73;77.5;31.0
857;South Eastern Power Networks (SPN);Sellindge;Dover 11kV;SPN-S000000008391;DOVR52;11;21.5;66.93;17.11;6.55;33.4;13.1
859;South Eastern Power Networks (SPN);Sellindge;Folkestone East 11kV;SPN-S000000008660;EFLK51;11;13.29;61.9;21.2;7.52;33.4;13.1
884;South Eastern Power Networks (SPN);Sellindge;SPN 0049;;ASNR32;33;2.79;12.04;33.34;12.14;62.5;25.0
892;South Eastern Power Networks (SPN);Sellindge;Tenterden 6.6kV;SPN-S000000008376;TENT71;6.6;47.12;94.5;15.9;7.7;33.4;13.1
902;South Eastern Power Networks (SPN);West Weybridge;Capel 11kV;SPN-S000000008356;CAPL51;11;40.85;151.05;7.8;3.13;63.0;25.0
904;South Eastern Power Networks (SPN);West Weybridge;Chertsey 11kV;SPN-S000000008327;CHER51;11;16.94;62.04;19.73;7.39;62.5;25.0
915;South Eastern Power Networks (SPN);West Weybridge;Leatherhead Town 11kV;SPN-S000000008328;LEAD51;11;10.23;47.98;26.48;9.87;51.0;20.0
919;South Eastern Power Networks (SPN);West Weybridge;SPN 0022;;LENR31;33;2.47;10.24;40.39;14.46;63.0;25.0
922;South Eastern Power Networks (SPN);West Weybridge;SPN 0051;;BYNR32;33;3.25;7.72;45.73;18.46;62.5;25.0
929;South Eastern Power Networks (SPN);West Weybridge;West Weybridge 132kV(NEW);SPN-S000000009953;WWYB12;132;0.52;3.93;29.34;10.51;100.0;31.5
937;Eastern Power Networks (EPN);Amersham;Coldharbour Farm 11kV;EPN-S0000000H8009;CDBR51;11;15.47;87.5;14.54;5.99;62.5;25.0
951;Eastern Power Networks (EPN);Barking 132kV;Chase Cross Primary 11kV;EPN-S0000000H7142;CHAS51;11;10.34;64.4;21.6;8.07;33.4;13.1
957;Eastern Power Networks (EPN);Barking 132kV;Selinas Ln Primary 11kV;EPN-S0000000H7133;SELI51;11;5.32;46.95;31.31;11.05;33.4;13.1
958;Eastern Power Networks (EPN);Barking West 33kV;Barking West 33kV;EPN-S0000000G7121;BARW31;33;1.01;13.47;35.84;12.85;43.8;17.5
966;Eastern Power Networks (EPN);Braintree;Braintree 132kV;EPN-S0000000C3013;BRAI11;132;0.43;2.45;42.33;16.46;50.0;20.0
994;Eastern Power Networks (EPN);Bramford;Braiswick Primary 11kV;EPN-S0000000H3016;BICK51;11;9.32;54.77;23.36;9.2;33.4;13.1
1033;Eastern Power Networks (EPN);Bramford;EPN 0025;;RESF31;33;11.37;29.9;10.52;5.1;62.5;25.0
1035;Eastern Power Networks (EPN);Bramford;EPN 0027;;EHFG31;33;8.66;19.68;15.78;7.16;62.5;25.0
1040;Eastern Power Networks (EPN);Bramford;EPN 0032;;TWFA31;33;9.46;27.56;12.36;5.65;78.8;31.5
1051;Eastern Power Networks (EPN);Bramford;EPN 0173;;PLSF31;33;11.88;25.03;11.59;6.03;50.0;20.0
1067;Eastern Power Networks (EPN);Bramford;Felixstowe Grid 33kV;;FELI31;33;1.85;15.83;30.05;10.92;62.5;25.0
1073;Eastern Power Networks (EPN);Bramford;Framlingham Primary 11kV;EPN-S0000000H5043;FRAM51;11;16.17;84.07;14.75;6.09;33.4;13.1
1075;Eastern Power Networks (EPN);Bramford;Frinton Primary 11kV;EPN-S0000000H3061;FRIN51;11;16.21;82.08;15.56;6.15;33.4;13.1
1088;Eastern Power Networks (EPN);Bramford;Harleston Primary 33kV;EPN-S0000000H5068;HARL31;33;11.01;25.54;11.51;5.88;33.4;13.1
1097;Eastern Power Networks (EPN);Bramford;Icklingham Primary 33kV;EPN-S0000000H1015;ICKL31;33;10.4;31.52;10.56;4.86;62.5;25.0
1121;Eastern Power Networks (EPN);Bramford;Martlesham Primary 11kV;EPN-S0000000H1055;MSHM51;11;17.93;82.58;15.31;6.08;33.4;13.1
1140;Eastern Power Networks (EPN);Bramford;Rickinghall Primary 33kV;EPN-S0000000H1073;RHAL31;33;10.52;27.82;11.23;5.49;62.5;25.0
1143;Eastern Power Networks (EPN);Bramford;Shotley Primary 11kV;EPN-S0000000H1075;SHOT51;11;21.56;96.56;11.7;5.16;50.0;20.0
1174;Eastern Power Networks (EPN);Brimsdown;Cuffley Primary 11kV;EPN-S0000000H7092;CUFF51;11;15.22;67.14;17.91;7.3;33.4;13.1
1202;Eastern Power Networks (EPN);Burwell;Burwell Local Grid 33kV;EPN-S0000000D4033;BURL31;33;1.16;8.55;51.12;17.4;78.8;31.5
1219;Eastern Power Networks (EPN);Burwell;EPN 0261;;CFCG31;33;9.75;22.9;13.28;6.73;79.0;31.5
1223;Eastern Power Networks (EPN);Burwell;Fulbourn 11kV;EPN-S0000000F4065;FUNL51;11;7.47;53.73;26.38;9.67;33.4;13.1
1231;Eastern Power Networks (EPN);Burwell;Linton Primary 11kV;EPN-S0000000H4069;LINT51;11;32.49;96.18;11.35;5.27;40.0;16.0
1235;Eastern Power Networks (EPN);Burwell;Milton 132kV;EPN-S0000000C4023;MILT11;132;0.75;4.59;22.83;8.85;55.8;21.9
1244;Eastern Power Networks (EPN);Burwell;Sawston Primary 33kV;EPN-S0000000H4045;SAWN32;33;10.41;33.96;10.16;4.6;33.4;13.1
1250;Eastern Power Networks (EPN);Burwell;Storeys Way Primary 11kV;EPN-S0000000H4054;SWAY51;11;7.02;59.86;24.29;8.88;33.4;13.1
1276;Eastern Power Networks (EPN);Eaton Socon;EPN 0171;;MFSP31;33;21.02;57.08;5.72;2.82;50.0;20.0
1294;Eastern Power Networks (EPN);Eaton Socon;Sandy Primary 11kV;EPN-S0000000H4053;SAND51;11;16.2;71.89;17.94;7.01;62.5;25.0
1296;Eastern Power Networks (EPN);Eaton Socon;St Ives Primary 11kV;EPN-S0000000H4046;STIV51;11;16.83;74.76;17.18;6.5;62.5;25.0
1318;Eastern Power Networks (EPN);Elstree;EPN 0271;;TOLL31;33;-1.61;25.87;17.7;5.85;79.0;31.5
1343;Eastern Power Networks (EPN);Elstree;Shenley Primary 11kV;EPN-S0000000H8080;SLEY51;11;40.88;139.86;8.22;3.49;33.4;13.1
1347;Eastern Power Networks (EPN);Elstree;Stanmore Grid 33kV;EPN-S0000000D8081;STAN31;33;1.29;9.66;45.7;16.2;50.0;20.0
1389;Eastern Power Networks (EPN);Norwich;Cringleford Primary 11kV;EPN-S0000000H5075;CRIN51;11;9.41;64.38;20.71;7.93;33.4;13.1
1394;Eastern Power Networks (EPN);Norwich;Earlham 132kV;EPN-S0000000D5076;EARL11;132;0.3;1.97;54.58;20.67;100.0;40.0
1395;Eastern Power Networks (EPN);Norwich;Earlham Grid 33kV;EPN-S0000000D5076;EARL31;33;1.86;9.72;44.94;16.18;62.5;25.0
1415;Eastern Power Networks (EPN);Norwich;EPN 0153;;SCOW31;33;14.86;34.34;8.84;4.41;78.8;31.5
1445;Eastern Power Networks (EPN);Norwich;Magdalen Way Primary 11kV;EPN-S0000000H5021;MAGD51;11;9.39;64.12;21.85;7.43;51.0;20.0
1455;Eastern Power Networks (EPN);Norwich;Norwich Main 132kV;EPN-S0000000C5012;NORM13;132;0.34;2.4;45.1;17.37;100.0;31.5
1460;Eastern Power Networks (EPN);Norwich;Scottow Primary 11kV;EPN-S0000000H5059;SCOT51;11;19.8;90.54;12.83;5.51;33.4;13.1
1468;Eastern Power Networks (EPN);Norwich;Stody Primary 33kV;EPN-S0000000H5024;STOD31;33;20.89;33.24;7.46;4.19;44.6;17.5
1491;Eastern Power Networks (EPN);Pelham;Boxted Primary 11kV;EPN-S0000000H3025;BOXT52;11;30.78;160.01;7.48;3.22;62.5;25.0
1500;Eastern Power Networks (EPN);Pelham;EPN 0062;;HYDE31;33;7.43;23.71;14.49;6.57;78.8;31.5
1527;Eastern Power Networks (EPN);Pelham;Thaxted Grid 132kV;EPN-S0000000C3051;THAX12;132;1.11;5.93;16.66;6.73;100.0;40.0
1560;Eastern Power Networks (EPN);Rayleigh;EPN 0180;;ASPA31;33;18.05;31.69;8.41;4.54;78.8;31.5
9;London Power Networks (LPN);Barking West 33kV;Barking West 11kV;LPN-S000000000617;BARW51;11;5.57;46.62;28.98;10.63;50.0;20.0
25;London Power Networks (LPN);Beddington;Sydenham Park 33kV;LPN-S000000003886;SYDP31;33;2.83;16.19;27.14;9.66;43.8;17.5
26;London Power Networks (LPN);Beddington;Sydenham Park 33kV;LPN-S000000003886;SYDP32;33;2.23;17.15;26.24;9.59;43.8;17.5
31;London Power Networks (LPN);Brimsdown;Buckhurst Hill 33kV;LPN-S000000003507;BUCK32;33;1.4;11.79;38.2;13.9;43.8;17.5
36;London Power Networks (LPN);Brimsdown;Grove Lodge 11kV;LPN-S000000000534;GROL51;11;11.52;60.46;21.73;7.8;32.8;13.1
44;London Power Networks (LPN);City Road;Bankside C 11kV;LPN-S000000000916;BANC52;11;8.16;58.07;24.59;8.26;32.8;13.1
58;London Power Networks (LPN);City Road;City Rd B 11kV;LPN-S000000000415;CITB52;11;12.39;57.26;23.68;7.89;32.8;13.1
62;London Power Networks (LPN);City Road;City Road 132kV;LPN-S000000003413;CITY11;132;0.45;2.79;40.74;13.82;50.0;20.0
70;London Power Networks (LPN);City Road;Finsbury Mkt A 11kV;LPN-S000000000428;FINA52;11;12.37;121.13;11.35;4.14;32.8;13.1
83;London Power Networks (LPN);City Road;LPN 0068;;WKST32;33;1.93;11.19;39.0;14.04;90.0;36.0
84;London Power Networks (LPN);City Road;Newington House B 11kV;LPN-S000000000965;NEWB51;11;19.41;63.52;19.44;6.68;63.0;25.0
86;London Power Networks (LPN);City Road;Paternoster 11kV;LPN-S000000000476;PATE51;11;13.68;56.19;22.62;8.18;32.8;13.1
91;London Power Networks (LPN);Hackney 132kV;Hackney Supergrid 132 kV;LPN-S000000003439;HACS11;132;0.22;2.94;39.82;14.08;78.8;31.5
100;London Power Networks (LPN);Hackney 132kV;Kings Yard B 11kV;LPN-S0000000L0646;KGYB51;11;2.95;62.36;23.5;8.22;62.5;25.0
116;London Power Networks (LPN);Hackney 66kV;Hackney Sgrid 66kV;LPN-S000000003452;HACS61;66;0.84;6.46;35.51;12.31;54.8;21.9
122;London Power Networks (LPN);Hurst 132kV;Bromley South 11kV;LPN-S000000000808;BROS51;11;15.19;58.48;21.77;7.59;32.8;13.1
125;London Power Networks (LPN);Hurst 132kV;Chislehurst 11kV;LPN-S000000000816;CHSL52;11;15.61;64.1;19.77;7.08;32.8;13.1
126;London Power Networks (LPN);Hurst 132kV;Dermody Rd 11kV;LPN-S000000000822;DERM51;11;14.02;49.47;24.69;9.03;32.8;13.1
162;London Power Networks (LPN);Lodge Road;Carnaby St 11 kV;LPN-S000000000319;CARN52;11;5.88;44.96;30.57;10.77;32.8;13.1
167;London Power Networks (LPN);Lodge Road;Imperial College 6.6kV;LPN-S000000000353;IMPC71;6.6;18.94;75.2;27.24;10.13;32.8;13.1
183;London Power Networks (LPN);New Cross 132kV;Deptford Grid 11kV;;DEPD53;11;8.05;52.23;26.59;9.08;32.8;13.1
202;London Power Networks (LPN);New Cross 66kV;New Cross Sgrid 66kV;LPN-S000000003963;NEWX62;66;0.48;6.68;35.91;12.84;54.8;21.9
203;London Power Networks (LPN);New Cross 66kV;North Cross Rd 11kV;LPN-S000000000967;NORX51;11;10.91;45.84;28.31;9.78;32.8;13.1
209;London Power Networks (LPN);Redbridge;Clarks Rd B 11kV;LPN-S000000000514;CLAR52;11;14.21;62.76;20.8;7.27;32.8;13.1
225;London Power Networks (LPN);St Johns Wood;Duke St B 11kV;LPN-S000000000328;DUST53;11;14.06;56.93;23.32;7.62;32.8;13.1
229;London Power Networks (LPN);St Johns Wood;Finsbury Mkt F 33kV;LPN-S000000003433;FINF31;33;1.33;10.49;43.56;15.29;78.8;31.5
235;London Power Networks (LPN);St Johns Wood;Longford St B 11kV;LPN-S000000000256;LONG51;11;14.15;54.52;24.28;7.95;32.8;13.1
251;London Power Networks (LPN);St Johns Wood;LPN 0048;;QVSN31;33;2.43;11.7;35.42;13.34;78.8;31.5
271;London Power Networks (LPN);St Johns Wood;Old Brompton Rd B 11kV;LPN-S000000000174;OBRB53;11;13.84;55.78;23.96;7.87;62.5;25.0
274;London Power Networks (LPN);St Johns Wood;St Johns Wood 132kV;LPN-S000000003385;SJOW11;132;0.31;4.37;27.03;9.51;38.3;15.3
300;London Power Networks (LPN);West Ham;Old School Close 11kV;LPN-S000000000771;OSCL52;11;7.54;80.32;17.66;6.26;62.5;25.0
312;London Power Networks (LPN);West Ham;West Ham Grid 11kV;LPN-S000000000695;WHAG53;11;10.47;68.63;19.48;6.99;32.8;13.1
328;London Power Networks (LPN);Willesden Grid 66 kV;Moscow Rd 66kV;LPN-S000000003369;MOSD64;66;2.75;8.57;20.1;9.3;54.8;21.9
335;London Power Networks (LPN);Wimbledon 1&2 132kV;Bengeworth Rd 132kV;LPN-S000000003909;BENW12;132;0.42;2.72;41.29;14.65;38.3;15.3
357;London Power Networks (LPN);Wimbledon 3&4 132kV;Durnsford Rd 11kV;LPN-S000000001027;DURN52;11;11.17;52.81;24.66;8.66;32.8;13.1
360;London Power Networks (LPN);Wimbledon 3&4 132kV;Lombard Rd B 11kV;LPN-S000000001040;LOMD51;11;20.25;66.32;19.33;6.26;32.8;13.1
362;London Power Networks (LPN);Wimbledon 3&4 132kV;LPN 0044;;LOTS81;22;3.23;15.41;42.7;14.74;50.0;20.0
364;London Power Networks (LPN);Wimbledon 3&4 132kV;Merton 11kV;LPN-S000000001059;MERT52;11;16.91;61.52;20.47;7.06;32.8;13.1
