id;licencearea;gridsupplypoint;substation;sitefunctionallocation;nodename;voltage_level_kv;system_impedance_r_percent;system_impedance_x_percent;existing_system_fault_currents_peak_make_ka;existing_system_fault_currents_rms_break_ka;fault_rating_peak_make_ka;fault_rating_peak_break_ka
367;London Power Networks (LPN);Wimbledon 3&4 132kV;Moreton Street 11kV;LPN-S000000000365;MORT53;11;7.04;55.36;25.19;8.74;32.8;13.1
369;London Power Networks (LPN);Wimbledon 3&4 132kV;Stewarts Rd 11kV;LPN-S000000000922;STWR51;11;5.74;70.7;19.73;7.11;62.5;25.0
387;South Eastern Power Networks (SPN);Beddington;Addington Local 11kV;SPN-S000000008301;ADDL51;11;19.81;96.96;13.51;4.8;33.4;13.1
404;South Eastern Power Networks (SPN);Beddington;Croydon Grid 11kV;SPN-S000000009913;CROY51;11;8.88;78.46;18.02;6.46;33.4;13.1
416;South Eastern Power Networks (SPN);Beddington;Prologis 11kV;SPN-S000000009978;PRLG52;11;3.8;69.96;20.26;7.42;62.5;25.0
425;South Eastern Power Networks (SPN);Beddington;SPN 0002;;CRNR32;33;1.78;8.48;50.87;17.92;63.0;25.0
431;South Eastern Power Networks (SPN);Beddington;St Helier 11kV;SPN-S000000008477;HELI51;11;12.16;53.56;24.45;8.77;33.4;13.1
439;South Eastern Power Networks (SPN);Bolney;Angmering 11kV;SPN-S000000008305;ANGM51;11;31.28;113.43;10.31;4.14;20.1;7.9
444;South Eastern Power Networks (SPN);Bolney;Bolney 132kV;SPN-S000000009905;BOLN12;132;0.35;2.11;51.77;18.85;79.0;31.5
448;South Eastern Power Networks (SPN);Bolney;Brighton Town 11kV;SPN-S000000008307;BTWN52;11;7.59;46.39;29.72;10.47;33.4;13.1
454;South Eastern Power Networks (SPN);Bolney;Crawley Ind East 11kV;SPN-S000000008383;CINE51;11;10.48;51.42;25.73;9.3;33.4;13.1
463;South Eastern Power Networks (SPN);Bolney;Hangleton 11kV;SPN-S000000008413;HANG51;11;16.04;100.19;13.38;4.95;20.1;7.9
464;South Eastern Power Networks (SPN);Bolney;Hangleton 11kV;SPN-S000000008413;HANG52;11;14.29;100.02;13.76;4.98;20.1;7.9
468;South Eastern Power Networks (SPN);Bolney;Horsham Grid 11kV;SPN-S000000009324;HORS51;11;7.38;31.44;41.93;14.71;78.8;31.5
478;South Eastern Power Networks (SPN);Bolney;North Worthing 11kV;SPN-S000000008449;NWOR51;11;11.96;55.41;23.54;8.64;33.4;13.1
485;South Eastern Power Networks (SPN);Bolney;Rottingdean 11kV;SPN-S000000008472;ROTT51;11;11.03;57.18;22.47;8.6;51.0;20.0
490;South Eastern Power Networks (SPN);Bolney;South Hove 11kV;SPN-S000000008488;SHOV51;11;12.09;51.81;24.12;9.12;33.4;13.1
492;South Eastern Power Networks (SPN);Bolney;Southern Cross 132kV;SPN-S000000009960;SERX11;132;0.36;1.95;54.26;19.1;79.0;31.5
498;South Eastern Power Networks (SPN);Bolney;SPN 0005;;FINR33;33;1.71;8.91;50.02;17.22;63.0;25.0
502;South Eastern Power Networks (SPN);Bolney;SPN 0009;;TBNR32;33;2.18;9.72;44.61;15.49;50.0;20.0
505;South Eastern Power Networks (SPN);Bolney;SPN 0078;;ASHP31;33;8.44;28.56;12.5;5.52;80.0;31.5
512;South Eastern Power Networks (SPN);Bolney;The Droveway 11kV;SPN-S000000008601;DROV51;11;10.43;47.92;27.14;9.9;62.5;25.0
517;South Eastern Power Networks (SPN);Bolney;Withdean 11kV;SPN-S000000008378;WITH51;11;12.66;51.93;23.73;9.01;63.0;25.0
519;South Eastern Power Networks (SPN);Bolney;Worthing Grid B 33kV;SPN-S000000009155;WORB31;33;2.43;11.94;36.68;13.07;44.6;17.5
542;South Eastern Power Networks (SPN);Canterbury;Shepway 11kV;SPN-S000000008644;SHEP51;11;9.61;40.32;31.95;11.35;50.0;20.0
552;South Eastern Power Networks (SPN);Canterbury;SPN 0062;;CALC31;33;11.93;27.11;11.4;5.41;78.8;31.5
566;South Eastern Power Networks (SPN);Chessington;Epsom 11kV;SPN-S000000008398;EPSN51;11;10.76;52.48;25.29;9.14;33.4;13.1
571;South Eastern Power Networks (SPN);Chessington;Hampton Switching Station 33kV;SPN-S000000008025;HAMS31;33;3.52;11.54;31.58;13.74;62.5;25.0
594;South Eastern Power Networks (SPN);Kemsley;Minster 6.6kV;SPN-S000000008436;MNST72;6.6;29.51;136.77;14.87;6.0;33.4;13.1
601;South Eastern Power Networks (SPN);Kemsley;Sittingbourne 132kV;SPN-S000000009944;SITT11;132;0.33;3.72;30.83;10.84;80.0;31.5
605;South Eastern Power Networks (SPN);Kemsley;Sittingbourne West 11kV;SPN-S000000008444;SITW52;11;22.57;119.83;10.92;3.87;62.5;25.0
607;South Eastern Power Networks (SPN);Kemsley;SPN 0026;;SINR31;33;2.06;13.05;34.95;11.1;55.0;20.0
611;South Eastern Power Networks (SPN);Kemsley;SPN 0030;;ORPV31;33;38.19;68.79;4.06;1.98;62.5;25.0
615;South Eastern Power Networks (SPN);Kemsley;SPN 0079;;BOBB31;33;3.92;16.09;24.79;9.13;78.8;31.5
616;South Eastern Power Networks (SPN);Kemsley;SPN 0082;;SRDW31;33;1.6;15.05;29.28;10.74;78.8;31.5
622;South Eastern Power Networks (SPN);Kingsnorth;Chatham West 11kV;SPN-S000000008508;CHTW51;11;12.26;61.57;21.13;7.93;33.4;13.1
641;South Eastern Power Networks (SPN);Laleham;Hampton Switching Station 33kV;SPN-S000000008025;HAMS32;33;8.93;17.47;16.68;8.36;62.5;25.0
645;South Eastern Power Networks (SPN);Laleham;SPN 0033;;TWAH31;33;8.48;16.87;17.47;8.66;43.0;17.5
660;South Eastern Power Networks (SPN);Ninfield;Broad Oak 11kV;SPN-S000000008416;BRDK51;11;17.46;76.12;16.15;6.28;20.1;7.9
671;South Eastern Power Networks (SPN);Ninfield;Eastbourne Grid 33kV;SPN-S000000009918;EBOU31;33;2.86;17.65;24.99;9.25;43.0;17.5
674;South Eastern Power Networks (SPN);Ninfield;Hailsham 11kV;SPN-S000000008361;HAIL51;11;18.56;70.28;16.87;6.78;33.4;13.1
683;South Eastern Power Networks (SPN);Ninfield;Headcorn 33kV;SPN-S000000008065;HCRN32;33;34.11;57.93;4.55;2.57;31.5;12.5
692;South Eastern Power Networks (SPN);Ninfield;Lewes Town 11kV;SPN-S000000008330;LTWN51;11;12.14;68.54;19.68;7.06;33.4;13.1
699;South Eastern Power Networks (SPN);Ninfield;Mountfield 33kV;SPN-S000000008016;MNTF31;33;8.09;21.64;15.11;7.04;31.5;12.5
708;South Eastern Power Networks (SPN);Ninfield;Northiam 33kV;SPN-S000000008146;NTHM31;33;35.93;67.6;4.05;2.14;31.5;12.5
716;South Eastern Power Networks (SPN);Ninfield;Ripe 33kV;SPN-S000000008467;RIPE31;33;16.38;35.88;8.45;4.08;31.5;12.5
723;South Eastern Power Networks (SPN);Ninfield;Rye 33kV;SPN-S000000008476;RYEP31;33;9.62;43.32;9.0;3.79;31.5;12.5
731;South Eastern Power Networks (SPN);Ninfield;SPN 0058;;NINP31;33;3.3;12.85;30.04;11.95;80.0;31.5
736;South Eastern Power Networks (SPN);Ninfield;SPN 0072;;RGPV31;33;7.39;21.99;15.62;6.93;78.8;31.5
743;South Eastern Power Networks (SPN);Ninfield;Staplehurst 6.6kV;SPN-S000000008493;STPL71;6.6;27.76;98.98;18.8;7.86;33.4;13.1
765;South Eastern Power Networks (SPN);Northfleet;Edenbridge 33kV;SPN-S000000008614;EDEN31;33;18.56;39.07;7.46;3.56;40.0;16.0
785;South Eastern Power Networks (SPN);Northfleet;Penshurst 11kV;SPN-S000000008457;PENS51;11;21.38;120.81;10.61;4.1;51.0;20.0
801;South Eastern Power Networks (SPN);Northfleet;SPN 0064;;MAHR31;33;22.06;56.31;5.73;2.66;62.5;25.0
815;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Town 11kV;SPN-S000000007371;TUNT51;11;8.79;34.57;35.66;12.9;33.4;13.1
845;South Eastern Power Networks (SPN);Richborough;St Peters 11kV;SPN-S000000008478;SPET52;11;18.78;100.51;13.21;4.78;20.1;7.9
890;South Eastern Power Networks (SPN);Sellindge;Stanford 33kV;SPN-S000000008192;STNF31;33;8.65;27.93;12.26;5.67;31.5;12.5
901;South Eastern Power Networks (SPN);West Weybridge;C.E.R.L. 11kV;SPN-S000000008495;CERL51;11;7.8;55.41;24.64;8.95;33.4;13.1
931;South Eastern Power Networks (SPN);West Weybridge;Weybridge 11kV;SPN-S000000008515;WEYB51;11;11.82;53.28;23.87;8.96;33.4;13.1
939;Eastern Power Networks (EPN);Amersham;EPN 0009;;BTPR32;33;11.02;37.1;9.63;4.35;62.5;25.0
981;Eastern Power Networks (EPN);Braintree;Witham Primary 11kV;EPN-S0000000H3054;WITH51;11;12.87;53.25;23.6;9.39;62.5;25.0
989;Eastern Power Networks (EPN);Bramford;Benhall Primary 11kV;EPN-S0000000H5027;BENH51;11;18.4;89.87;13.21;5.53;33.4;13.1
991;Eastern Power Networks (EPN);Bramford;Bentwaters Primary 11kV;EPN-S0000000H1040;BENT51;11;15.24;80.59;15.46;6.21;50.0;20.0
995;Eastern Power Networks (EPN);Bramford;Bramford Grid 132kV;EPN-S0000000C1068;BRAM11;132;0.34;2.32;49.09;17.38;72.5;21.9
996;Eastern Power Networks (EPN);Bramford;Bramford Grid 132kV;EPN-S0000000C1068;BRAM12;132;0.37;2.38;46.73;16.73;72.5;21.9
1001;Eastern Power Networks (EPN);Bramford;Bury Grid 11kV;EPN-S0000000H1012;BURG51;11;6.67;45.04;29.97;11.06;62.5;25.0
1003;Eastern Power Networks (EPN);Bramford;Chisbon Heath Primary 11kV;EPN-S0000000H3059;CHIS51;11;18.16;72.35;15.82;6.77;40.0;16.0
1080;Eastern Power Networks (EPN);Bramford;Hadleigh Primary 11kV;EPN-S0000000H1054;HADP51;11;26.35;93.77;12.43;5.35;62.5;25.0
1107;Eastern Power Networks (EPN);Bramford;Kimms Belt Primary 11kV;EPN-S0000000H1025;KBEL51;11;8.8;59.74;22.57;8.5;33.4;13.1
1141;Eastern Power Networks (EPN);Bramford;Roundwood Rd Primary 11kV;EPN-S0000000H1049;ROUN51;11;6.8;39.55;32.52;12.57;33.4;13.1
1148;Eastern Power Networks (EPN);Bramford;Stanton Primary 33kV;EPN-S0000000H1030;STON31;33;10.97;28.85;10.91;5.33;62.5;25.0
1159;Eastern Power Networks (EPN);Bramford;Turret Ln Primary 33kV;EPN-S0000000H1008;TURR32;33;2.7;10.25;35.81;14.69;44.6;17.5
1167;Eastern Power Networks (EPN);Brimsdown;Barnet Grid 33kV;EPN-S0000000D8068;BARN31;33;3.29;13.11;30.75;10.82;78.8;31.5
1182;Eastern Power Networks (EPN);Brimsdown;South Chingford Primary 11kV;EPN-S0000000H7019;SCHG51;11;13.38;61.9;20.9;8.29;62.5;25.0
1185;Eastern Power Networks (EPN);Brimsdown;Waltham Abbey Primary 11kV;EPN-S0000000H7158;WALT51;11;10.33;56.62;23.2;8.81;33.4;13.1
1191;Eastern Power Networks (EPN);Burwell;Aldreth Primary 11kV;EPN-S0000000H4016;ALDR51;11;18.15;132.43;10.37;4.04;33.4;13.1
1214;Eastern Power Networks (EPN);Burwell;EPN 0138;;FESF31;33;10.24;24.05;12.58;6.21;78.8;31.5
1221;Eastern Power Networks (EPN);Burwell;EPN 0274;;WIFG31;33;4.15;17.44;20.98;9.25;79.0;31.5
1228;Eastern Power Networks (EPN);Burwell;Landbeach Primary 11kV;EPN-S0000000H4020;LAND51;11;7.89;58.61;23.2;9.04;62.5;25.0
1243;Eastern Power Networks (EPN);Burwell;Sawston Primary 33kV;EPN-S0000000H4045;SAWN31;33;10.4;33.94;10.17;4.6;33.4;13.1
1248;Eastern Power Networks (EPN);Burwell;Soham Primary 11kV;EPN-S0000000H4013;SOHA51;11;15.26;73.96;17.46;7.04;31.3;12.5
1289;Eastern Power Networks (EPN);Eaton Socon;Perry Primary 11kV;EPN-S0000000H4050;PERR51;11;10.43;78.3;17.46;6.36;33.4;13.1
1314;Eastern Power Networks (EPN);Elstree;EPN 0043;;BERR72;6.6;7.71;179.96;13.6;4.83;46.9;18.4
1326;Eastern Power Networks (EPN);Elstree;Hatfield Grid 132kV;EPN-S0000000D8119;HATF12;132;0.62;3.48;28.65;10.9;55.8;21.9
1333;Eastern Power Networks (EPN);Elstree;Industrial Primary 11kV;EPN-S0000000H8140;INDU51;11;10.76;59.32;22.0;8.64;31.3;12.5
1381;Eastern Power Networks (EPN);Norwich;Aylsham Primary 11kV;EPN-S0000000H5041;AYLS51;11;14.12;75.47;16.46;6.72;33.4;13.1
1420;Eastern Power Networks (EPN);Norwich;EPN 0186;;OULT31;33;6.23;17.82;19.02;8.66;78.8;31.5
1462;Eastern Power Networks (EPN);Norwich;Sprowston Primary 11kV;EPN-S0000000H5070;SPRO51;11;11.17;61.4;20.27;8.12;33.4;13.1
1464;Eastern Power Networks (EPN);Norwich;St Stephens Primary 11kV;EPN-S0000000H5071;STSP51;11;13.59;61.18;21.42;8.25;50.0;20.0
1502;Eastern Power Networks (EPN);Pelham;EPN 0063;;WIXO92;3.3;27.81;223.18;20.25;7.59;32.8;13.1
1503;Eastern Power Networks (EPN);Pelham;EPN 0064;;STRA31;33;14.56;42.37;7.65;3.89;62.5;25.0
1511;Eastern Power Networks (EPN);Pelham;Glemsford Primary 11kV;EPN-S0000000H1035;GLEM51;11;12.85;75.0;17.06;6.97;33.4;13.1
1552;Eastern Power Networks (EPN);Rayleigh;EPN 0069;;IMPN51;11;4.1;52.6;26.61;9.94;50.0;20.0
1572;Eastern Power Networks (EPN);Rayleigh;Kingswood Primary 11kV;EPN-S0000000H7099;KWOD51;11;6.99;56.71;24.21;8.96;33.4;13.1
1580;Eastern Power Networks (EPN);Rayleigh;Nevendon Grid 132kV;EPN-S0000000D7017;NEVE12;132;0.78;2.66;33.16;14.45;78.8;31.5
1596;Eastern Power Networks (EPN);Rayleigh;Southend Grid 33kV;EPN-S0000000D7057;SOEG31;33;1.53;11.42;38.25;13.74;44.6;17.5
1614;Eastern Power Networks (EPN);Rye House;EPN 0075;;WELW81;25;13.97;69.74;7.34;2.8;62.5;25.0
1618;Eastern Power Networks (EPN);Rye House;EPN 0077;;MERD31;33;3.9;11.01;30.94;13.29;62.5;25.0
1635;Eastern Power Networks (EPN);Rye House;Much Hadham Primary 11kV;EPN-S0000000H7075;MUHP52;11;47.03;150.13;7.44;3.4;31.3;12.5
1663;Eastern Power Networks (EPN);Sundon;Barton Primary 11kV;EPN-S0000000H8069;BART51;11;8.88;66.59;19.97;7.57;33.4;13.1
1669;Eastern Power Networks (EPN);Sundon;Capability Green Primary 11kV;EPN-S0000000H8027;CAPB51;11;11.01;73.56;18.49;7.03;50.0;20.0
1719;Eastern Power Networks (EPN);Sundon;Sundon 33kV;EPN-S0000000D8086;SUND31;33;1.18;9.46;49.61;17.92;78.8;31.5
1731;Eastern Power Networks (EPN);Tilbury 1&7;Cranham Primary 11kV;EPN-S0000000H7004;CRAN51;11;9.12;68.02;20.81;7.82;33.4;13.1
1756;Eastern Power Networks (EPN);Tilbury 2&8;Coryton Grid 33kV;EPN-S0000000D7027;CORY31;33;2.29;16.32;27.22;10.27;44.6;17.5
1845;Eastern Power Networks (EPN);Walpole;Funthams Ln Primary 33kV;EPN-S0000000H6005;FUNT3B;33;4.85;13.44;24.71;10.84;62.5;25.0
1872;Eastern Power Networks (EPN);Walpole;Peterborough East Grid 11kV;EPN-S0000000F6057;PETE51;11;10.55;90.85;15.78;5.54;33.4;13.1
1897;Eastern Power Networks (EPN);Walpole;Wisbech Railway Primary 11kV;EPN-S0000000H6049;WRWY51;11;7.79;57.37;24.53;8.77;33.4;13.1
1912;Eastern Power Networks (EPN);Warley;EPN 0279;;WASH11;132;1.42;6.2;15.44;5.87;100.0;40.0
1942;Eastern Power Networks (EPN);Watford South;Frogmore Primary 11kV;EPN-S0000000H8093;FROG51;11;13.55;71.49;18.51;7.11;33.4;13.1
1959;Eastern Power Networks (EPN);Watford South;South Ruislip Primary 11kV;EPN-S0000000H8147;SRUI51;11;10.65;43.94;27.15;11.42;33.4;13.1
1964;Eastern Power Networks (EPN);West Thurrock;EPN 0124;;DAIL31;33;2.53;14.66;28.31;10.94;78.8;31.5
1991;Eastern Power Networks (EPN);Wymondley;EPN 0135;;BASB31;33;8.15;19.38;15.92;8.02;78.8;31.5
947;Eastern Power Networks (EPN);Amersham;Saunderton Primary 11kV;EPN-S0000000H8146;SAUN51;11;10.63;71.36;18.86;7.36;20.1;7.9
967;Eastern Power Networks (EPN);Braintree;Braintree Depot Primary 11kV;EPN-S0000000H3014;BDEP51;11;7.22;52.84;26.64;9.56;33.4;13.1
970;Eastern Power Networks (EPN);Braintree;Chelmsford North Grid 11kV;EPN-S0000000F3002;CHNG51;11;6.78;43.58;32.31;12.09;62.5;25.0
972;Eastern Power Networks (EPN);Braintree;EPN 0015;;BRSP81;25;11.71;66.74;8.48;3.14;78.8;31.5
999;Eastern Power Networks (EPN);Bramford;Brantham Primary 11kV;EPN-S0000000H3043;BTHM51;11;9.26;71.61;18.24;7.19;33.4;13.1
1011;Eastern Power Networks (EPN);Bramford;Cotton Primary 11kV;EPN-S0000000H1069;COTT51;11;17.84;86.85;13.7;5.82;33.4;13.1
1016;Eastern Power Networks (EPN);Bramford;Diss Grid 33kV;EPN-S0000000D1014;DSSS31;33;2.58;11.53;34.02;13.22;44.6;17.5
1025;Eastern Power Networks (EPN);Bramford;Elmswell Primary 11kV;EPN-S0000000H1004;ELMS51;11;15.55;89.72;14.01;5.73;50.0;20.0
1064;Eastern Power Networks (EPN);Bramford;Eye Primary 11kV;EPN-S0000000H1043;EYPR51;11;13.96;58.64;20.49;8.54;33.4;13.1
1078;Eastern Power Networks (EPN);Bramford;Hacheston Primary 11kV;EPN-S0000000H5017;HACH51;11;9.36;73.49;17.93;6.94;33.4;13.1
1098;Eastern Power Networks (EPN);Bramford;Ilketshall Grid 132kV;EPN-S0000000D5089;ILKE11;132;2.89;9.71;9.15;4.12;78.8;31.5
1103;Eastern Power Networks (EPN);Bramford;Kennett Primary 11kV;EPN-S0000000H1063;KENN51;11;18.84;91.42;13.72;5.56;33.4;13.1
1111;Eastern Power Networks (EPN);Bramford;Langley Av Primary 11kV;EPN-S0000000H1065;LAVE51;11;9.34;62.32;21.81;8.15;62.5;25.0
1135;Eastern Power Networks (EPN);Bramford;Peasenhall Primary 33kV;EPN-S0000000H5008;PEAS32;33;15.67;39.83;7.8;3.85;33.4;13.1
1139;Eastern Power Networks (EPN);Bramford;Rickinghall Primary 11kV;EPN-S0000000H1073;RHAL51;11;19.83;91.79;13.13;5.56;50.0;20.0
1154;Eastern Power Networks (EPN);Bramford;Thetford Grid 33kV;EPN-S0000000H1056;THET31;33;2.33;9.82;39.43;15.06;44.6;17.5
1194;Eastern Power Networks (EPN);Burwell;Aldreth Primary 33kV;EPN-S0000000H4016;ALDR32;33;14.73;44.53;7.45;3.71;62.5;25.0
1205;Eastern Power Networks (EPN);Burwell;Elean Switching Station 33kV;EPN-S0000000G4148;ELSS31;33;5.08;33.9;12.74;4.8;78.8;31.5
1216;Eastern Power Networks (EPN);Burwell;EPN 0159;;GWSF31;33;9.15;25.38;12.92;6.02;62.5;25.0
1242;Eastern Power Networks (EPN);Burwell;Sawston Primary 11kV;EPN-S0000000H4045;SAWN51;11;20.46;67.55;17.98;7.34;62.5;25.0
1254;Eastern Power Networks (EPN);Eaton Socon;Bourn Primary 11kV;EPN-S0000000H4036;BOUR51;11;21.53;93.39;13.28;5.37;33.4;13.1
1269;Eastern Power Networks (EPN);Eaton Socon;EPN 0041;;CFGA31;33;4.77;24.44;16.83;4.31;62.5;25.0
1271;Eastern Power Networks (EPN);Eaton Socon;EPN 0136;;WOOL31;33;12.44;41.39;8.68;3.11;63.0;25.0
1284;Eastern Power Networks (EPN);Eaton Socon;Kimbolton Primary 11kV;EPN-S0000000H4049;KIMB51;11;29.25;161.85;8.11;3.25;62.5;25.0
1307;Eastern Power Networks (EPN);Elstree;Eastcote Primary 11kV;EPN-S0000000H8011;EASC51;11;10.51;51.17;26.29;9.69;33.4;13.1
1324;Eastern Power Networks (EPN);Elstree;Hatch End Primary 11kV;EPN-S0000000H8118;HATC51;11;7.67;56.85;24.34;8.84;33.4;13.1
1336;Eastern Power Networks (EPN);Elstree;Marshalswick Primary 11kV;EPN-S0000000H8164;MWIK51;11;8.7;62.89;21.89;8.07;50.0;20.0
1352;Eastern Power Networks (EPN);Elstree;Warners End Primary 11kV;EPN-S0000000H8065;WARN52;11;14.2;105.98;12.23;4.81;33.4;13.1
1366;Eastern Power Networks (EPN);Mill Hill;Finchley Grid 33kV;EPN-S0000000D8135;FING31;33;2.06;10.45;42.96;14.58;44.6;17.5
1376;Eastern Power Networks (EPN);Mill Hill;Mill Hill Primary 33kV;EPN-S0000000H8125;MIHI31;33;4.68;13.68;26.05;10.79;40.0;16.0
1380;Eastern Power Networks (EPN);Norwich;Attleborough Primary 33kV;EPN-S0000000H5063;ATTL31;33;14.51;33.2;9.04;4.48;62.5;25.0
1388;Eastern Power Networks (EPN);Norwich;Caister Primary 11kV;EPN-S0000000H5029;CAIS51;11;12.36;62.36;20.89;7.62;62.5;25.0
1408;Eastern Power Networks (EPN);Norwich;EPN 0052;;SHER12;132;1.01;5.16;19.72;8.39;78.8;31.5
1411;Eastern Power Networks (EPN);Norwich;EPN 0055;;WAIR31;33;11.24;27.14;11.53;5.76;78.8;31.5
1443;Eastern Power Networks (EPN);Norwich;Lowestoft Grid 11kV;EPN-S0000000H5056;LSFT51;11;9.03;48.59;27.96;10.31;33.4;13.1
1447;Eastern Power Networks (EPN);Norwich;Mousehold Primary 11kV;EPN-S0000000H5057;MOUS51;11;9.74;61.11;22.84;8.28;50.0;20.0
1452;Eastern Power Networks (EPN);Norwich;North Walsham Primary 33kV;EPN-S0000000H5011;NWAL3B;33;14.26;32.83;9.22;4.59;62.5;25.0
1516;Eastern Power Networks (EPN);Pelham;Much Hadham Primary 11kV;EPN-S0000000H7075;MUHP51;11;16.16;127.45;10.38;4.08;31.3;12.5
1522;Eastern Power Networks (EPN);Pelham;Sudbury Primary 33kV;EPN-S0000000H1019;SUDB31;33;11.75;37.2;9.22;4.27;78.8;31.5
1532;Eastern Power Networks (EPN);Pelham;White Roding Primary 11kV;EPN-S0000000H3023;WORD51;11;56.49;192.38;6.0;2.58;33.4;13.1
1547;Eastern Power Networks (EPN);Rayleigh;Coggeshall Primary 33kV;EPN-S0000000H3017;COGG32;33;15.62;49.1;6.89;3.12;62.5;25.0
1556;Eastern Power Networks (EPN);Rayleigh;EPN 0073;;AWRE5B;11;16.8;129.82;9.84;3.94;50.0;20.0
1587;Eastern Power Networks (EPN);Rayleigh;Shrub End Primary 33kV;EPN-S0000000H3076;SHRU3A;33;7.1;23.97;14.83;6.2;78.8;31.5
1611;Eastern Power Networks (EPN);Rye House;East Hertford Primary 11kV;EPN-S0000000H7063;EHER51;11;12.53;60.33;21.18;8.44;50.0;20.0
1615;Eastern Power Networks (EPN);Rye House;EPN 0075;;WELW82;25;14.16;69.41;7.27;2.78;62.5;25.0
1644;Eastern Power Networks (EPN);Rye House;Rye House 132kV;EPN-S0000000D7015;RYEH12;132;0.4;5.56;20.72;7.36;39.0;15.3
1649;Eastern Power Networks (EPN);Rye House;The Cross 11kV;EPN-S0000000H7080;THCR52;11;20.45;78.8;14.97;6.56;62.5;25.0
1672;Eastern Power Networks (EPN);Sundon;Chaul End Primary 11kV;EPN-S0000000H8072;CHAU51;11;13.14;61.35;22.09;8.51;31.3;12.5
1683;Eastern Power Networks (EPN);Sundon;EPN 0156;;ACSF31;33;3.94;14.37;25.94;10.95;78.8;31.5
1692;Eastern Power Networks (EPN);Sundon;EPN 0224;;CLHF31;33;2.53;13.5;30.58;11.81;62.5;25.0
1710;Eastern Power Networks (EPN);Sundon;Luton St Marys Primary 11kV;EPN-S0000000H8015;LUST51;11;7.74;63.54;23.03;8.18;33.4;13.1
1725;Eastern Power Networks (EPN);Sundon;Waddesdon Primary 11kV;EPN-S0000000H8022;WADD51;11;26.56;76.0;13.86;6.47;50.0;20.0
1728;Eastern Power Networks (EPN);Sundon;Westoning Primary 11kV;EPN-S0000000H8150;WSTP51;11;10.54;69.0;19.82;7.33;62.5;25.0
1741;Eastern Power Networks (EPN);Tilbury 1&7;EPN 0206;;TIGP11;132;0.44;6.5;17.63;6.38;100.0;40.0
1755;Eastern Power Networks (EPN);Tilbury 2&8;Canvey Primary 11kV;EPN-S0000000H7109;CANV51;11;8.76;58.86;24.03;8.72;62.5;25.0
1797;Eastern Power Networks (EPN);Walpole;Burnham Thorpe Primary 33kV;EPN-S0000000H6061;BTHO31;33;10.33;25.68;12.41;6.23;22.2;8.7
1808;Eastern Power Networks (EPN);Walpole;EPN 0102;;PPST11;132;0.38;2.14;51.28;18.0;78.8;31.5
1809;Eastern Power Networks (EPN);Walpole;EPN 0103;;BRNE81;25;10.32;70.16;8.41;3.2;62.5;25.0
1813;Eastern Power Networks (EPN);Walpole;EPN 0106;;REDT3A;33;10.16;37.69;10.64;3.48;78.8;31.5
1820;Eastern Power Networks (EPN);Walpole;EPN 0115;;STAG31;33;5.55;15.59;21.28;8.64;44.6;17.5
1830;Eastern Power Networks (EPN);Walpole;EPN 0167;;GTFR31;33;5.87;16.89;19.46;9.13;78.8;31.5
1881;Eastern Power Networks (EPN);Walpole;Swaffham Grid 11kV;EPN-S0000000H6042;SWAF51;11;5.04;49.19;28.32;10.4;31.3;12.5
942;Eastern Power Networks (EPN);Amersham;EPN 0245;;BUMP31;33;3.99;19.78;20.97;8.29;78.8;31.5
953;Eastern Power Networks (EPN);Barking 132kV;Romford Primary 11kV;EPN-S0000000H7150;ROMF51;11;7.36;46.03;31.85;11.26;33.4;13.1
960;Eastern Power Networks (EPN);Barking West 33kV;Becontree Primary 11kV;EPN-S0000000H7058;BECO51;11;7.14;63.62;22.9;8.48;50.0;20.0
973;Eastern Power Networks (EPN);Braintree;EPN 0015;;BRSP82;25;8.96;68.62;8.53;3.16;78.8;31.5
1000;Eastern Power Networks (EPN);Bramford;Bungay Primary 11kV;EPN-S0000000H5004;BUNG51;11;11.98;66.01;19.72;7.77;62.5;25.0
1036;Eastern Power Networks (EPN);Bramford;EPN 0028;;GUNS31;33;8.39;19.29;16.01;7.47;50.0;20.0
1039;Eastern Power Networks (EPN);Bramford;EPN 0031;;EYEP31;33;9.22;27.52;12.48;5.67;62.5;25.0
1052;Eastern Power Networks (EPN);Bramford;EPN 0179;;GFWS31;33;11.1;35.91;9.51;4.57;78.8;31.5
1055;Eastern Power Networks (EPN);Bramford;EPN 0203;;ADPT31;33;1.95;8.96;44.04;16.34;62.5;25.0
1074;Eastern Power Networks (EPN);Bramford;Framlingham Primary 33kV;EPN-S0000000H5043;FRAM31;33;10.43;26.27;11.8;5.81;33.4;13.1
1077;Eastern Power Networks (EPN);Bramford;Gusford Hall Primary 11kV;EPN-S0000000H1053;GUSF51;11;9.6;60.24;21.83;8.37;50.0;20.0
1090;Eastern Power Networks (EPN);Bramford;Henstead Primary 33kV;EPN-S0000000H5018;HENS31;33;11.98;31.97;9.95;4.74;44.6;17.5
1101;Eastern Power Networks (EPN);Bramford;Ipswich Grid 11kV;EPN-S0000000H1024;IPSW51;11;7.54;68.79;21.14;7.46;33.4;13.1
1124;Eastern Power Networks (EPN);Bramford;Mersea Rd Primary 11kV;EPN-S0000000H3074;MERS51;11;9.06;63.37;21.0;7.98;33.4;13.1
1131;Eastern Power Networks (EPN);Bramford;Parsons Heath Primary 33kV;EPN-S0000000H3020;PARS31;33;5.82;20.4;17.13;7.69;78.8;31.5
1144;Eastern Power Networks (EPN);Bramford;Shotley Primary 33kV;EPN-S0000000H1075;SHOT31;33;23.57;55.3;5.41;2.77;78.8;31.5
1193;Eastern Power Networks (EPN);Burwell;Aldreth Primary 33kV;EPN-S0000000H4016;ALDR31;33;5.75;28.79;13.73;5.69;62.5;25.0
1196;Eastern Power Networks (EPN);Burwell;Arbury Grid 132kV;EPN-S0000000D4001;ARBY11;132;0.97;4.93;20.25;8.08;100.0;40.0
1213;Eastern Power Networks (EPN);Burwell;EPN 0008;;WAWF31;33;18.91;50.64;6.35;3.24;33.4;13.1
1226;Eastern Power Networks (EPN);Burwell;Histon Primary 11kV;EPN-S0000000H4066;HSTN51;11;6.38;65.02;22.53;8.13;33.4;13.1
1232;Eastern Power Networks (EPN);Burwell;Longstanton Primary 11kV;EPN-S0000000H4043;LSTN51;11;15.51;75.53;16.69;6.78;62.5;25.0
1240;Eastern Power Networks (EPN);Burwell;Newmarket Primary 33kV;EPN-S0000000H1028;NEWM32;33;11.9;31.38;10.18;4.96;62.5;25.0
1256;Eastern Power Networks (EPN);Eaton Socon;Brington Primary 11kV;EPN-S0000000H4060;BRIN51;11;64.43;188.06;5.61;2.62;31.3;12.5
1288;Eastern Power Networks (EPN);Eaton Socon;Offord Primary 11kV;EPN-S0000000H4031;OFFO51;11;9.9;71.37;19.04;6.65;33.4;13.1
1299;Eastern Power Networks (EPN);Eaton Socon;Woodwalton Primary 11kV;EPN-S0000000H6050;WOOD51;11;11.85;79.67;16.35;6.07;31.3;12.5
1308;Eastern Power Networks (EPN);Elstree;Elstree GIS 132kV;EPN-S0000000C8245;ELSG11;132;0.4;3.04;37.53;13.4;100.0;31.5
1319;Eastern Power Networks (EPN);Elstree;Grove Mill Primary 11kV;EPN-S0000000H8137;GROV51;11;10.36;64.98;20.61;7.92;33.4;13.1
1344;Eastern Power Networks (EPN);Elstree;St Pauls Primary 11kV;EPN-S0000000H8168;STPA51;11;7.49;60.72;23.48;8.5;33.4;13.1
1374;Eastern Power Networks (EPN);Mill Hill;Mill Hill 132kV;EPN-S0000000C8079;MIHI12;132;0.47;3.12;35.06;12.67;38.3;15.3
1392;Eastern Power Networks (EPN);Norwich;Cromer Primary 11kV;EPN-S0000000H5064;CROM51;11;19.25;71.24;16.27;6.96;33.4;13.1
1407;Eastern Power Networks (EPN);Norwich;EPN 0052;;SHER11;132;1.02;5.17;19.72;8.39;78.8;31.5
1424;Eastern Power Networks (EPN);Norwich;EPN 0253;;CPGH31;33;5.77;15.89;21.12;9.64;62.5;25.0
1453;Eastern Power Networks (EPN);Norwich;Norwich Main 132kV;EPN-S0000000C5012;NORM11;132;0.3;2.05;52.36;19.9;100.0;40.0
1477;Eastern Power Networks (EPN);Norwich;Weston Longville Primary 11kV;EPN-S0000000H5085;WLON51;11;16.4;87.69;14.49;5.89;46.9;18.4
1494;Eastern Power Networks (EPN);Pelham;Cornard Primary 11kV;EPN-S0000000H1013;CORN51;11;12.32;73.94;17.82;7.03;33.4;13.1
1501;Eastern Power Networks (EPN);Pelham;EPN 0063;;WIXO91;3.3;29.4;224.46;19.96;7.55;32.8;13.1
1504;Eastern Power Networks (EPN);Pelham;EPN 0128;;PAHA31;33;16.5;54.79;6.24;3.05;78.8;31.5
1512;Eastern Power Networks (EPN);Pelham;Groton Primary 11kV;EPN-S0000000H1052;GROT51;11;33.47;97.55;10.95;5.14;33.4;13.1
1515;Eastern Power Networks (EPN);Pelham;Haverhill Primary 11kV;EPN-S0000000H1036;HAVE51;11;23.59;74.78;15.45;6.6;62.5;25.0
1559;Eastern Power Networks (EPN);Rayleigh;EPN 0164 / EPN 0210;;BIRC31;33;10.48;34.86;9.95;4.35;62.5;25.0
1566;Eastern Power Networks (EPN);Rayleigh;Fleethall Grid 33kV;EPN-S0000000D7125;FLEE31;33;2.41;10.7;37.21;13.56;62.5;25.0
1568;Eastern Power Networks (EPN);Rayleigh;Fords Dunton Primary 11kV;EPN-S0000000H7065;FORD51;11;7.84;61.21;22.19;8.31;50.0;20.0
1577;Eastern Power Networks (EPN);Rayleigh;Maldon Wick Primary 11kV;EPN-S0000000H3062;MAWK51;11;7.79;60.11;23.65;8.51;33.4;13.1
1584;Eastern Power Networks (EPN);Rayleigh;Rayleigh Local Primary 11kV;EPN-S0000000H7056;RAYP51;11;6.96;56.36;25.25;9.25;50.0;20.0
1586;Eastern Power Networks (EPN);Rayleigh;Shrub End Primary 11kV;EPN-S0000000H3076;SHRU51;11;10.44;69.76;19.11;7.22;33.4;13.1
1603;Eastern Power Networks (EPN);Rayleigh;Tiptree Primary 11kV;EPN-S0000000H3052;TIPT51;11;19.47;84.71;14.91;6.01;31.3;12.5
1604;Eastern Power Networks (EPN);Rayleigh;Uplands Pk Primary 11kV;EPN-S0000000H7054;UPLA51;11;10.46;63.37;21.73;8.0;33.4;13.1
1609;Eastern Power Networks (EPN);Rye House;Broxbourne Primary 11kV;EPN-S0000000H7040;BROX51;11;11.75;59.82;22.18;8.63;33.4;13.1
1613;Eastern Power Networks (EPN);Rye House;EPN 0074;;BRRH82;25;6.59;70.99;8.15;3.02;62.5;25.0
1646;Eastern Power Networks (EPN);Rye House;Rye House 33kV;EPN-S0000000D7015;RYEH31;33;1.39;8.07;54.74;18.24;62.5;25.0
1653;Eastern Power Networks (EPN);Rye House;Welwyn Grid 132kV;EPN-S0000000D8066;WELW12;132;0.95;4.81;19.71;7.99;100.0;40.0
1654;Eastern Power Networks (EPN);Rye House;Welwyn Grid 33kV;EPN-S0000000D8066;WELW31;33;2.36;14.08;30.88;10.68;33.4;13.1
1656;Eastern Power Networks (EPN);Rye House;West Hertford Primary 11kV;EPN-S0000000H7055;WHER51;11;13.07;67.94;19.05;7.45;33.4;13.1
1659;Eastern Power Networks (EPN);Sundon;Arla Dairies Primary 11kV;CUSTOMER_SITE;ALDA52;11;25.1;135.67;9.24;3.71;62.5;25.0
1670;Eastern Power Networks (EPN);Sundon;Capability Green Primary 33kV;EPN-S0000000H8027;CAPB3A;33;3.35;15.31;27.77;9.99;40.0;16.0
1674;Eastern Power Networks (EPN);Sundon;Cheddington Primary 11kV;EPN-S0000000H8028;CHED51;11;14.25;93.92;14.04;5.48;33.4;13.1
1676;Eastern Power Networks (EPN);Sundon;East Harpenden Primary 11kV;EPN-S0000000H8132;EHAR51;11;17.98;55.69;21.05;8.84;32.8;13.1
1679;Eastern Power Networks (EPN);Sundon;EPN 0081;;VALU71;6.6;5.26;62.8;38.41;13.62;55.8;21.9
1690;Eastern Power Networks (EPN);Sundon;EPN 0201;;MLFD31;33;11.56;32.05;10.16;4.79;78.8;31.5
1693;Eastern Power Networks (EPN);Sundon;EPN 0242;;GRFG11;132;0.55;3.72;27.95;10.85;100.0;40.0
1696;Eastern Power Networks (EPN);Sundon;EPN 0281;;DCPP11;132;1.57;6.27;14.34;6.4;;
1697;Eastern Power Networks (EPN);Sundon;EPN 0281;;DCPP12;132;1.56;6.23;14.55;6.51;;
1703;Eastern Power Networks (EPN);Sundon;Kensworth Primary 11kV;EPN-S0000000H8159;KENS51;11;10.17;52.88;23.51;9.66;33.4;13.1
1704;Eastern Power Networks (EPN);Sundon;Leighton Buzzard Primary 11kV;EPN-S0000000H8037;LBUZ51;11;10.63;42.21;29.21;11.93;33.4;13.1
1720;Eastern Power Networks (EPN);Sundon;Sundon GIS 132kV;EPN-S0000000C8086;SUND11;132;0.27;2.67;42.5;15.11;100.0;31.5
1722;Eastern Power Networks (EPN);Sundon;Sundon Primary 11kV;EPN-S0000000H8086;SUPR51;11;4.56;51.13;27.79;10.25;62.5;25.0
1726;Eastern Power Networks (EPN);Sundon;West Bedford Primary 11kV;EPN-S0000000H4092;WEBP51;11;9.12;73.16;18.55;7.04;62.5;25.0
1757;Eastern Power Networks (EPN);Tilbury 2&8;EPN 0088;;PTGN31;33;4.44;17.93;21.07;8.34;62.5;25.0
1762;Eastern Power Networks (EPN);Tilbury 2&8;South Benfleet Grid 33kV;EPN-S0000000D7077;SBEN31;33;2.02;12.36;34.87;12.16;44.6;17.5
1763;Eastern Power Networks (EPN);Tilbury 2&8;South Benfleet Primary 11kV;EPN-S0000000H7078;SBFT51;11;6.72;53.5;25.69;9.35;52.5;16.0
1766;Eastern Power Networks (EPN);Tottenham;Bury St Primary 11kV;EPN-S0000000H7140;BUST51;11;12.8;63.09;20.11;7.75;33.4;13.1
1770;Eastern Power Networks (EPN);Tottenham;Central Tottenham Primary 33kV;EPN-S0000000H7089;CTOT31;33;2.94;10.55;35.33;14.69;79.0;31.5
1778;Eastern Power Networks (EPN);Tottenham;EPN 0246;;ARDR31;33;4.23;13.08;26.66;11.96;78.8;31.5
1791;Eastern Power Networks (EPN);Tottenham;Tottenham Grid 11kV;EPN-S0000000F7021;TOGD52;11;8.57;62.88;21.82;7.42;33.4;13.1
1804;Eastern Power Networks (EPN);Walpole;Egmere Primary 11kV;EPN-S0000000H6004;EGME51;11;19.35;186.22;7.49;2.83;52.5;16.0
1810;Eastern Power Networks (EPN);Walpole;EPN 0104;;GRHP31;33;8.88;14.7;17.48;9.31;62.5;25.0
1815;Eastern Power Networks (EPN);Walpole;EPN 0108;;LESF31;33;9.15;19.74;14.75;7.54;78.8;31.5
1828;Eastern Power Networks (EPN);Walpole;EPN 0155;;WERM11;132;2.58;8.28;10.94;5.12;100.0;40.0
1836;Eastern Power Networks (EPN);Walpole;EPN 0200;;SCRK11;132;2.66;8.28;10.81;5.03;100.0;40.0
1844;Eastern Power Networks (EPN);Walpole;Funthams Ln Primary 33kV;EPN-S0000000H6005;FUNT3A;33;4.08;12.21;27.84;11.6;62.5;25.0
1852;Eastern Power Networks (EPN);Walpole;Hempton Grid 33kV;EPN-S0000000D6045;HEMP31;33;2.95;11.25;33.71;13.44;44.6;17.5
1855;Eastern Power Networks (EPN);Walpole;Kings Lynn Grid  33kV;EPN-S0000000D6046;KING31;33;2.16;9.43;43.61;16.65;62.5;25.0
1856;Eastern Power Networks (EPN);Walpole;Kings Lynn South Grid 33kV;EPN-S0000000D6007;KLSO31;33;2.35;13.05;32.1;12.31;62.5;25.0
1869;Eastern Power Networks (EPN);Walpole;Outwell Moors Primary 33kV;EPN-S0000000H6064;OUTW31;33;7.79;18.95;16.19;8.05;62.5;25.0
1870;Eastern Power Networks (EPN);Walpole;Peterborough Central 11kV;EPN-S0000000N6060;PETC51;11;6.41;39.9;33.13;10.89;33.4;13.1
1882;Eastern Power Networks (EPN);Walpole;Swaffham Grid 33kV;EPN-S0000000D6042;SWAF31;33;2.44;9.78;39.13;15.82;44.6;17.5
1886;Eastern Power Networks (EPN);Walpole;Walsoken Grid 33kV;EPN-S0000000D6077;WALS31;33;1.87;9.53;44.63;15.84;44.6;17.5
1901;Eastern Power Networks (EPN);Warley;Brentwood Primary 11kV;EPN-S0000000H7108;BREN51;11;11.74;67.59;20.63;7.57;33.4;13.1
1908;Eastern Power Networks (EPN);Warley;EPN 0248;;RAIH11;132;1.09;5.35;18.75;7.06;100.0;40.0
1921;Eastern Power Networks (EPN);Warley;Ingatestone Primary 11kV;EPN-S0000000H3072;INGA51;11;10.5;78.7;17.91;6.59;62.5;25.0
1922;Eastern Power Networks (EPN);Warley;Lakeside Primary 11kV;EPN-S0000000H7011;LSDE51;11;12.35;70.54;19.7;7.45;50.0;20.0
1929;Eastern Power Networks (EPN);Warley;Rainham Primary 11kV;EPN-S0000000H7072;RAIN51;11;13.34;67.84;19.99;7.84;33.4;13.1
1943;Eastern Power Networks (EPN);Watford South;Greenhill Primary 11kV;EPN-S0000000H8136;GREE51;11;8.93;60.73;22.71;8.29;33.4;13.1
1955;Eastern Power Networks (EPN);Watford South;Lye Green 33kV;EPN-S0000000D8162;LYEG31;33;2.9;14.07;29.37;10.33;44.6;17.5
1956;Eastern Power Networks (EPN);Watford South;Lye Grn Primary 11kV;EPN-S0000000H8161;LYGP51;11;7.06;64.38;22.29;7.9;50.0;20.0
1965;Eastern Power Networks (EPN);West Thurrock;Grays Primary 11kV;EPN-S0000000H7043;GRAY51;11;11.87;56.57;21.9;8.85;53.5;21.0
1970;Eastern Power Networks (EPN);West Thurrock;Hedley Av Hss 33kV;EPN-S0000000H7010;HEDH32;33;1.54;14.08;32.23;11.45;78.8;31.5
1975;Eastern Power Networks (EPN);Willesden;Beresford Av Primary 11kV;EPN-S0000000H8024;BERE51;11;7.56;60.56;23.23;8.61;33.4;13.1
1987;Eastern Power Networks (EPN);Wymondley;East Stevenage Primary 11kV;EPN-S0000000H8010;ESTE51;11;9.09;59.56;22.84;8.44;33.4;13.1
1992;Eastern Power Networks (EPN);Wymondley;EPN 0141;;BLPV31;33;3.8;15.83;24.54;10.03;78.8;31.5
2010;Eastern Power Networks (EPN);Wymondley;Royston Primary 11kV;EPN-S0000000H7031;ROYS51;11;8.73;50.57;26.69;10.18;33.4;13.1
2014;Eastern Power Networks (EPN);Wymondley;Shepreth Primary 11kV;EPN-S0000000H4012;SHPP51;11;11.06;61.28;21.1;8.44;50.0;20.0
2026;Eastern Power Networks (EPN);Wymondley;Wymondley Main 132kV;EPN-S0000000C8085;WYMM11;132;0.36;2.38;44.79;16.68;50.0;20.0
12;London Power Networks (LPN);Barking West 33kV;Barking West 33kV;LPN-S000000000617;BARW32;33;1.21;12.39;38.58;14.02;75.8;24.0
13;London Power Networks (LPN);Barking West 33kV;LPN 0007;;BECS31;33;0.93;7.51;60.64;21.16;78.8;31.5
15;London Power Networks (LPN);Barking West 33kV;Sewell Rd B 11kV;LPN-S000000000784;SEWL51;11;12.38;53.4;23.99;8.36;32.8;13.1
18;London Power Networks (LPN);Beddington;Churchfields 11kV;LPN-S000000000817;CHUR51;11;14.81;62.49;20.25;7.34;32.8;13.1
27;London Power Networks (LPN);Beddington;Winlaton Rd 11kV;LPN-S000000000896;WINL51;11;18.24;59.27;20.71;7.27;32.8;13.1
47;London Power Networks (LPN);City Road;Bankside D 20kV;LPN-S000000000917;BAND81;20;7.45;23.63;29.53;9.45;63.0;25.0
78;London Power Networks (LPN);City Road;Limeburner Ln 11kV;LPN-S000000000463;LIMA52;11;6.4;58.78;24.08;8.32;78.8;31.5
80;London Power Networks (LPN);City Road;LPN 0010;;HOXE31;33;1.28;31.22;15.23;5.6;63.0;25.0
81;London Power Networks (LPN);City Road;LPN 0012;;MANS81;22;2.27;15.55;44.18;15.54;62.5;25.0
89;London Power Networks (LPN);Hackney 132kV;Bow 132kV;LPN-S000000003615;BOWM11;132;0.3;3.06;36.94;13.47;78.8;31.5
90;London Power Networks (LPN);Hackney 132kV;Hackney Grid 66kV;LPN-S000000003436;HACG61;66;0.95;7.66;29.94;10.66;54.8;21.9
95;London Power Networks (LPN);Hackney 132kV;King Henry's Walk 11kV;LPN-S000000000461;KHWK52;11;14.62;65.35;19.93;6.94;32.8;13.1
120;London Power Networks (LPN);Hurst 132kV;Bromley Grid 33kV;LPN-S000000003809;BROG31;33;2.14;13.41;33.38;11.82;44.6;17.5
211;London Power Networks (LPN);Redbridge;Ley St B 11kV;LPN-S000000000556;LEYB52;11;14.23;63.97;20.46;7.09;32.8;13.1
227;London Power Networks (LPN);St Johns Wood;Ebury Bridge 11kV;LPN-S000000000330;EBBR52;11;11.89;51.82;25.77;8.55;32.8;13.1
228;London Power Networks (LPN);St Johns Wood;Ebury Bridge 11kV;LPN-S000000000330;EBBR53;11;10.61;53.26;25.55;8.6;32.8;13.1
245;London Power Networks (LPN);St Johns Wood;LPN 0030;;CHAP81;22;1.89;15.2;46.08;16.02;78.8;31.5
257;London Power Networks (LPN);St Johns Wood;LPN 0054;;LWBN31;33;2.14;11.09;38.28;14.04;78.8;31.5
264;London Power Networks (LPN);St Johns Wood;LPN 0065;;BISW31;33;2.22;11.28;37.42;13.84;78.8;31.5
265;London Power Networks (LPN);St Johns Wood;LPN 0066;;BISE31;33;2.17;11.19;37.9;13.96;62.5;25.0
269;London Power Networks (LPN);St Johns Wood;Old Brompton Rd B 11kV;LPN-S000000000174;OBRB51;11;14.74;53.95;23.96;7.98;62.5;25.0
287;London Power Networks (LPN);West Ham;LPN 0023;;BOWC51;11;18.43;55.04;20.77;8.17;62.5;25.0
294;London Power Networks (LPN);West Ham;LPN 0036;;WHBR82;25;6.71;72.7;8.35;3.07;62.5;25.0
304;London Power Networks (LPN);West Ham;Simpsons Road 11kV;LPN-S000000000683;SIMP51;11;1.09;56.29;26.16;9.35;32.8;13.1
313;London Power Networks (LPN);West Ham;West Ham Grid 11kV;LPN-S000000000695;WHAG54;11;11.48;65.73;20.4;7.25;32.8;13.1
315;London Power Networks (LPN);West Ham;West Ham Sgrid 132kV;LPN-S000000003698;WHAG12;132;0.37;3.97;29.46;10.25;62.5;25.0
323;London Power Networks (LPN);Willesden 132kV;Willesden Grid 132kV;LPN-S000000003298;WISD12;132;0.36;4.53;26.31;9.33;54.7;21.9
325;London Power Networks (LPN);Willesden Grid 66 kV;Bulwer St 11kV;LPN-S000000000109;BULS51;11;13.82;58.48;21.67;7.71;41.0;16.0
331;London Power Networks (LPN);Willesden Grid 66 kV;Townmead B 11kV;LPN-S000000000183;TOWB53;11;29.01;102.4;12.61;4.16;32.8;13.1
339;London Power Networks (LPN);Wimbledon 1&2 132kV;Clapham Park Rd 11kV;LPN-S000000000914;CLAP52;11;13.21;60.91;21.14;7.52;32.8;13.1
391;South Eastern Power Networks (SPN);Beddington;Beddington 132kV;SPN-S000000009103;BEDD11;132;0.43;3.58;33.26;11.65;80.0;31.5
424;South Eastern Power Networks (SPN);Beddington;SPN 0002;;CRNR31;33;1.78;8.48;50.87;17.92;63.0;25.0
426;South Eastern Power Networks (SPN);Beddington;SPN 0003;;ABNR31;33;2.6;14.51;31.04;10.7;55.0;20.0
430;South Eastern Power Networks (SPN);Beddington;Spurgeons Bridge 6.6kV;SPN-S000000008372;SPRG72;6.6;15.49;96.09;23.25;8.38;55.9;21.9
460;South Eastern Power Networks (SPN);Bolney;Gatwick Airport AF 11kV;SPN-S000000008532;GATA51;11;11.68;56.12;23.0;8.53;31.0;12.5
474;South Eastern Power Networks (SPN);Bolney;Littlehampton 11kV;SPN-S000000008431;LTHA51;11;17.82;47.44;22.26;9.49;33.4;13.1
475;South Eastern Power Networks (SPN);Bolney;Moulsecoomb 11kV;SPN-S000000008334;MOUL51;11;8.98;54.0;25.41;9.09;33.4;13.1
501;South Eastern Power Networks (SPN);Bolney;SPN 0009;;TBNR31;33;2.18;9.72;44.61;15.49;50.0;20.0
520;South Eastern Power Networks (SPN);Bolney;Worthing Grid B 33kV;SPN-S000000009155;WORB32;33;2.79;23.25;19.49;7.33;44.6;17.5
537;South Eastern Power Networks (SPN);Canterbury;Lightweight Aggregates 33kV;SPN-S000000008658;LTWA3A;33;29.04;52.23;5.2;2.69;40.0;16.0
588;South Eastern Power Networks (SPN);Kemsley;Grovehurst Local 11kV;SPN-S000000008585;GROL51;11;7.89;54.36;25.7;8.99;50.0;20.0
725;South Eastern Power Networks (SPN);Ninfield;Rye Grid 33kV;SPN-S000000009189;RYEG31;33;4.29;37.64;12.06;4.5;63.0;25.0
741;South Eastern Power Networks (SPN);Ninfield;SPN 0094;;GLBS11;132;2.32;8.46;10.37;4.31;100.0;40.0
844;South Eastern Power Networks (SPN);Richborough;St Peters 11kV;SPN-S000000008478;SPET51;11;18.8;100.5;13.2;4.78;20.1;7.9
893;South Eastern Power Networks (SPN);Sellindge;Warehorne 11kV;SPN-S000000008507;WARE51;11;20.27;127.65;10.26;3.93;51.0;20.0
898;South Eastern Power Networks (SPN);West Weybridge;Byfleet 11kV;SPN-S000000009309;BYFL51;11;11.66;75.18;18.34;6.55;33.4;13.1
906;South Eastern Power Networks (SPN);West Weybridge;Dorking Town 11kV;SPN-S000000008357;DORT51;11;12.86;51.15;24.48;8.62;33.4;13.1
920;South Eastern Power Networks (SPN);West Weybridge;SPN 0022;;LENR32;33;2.47;10.24;40.39;14.46;63.0;25.0
978;Eastern Power Networks (EPN);Braintree;Halstead Primary 11kV;EPN-S0000000H3019;HALS51;11;13.93;69.69;18.79;7.31;33.4;13.1
1002;Eastern Power Networks (EPN);Bramford;Bury Grid 33kV;EPN-S0000000D1012;BURG31;33;1.78;8.39;47.08;17.19;78.8;31.5
1007;Eastern Power Networks (EPN);Bramford;Claydon Cement Primary 11kV;EPN-S0000000H1059;CLAY51;11;14.33;71.83;17.14;6.88;33.4;13.1
1030;Eastern Power Networks (EPN);Bramford;EPN 0020;;SEFW31;33;8.03;18.17;17.54;8.36;62.5;25.0
1041;Eastern Power Networks (EPN);Bramford;EPN 0033;;SHSF31;33;9.2;34.84;10.82;4.72;78.8;31.5
1047;Eastern Power Networks (EPN);Bramford;EPN 0146;;BXSF31;33;9.09;30.92;11.26;5.34;78.8;31.5
1050;Eastern Power Networks (EPN);Bramford;EPN 0170;;BNFS31;33;10.16;32.47;10.47;5.04;78.8;31.5
1084;Eastern Power Networks (EPN);Bramford;Halesworth Grid 132kV;EPN-S0000000D5053;HALE12;132;3.13;10.09;8.84;3.99;79.0;31.5
1091;Eastern Power Networks (EPN);Bramford;Highfield Primary 11kV;EPN-S0000000H1006;HFLD51;11;9.94;60.24;22.34;8.4;33.4;13.1
1095;Eastern Power Networks (EPN);Bramford;Honington Primary 33kV;EPN-S0000000H1046;HONN31;33;8.64;24.79;13.04;6.27;66.8;26.2
1099;Eastern Power Networks (EPN);Bramford;Ilketshall Grid 132kV;EPN-S0000000D5089;ILKE12;132;3.14;10.11;8.82;3.98;78.8;31.5
1112;Eastern Power Networks (EPN);Bramford;Lawford Grid 132kV;EPN-S0000000C3048;LAWG11;132;0.82;2.83;33.23;13.51;39.0;15.3
1125;Eastern Power Networks (EPN);Bramford;Mildenhall Primary 11kV;EPN-S0000000H1066;MILD51;11;18.37;71.86;17.25;6.88;33.4;13.1
1128;Eastern Power Networks (EPN);Bramford;Orford Primary 11kV;EPN-S0000000H1029;ORFO51;11;18.57;123.88;10.3;4.14;33.4;13.1
1132;Eastern Power Networks (EPN);Bramford;Parsons Heath Primary 33kV;EPN-S0000000H3020;PARS32;33;7.76;23.28;14.44;6.87;78.8;31.5
1137;Eastern Power Networks (EPN);Bramford;Reydon Primary 11kV;EPN-S0000000H5055;REYD51;11;15.44;88.1;13.96;5.64;33.4;13.1
1181;Eastern Power Networks (EPN);Brimsdown;Rowley Ln Primary 11kV;EPN-S0000000H8160;ROWL51;11;16.58;65.56;20.2;7.47;33.4;13.1
1186;Eastern Power Networks (EPN);Brimsdown;Waltham Park 11kV;EPN-S0000000F7022;WLTH51;11;3.63;49.77;28.96;10.42;50.0;20.0
1195;Eastern Power Networks (EPN);Burwell;Arbury Grid 11kV;EPN-S0000000H4001;ARBY51;11;7.11;56.95;24.22;8.8;50.0;20.0
1239;Eastern Power Networks (EPN);Burwell;Newmarket Primary 33kV;EPN-S0000000H1028;NEWM31;33;11.96;30.75;10.24;5.08;62.5;25.0
1245;Eastern Power Networks (EPN);Burwell;Sleaford St Primary 11kV;EPN-S0000000H4079;SLEA51;11;8.99;53.07;25.9;9.46;33.4;13.1
1264;Eastern Power Networks (EPN);Eaton Socon;EPN 0003;;CASF31;33;13.42;46.25;7.56;3.43;63.0;25.0
1358;Eastern Power Networks (EPN);Grendon;EPN 0045;;ARAG51;11;14.03;55.15;22.7;7.77;33.4;13.1
1362;Eastern Power Networks (EPN);Mill Hill;Colindale Grid 11kV;EPN-S0000000F8073;COLI51;11;10.1;84.02;16.55;6.09;33.4;13.1
1370;Eastern Power Networks (EPN);Mill Hill;Hendon Way Primary 11kV;EPN-S0000000H8094;HENW51;11;13.22;66.88;20.36;7.54;62.5;25.0
1375;Eastern Power Networks (EPN);Mill Hill;Mill Hill Primary 11kV;EPN-S0000000H8125;MIHI51;11;10.79;60.53;22.43;8.32;50.0;20.0
1393;Eastern Power Networks (EPN);Norwich;Cromer Primary 33kV;EPN-S0000000H5064;CROM31;33;13.6;31.93;9.49;4.62;62.5;25.0
1410;Eastern Power Networks (EPN);Norwich;EPN 0054;;NORF31;33;14.15;32.81;9.18;4.49;78.8;31.5
1414;Eastern Power Networks (EPN);Norwich;EPN 0152;;OAIR31;33;14.27;29.78;9.8;5.16;78.8;31.5
1434;Eastern Power Networks (EPN);Norwich;Hapton Primary 33kV;EPN-S0000000H5079;HAPT31;33;7.77;19.98;15.98;7.61;44.6;17.5
1439;Eastern Power Networks (EPN);Norwich;Horsford Primary 33kV;EPN-S0000000H5006;HORS31;33;5.79;15.31;21.39;10.03;62.5;25.0
1440;Eastern Power Networks (EPN);Norwich;Knapton Primary 11kV;EPN-S0000000H5034;KNAP51;11;14.5;60.36;19.45;8.38;62.5;25.0
1475;Eastern Power Networks (EPN);Norwich;West Beckham Primary 11kV;EPN-S0000000H5038;WBEK51;11;16.2;63.43;18.44;7.87;33.4;13.1
1514;Eastern Power Networks (EPN);Pelham;Hanger Lea Primary 11kV;EPN-S0000000H7110;HANG51;11;8.47;63.85;22.05;7.97;33.4;13.1
1521;Eastern Power Networks (EPN);Pelham;Sudbury Primary 11kV;EPN-S0000000H1019;SUDB51;11;13.92;60.12;20.79;8.58;62.5;25.0
1531;Eastern Power Networks (EPN);Pelham;Wethersfield Primary 11kV;EPN-S0000000H3065;WETH51;11;11.24;73.98;17.68;6.94;50.0;20.0
1537;Eastern Power Networks (EPN);Rayleigh;Berechurch Primary 33kV;EPN-S0000000H3032;BECH31;33;4.53;17.46;21.56;8.35;40.0;16.0
1538;Eastern Power Networks (EPN);Rayleigh;Berechurch Primary 33kV;EPN-S0000000H3032;BECH32;33;4.53;17.46;21.56;8.35;40.0;16.0
1551;Eastern Power Networks (EPN);Rayleigh;EPN 0067;;HIFL31;33;16.22;44.46;7.18;3.42;78.8;31.5
1563;Eastern Power Networks (EPN);Rayleigh;EPN 0230;;NEBP31;33;1.33;8.87;49.06;17.52;90.0;36.0
1573;Eastern Power Networks (EPN);Rayleigh;Leigh Primary 11kV;EPN-S0000000H7069;LEIG51;11;8.97;57.26;23.97;8.94;50.0;20.0
1600;Eastern Power Networks (EPN);Rayleigh;Thorpe Bay Primary 11kV;EPN-S0000000H7036;TBAY51;11;11.45;52.17;25.87;9.8;33.4;13.1
1608;Eastern Power Networks (EPN);Rayleigh;Writtle St Primary 11kV;EPN-S0000000H3056;WRIT51;11;12.55;66.63;19.27;7.32;33.4;13.1
1631;Eastern Power Networks (EPN);Rye House;Harlow West Grid 33kV;EPN-S0000000H7148;HARW31;33;1.64;9.8;42.51;15.16;77.5;31.0
1636;Eastern Power Networks (EPN);Rye House;New Harlow Primary 11kV;EPN-S0000000H7032;NHAR51;11;9.23;54.54;25.1;9.36;50.0;20.0
1652;Eastern Power Networks (EPN);Rye House;Welwyn Grid 132kV;EPN-S0000000D8066;WELW11;132;0.93;5.0;19.33;7.77;100.0;40.0
1677;Eastern Power Networks (EPN);Sundon;Edison Rd Grid 11kV;EPN-S0000000F4039;EDIS51;11;14.19;90.81;14.61;5.06;50.0;20.0
1702;Eastern Power Networks (EPN);Sundon;Houghton Regis Primary 11kV;EPN-S0000000H8076;HORE51;11;10.21;52.41;26.43;9.56;33.4;13.1
1705;Eastern Power Networks (EPN);Sundon;Lewsey Primary 11kV;EPN-S0000000H8123;LEWS51;11;7.22;57.74;24.86;9.05;33.4;13.1
1712;Eastern Power Networks (EPN);Sundon;Marston Rd Grid 33kV;EPN-S0000000D4022;MARG31;33;1.34;15.72;30.07;11.0;62.5;25.0
1721;Eastern Power Networks (EPN);Sundon;Sundon GIS 132kV;EPN-S0000000C8086;SUND12;132;0.26;2.62;43.71;15.56;100.0;31.5
1747;Eastern Power Networks (EPN);Tilbury 1&7;Selwyn Rd Primary 11kV;EPN-S0000000H7053;SLWN51;11;6.06;61.04;23.22;8.26;78.8;31.5
1750;Eastern Power Networks (EPN);Tilbury 1&7;Tilbury Local Primary 11kV;EPN-S0000000H7117;TBLP51;11;8.13;68.79;19.21;7.31;50.0;20.0
1764;Eastern Power Networks (EPN);Tilbury 2&8;Thundersley Primary 11kV;EPN-S0000000H7135;THUN51;11;13.13;67.62;18.91;7.46;33.4;13.1
1765;Eastern Power Networks (EPN);Tottenham;Bruce Gv Primary 11kV;EPN-S0000000H7086;BRUC51;11;7.67;46.6;30.46;11.02;33.4;13.1
1774;Eastern Power Networks (EPN);Tottenham;EPN 0094;;NUML82;25;13.8;66.03;7.86;2.88;78.8;31.5
1790;Eastern Power Networks (EPN);Tottenham;Tottenham Grid 11kV;EPN-S0000000F7021;TOGD51;11;8.85;63.33;21.52;7.42;33.4;13.1
1801;Eastern Power Networks (EPN);Walpole;Coxford Primary 33kV;EPN-S0000000H6023;COXF31;33;14.43;28.27;10.17;4.75;50.0;20.0
1821;Eastern Power Networks (EPN);Walpole;EPN 0116;;RANW31;33;5.59;21.98;16.84;6.36;78.8;31.5
1827;Eastern Power Networks (EPN);Walpole;EPN 0142;;JALW31;33;13.18;30.34;10.79;5.17;63.0;25.0
1847;Eastern Power Networks (EPN);Walpole;Gaywood Bridge Primary 33kV;EPN-S0000000H6072;GAYW3C;33;3.82;11.27;31.18;13.69;62.5;25.0
1867;Eastern Power Networks (EPN);Walpole;Orton Primary 11kV;EPN-S0000000H6076;ORTO51;11;9.55;52.74;24.4;9.4;31.3;12.5
1875;Eastern Power Networks (EPN);Walpole;Peterborough North Grid 11kV;EPN-S0000000F6037;PETN52;11;12.14;75.26;18.31;6.25;33.4;13.1
1879;Eastern Power Networks (EPN);Walpole;Snettisham Primary 33kV;EPN-S0000000H6009;SNET31;33;14.8;29.03;9.76;5.25;62.5;25.0
1887;Eastern Power Networks (EPN);Walpole;Watlington Primary 11kV;EPN-S0000000H6030;WATL51;11;19.99;143.28;9.09;3.56;62.5;25.0
1889;Eastern Power Networks (EPN);Walpole;Watton Primary 11kV;EPN-S0000000H6011;WATT51;11;24.39;79.88;14.52;6.18;50.0;20.0
1890;Eastern Power Networks (EPN);Walpole;Watton Primary 33kV;EPN-S0000000H6011;WATT31;33;12.54;28.24;10.32;5.25;78.8;31.5
1899;Eastern Power Networks (EPN);Warley;Barclay Way Primary 11kV;EPN-S0000000H7023;BARC51;11;12.36;57.47;23.59;9.12;62.5;25.0
1905;Eastern Power Networks (EPN);Warley;EPN 0121;;BRSF82;25;9.29;74.49;7.1;2.71;62.5;25.0
1906;Eastern Power Networks (EPN);Warley;EPN 0122;;RAGN31;33;5.2;19.48;20.3;8.3;44.6;17.5
1928;Eastern Power Networks (EPN);Warley;Purfleet Primary 11kV;EPN-S0000000H7013;PREY52;11;7.36;63.4;22.62;8.32;33.4;13.1
1932;Eastern Power Networks (EPN);Warley;Straight Rd Primary 11kV;EPN-S0000000H7134;SGHT51;11;13.86;74.12;18.55;6.99;33.4;13.1
1933;Eastern Power Networks (EPN);Warley;Warley Grid 132kV;EPN-S0000000C7159;WARG11;132;0.59;3.9;28.28;9.67;38.3;15.3
1944;Eastern Power Networks (EPN);Watford South;Gt Missenden Primary 11kV;EPN-S0000000H8157;GTMI51;11;15.41;77.01;16.34;6.47;33.4;13.1
1951;Eastern Power Networks (EPN);Watford South;Kings Langley Primary 11kV;EPN-S0000000H8035;KLAN51;11;11.12;66.24;20.38;7.68;33.4;13.1
1952;Eastern Power Networks (EPN);Watford South;Kings Langley Primary 33kV;EPN-S0000000H8035;KLAN31;33;7.41;19.41;17.09;7.86;78.8;31.5
1966;Eastern Power Networks (EPN);West Thurrock;Grays Primary 33kV;EPN-S0000000H7043;GRAY3A;33;3.99;16.46;22.94;9.68;78.8;31.5
1968;Eastern Power Networks (EPN);West Thurrock;Hedley Av Hss 11kV;EPN-S0000000H7010;HEDH51;11;8.57;49.88;26.73;10.16;62.5;25.0
1976;Eastern Power Networks (EPN);Willesden;Central Wembley Primary 11kV;EPN-S0000000H8113;CWEM51;11;8.73;60.25;23.36;8.86;33.4;13.1
2006;Eastern Power Networks (EPN);Wymondley;North Hitchin Primary 11kV;EPN-S0000000H8165;NHIT51;11;12.15;70.96;19.14;7.17;33.4;13.1
2007;Eastern Power Networks (EPN);Wymondley;North Stevenage Primary 11kV;EPN-S0000000H8126;NSTE51;11;10.22;62.65;21.41;8.04;50.0;20.0
2009;Eastern Power Networks (EPN);Wymondley;Reed Primary 11kV;EPN-S0000000H7073;REED51;11;49.85;177.83;6.26;2.57;31.3;12.5
2012;Eastern Power Networks (EPN);Wymondley;Royston Primary 33kV;EPN-S0000000H7031;ROYS32;33;6.7;21.08;16.68;7.53;44.6;17.5
2016;Eastern Power Networks (EPN);Wymondley;South Hitchin Primary 11kV;EPN-S0000000H8127;SHIC51;11;7.34;61.28;22.44;8.27;33.4;13.1
2022;Eastern Power Networks (EPN);Wymondley;Verity Way Primary 33kV;EPN-S0000000H8064;VERY32;33;4.88;20.12;18.58;7.87;63.0;25.0
130;London Power Networks (LPN);Hurst 132kV;Eltham Grid 132kV;LPN-S000000003732;ELTH12;132;0.64;5.62;19.82;7.49;38.3;15.3
148;London Power Networks (LPN);Littlebrook;Broadway 11kV;LPN-S000000000705;BROA51;11;18.49;62.28;19.36;6.95;32.8;13.1
159;London Power Networks (LPN);Lodge Road;Bloomfield Place 6.6kV;LPN-S000000000313;BLOP71;6.6;10.2;60.92;36.57;13.14;54.8;21.9
169;London Power Networks (LPN);Lodge Road;Lithos Rd A 11kV;LPN-S000000000252;LITA51;11;15.33;54.37;23.32;7.92;32.8;13.1
186;London Power Networks (LPN);New Cross 132kV;LPN 0026;;CANJ32;33;1.24;16.28;28.66;10.47;62.5;25.0
246;London Power Networks (LPN);St Johns Wood;LPN 0031;;FENW31;33;2.59;12.0;34.11;13.0;62.5;25.0
249;London Power Networks (LPN);St Johns Wood;LPN 0046;;CSBS31;33;2.52;11.93;34.5;13.11;78.8;31.5
353;London Power Networks (LPN);Wimbledon 3&4 132kV;Carslake Rd 11kV;LPN-S000000001017;CARK51;11;14.31;63.74;20.17;7.13;32.8;13.1
354;London Power Networks (LPN);Wimbledon 3&4 132kV;Carslake Rd 11kV;LPN-S000000001017;CARK52;11;14.46;64.51;20.16;7.12;32.8;13.1
355;London Power Networks (LPN);Wimbledon 3&4 132kV;Dukes Ave 11kV;LPN-S000000001025;DKAV51;11;12.52;44.21;27.81;9.87;32.8;13.1
359;London Power Networks (LPN);Wimbledon 3&4 132kV;Gorringe Park 11kV;LPN-S000000001037;GORR52;11;13.52;62.18;20.78;7.36;32.8;13.1
380;London Power Networks (LPN);Wimbledon 3&4 132kV;West Norwood 11kV;LPN-S000000000996;WNOR52;11;16.42;63.38;19.9;7.07;32.8;13.1
381;London Power Networks (LPN);Wimbledon 3&4 132kV;Wimbledon Grid 3&4 132kV;LPN-S000000004099;WIMB11;132;0.53;4.44;26.49;9.27;39.0;15.3
394;South Eastern Power Networks (SPN);Beddington;Bensham Grove 6.6kV;SPN-S000000008358;BSMG71;6.6;19.09;112.69;19.24;7.34;55.9;21.9
398;South Eastern Power Networks (SPN);Beddington;Caterham 11kV;SPN-S000000008346;CRHM51;11;20.78;101.74;12.85;4.73;20.1;7.9
408;South Eastern Power Networks (SPN);Beddington;Croydon Grid 33kV;SPN-S000000008608;CRYG32;33;2.09;9.63;43.62;16.06;55.0;20.0
441;South Eastern Power Networks (SPN);Bolney;Ashington 11kV;SPN-S000000008308;ASHI51;11;17.63;79.54;15.87;5.81;31.3;12.5
560;South Eastern Power Networks (SPN);Chessington;Berrylands 11kV;SPN-S000000008622;BERR51;11;9.76;54.7;24.24;8.99;33.4;13.1
564;South Eastern Power Networks (SPN);Chessington;Chessington Grid 33kV;SPN-S000000009912;CHSI31;33;1.65;10.25;45.23;15.56;44.6;17.5
628;South Eastern Power Networks (SPN);Kingsnorth;Lordswood 11KV;SPN-S000000008646;LRDW51;11;7.42;53.61;25.67;9.41;50.0;20.0
635;South Eastern Power Networks (SPN);Kingsnorth;SPN 0032;;MEDA33;33;1.77;29.31;16.05;5.96;62.5;25.0
663;South Eastern Power Networks (SPN);Ninfield;Buxted 11kV;SPN-S000000008345;BUXT51;11;43.43;143.62;8.12;3.16;33.4;13.1
745;South Eastern Power Networks (SPN);Ninfield;Steel Cross 6.6kV;SPN-S000000008387;STLX71;6.6;73.12;188.73;9.09;4.02;31.3;12.5
770;South Eastern Power Networks (SPN);Northfleet;Gravesend South 11kV;SPN-S000000008625;GRVS51;11;10.14;51.36;25.83;9.14;33.4;13.1
784;South Eastern Power Networks (SPN);Northfleet;Pembury Grid 33kV;SPN-S000000009139;PEUR31;33;2.29;14.27;30.1;10.8;44.6;17.5
814;South Eastern Power Networks (SPN);Northfleet;Tunbridge Wells Grid 33kV;SPN-S000000009951;TUWG31;33;3.56;14.95;26.52;10.17;80.0;31.5
